TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
62910.4388, 60.0120471333779, 60.0105062940732, 60.00826433914974, 34.53290680755542, 34.553357916153296, 34.51934435522844, 0.9999594945335224, 0.999968533765777, 0.9999560987028304, 9737.786242218057, 9701.854555932838, 9727.571838399253, 234.61124373336452, 74.87982028840315, 88.20458112213237, 9747.212793502296, 9699.150044554915, 9723.566748797168, 283.61105470431573, 281.92748379192926, 282.99524509492716, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 717.4908, 7.66512, 5500.051, 706.2657, 6.217415, 4390.979, 707.6951, 7.747734, 5492.007, 718.8298, 6.116132, 4400.408, 724.597, 7.59371, 5500.05, 718.6441, 6.126865, 4399.968, 99.99953, 99.79358, 99.87061, 100.0, 99.99622, 99.99787
62912.74964, 60.01116435787655, 60.01218101491963, 60.01377213583129, 34.510008246579176, 34.55915324604524, 34.550927290707534, 0.9999620283180691, 0.9999692110064059, 0.9999574667487803, 9737.814308276915, 9696.33952532067, 9721.621848355693, 232.43486650628438, 77.29403569412125, 89.4419054983673, 9748.725432404242, 9696.674191264405, 9724.133484214624, 283.5982350901148, 282.05063125926523, 282.96303720673916, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7206, 7.599801, 5499.895, 712.4915, 6.171181, 4397.053, 710.1022, 7.740555, 5491.276, 723.4708, 6.082669, 4399.914, 721.2399, 7.627131, 5500.387, 716.7554, 6.138585, 4400.004, 100.0, 99.93671, 99.86001, 99.99664, 100.0, 99.99868
62915.03472, 60.00778449839794, 60.010160286195564, 60.01134764595009, 34.49667500068957, 34.49673161107529, 34.506354907677334, 0.999957321977949, 0.9999701085260604, 0.999959046873566, 9730.815284973987, 9691.723714092928, 9714.115978984824, 226.18577272603943, 77.65155457128526, 81.35908747946769, 9728.129921114356, 9697.890653696502, 9720.858107520466, 283.65810099249234, 281.99511578570974, 283.0475426628373, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 726.3821, 7.563036, 5497.755, 716.9857, 6.136, 4399.817, 701.8522, 7.812712, 5479.078, 729.5294, 6.024936, 4396.494, 715.3267, 7.687397, 5498.949, 710.453, 6.187112, 4395.81, 99.9675, 99.99783, 99.62501, 99.91257, 99.97948, 99.90212
62917.37236000001, 60.009937569262924, 60.015197145818895, 60.01255485954693, 34.53533360772597, 34.5423128500828, 34.51650552632393, 0.9999599418371329, 0.9999730783021348, 0.9999610754413776, 9734.316731450777, 9695.286460841979, 9722.652971100351, 231.78994810889162, 73.94823549283501, 86.59156812712217, 9738.530205228297, 9700.739351311187, 9717.29559271906, 283.7214257729348, 282.0468069757675, 282.95891494552643, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 724.1938, 7.598372, 5500.173, 712.5499, 6.171734, 4397.275, 707.1516, 7.762276, 5489.7, 723.3931, 6.082302, 4399.748, 721.259, 7.626218, 5500.443, 716.7554, 6.138219, 4399.659, 100.0, 99.93664, 99.82493, 99.99287, 100.0, 99.99864
62919.739680000006, 60.01231743094898, 60.010910412287465, 60.00944889183208, 34.526636413120144, 34.515551789768644, 34.527086867874324, 0.9999649335504558, 0.9999740265874107, 0.9999633626591454, 9743.838520260211, 9699.134685497524, 9723.431373484224, 224.0763484673771, 72.06270547917393, 84.03723196137264, 9745.617286063663, 9695.285242207961, 9720.409574615633, 283.5482866652858, 281.9039655465369, 283.0190504287275, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7206, 7.599622, 5500.115, 718.8729, 6.121633, 4400.013, 707.2875, 7.762276, 5490.381, 723.3737, 6.082302, 4399.86, 721.2017, 7.626218, 5500.5, 710.4332, 6.186929, 4395.58, 99.9986, 99.9989, 99.81544, 99.99926, 100.0, 99.89813
62922.14656000001, 60.01284024274149, 60.016791688408894, 60.01818544349848, 34.52226642764161, 34.53423188353941, 34.54194131246574, 0.9999629373186011, 0.9999766540317433, 0.9999642770649975, 9745.750116511266, 9691.111170509936, 9727.370341838716, 223.8194485772151, 63.400723017239216, 86.46933677598281, 9744.642180031717, 9700.23148890801, 9724.17707166731, 283.63483861449885, 282.02012603040595, 283.0679984406228, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 717.4908, 7.667261, 5500.052, 725.0987, 6.067294, 4399.39, 713.4993, 7.703004, 5497.566, 717.1792, 6.134519, 4399.838, 727.4773, 7.556637, 5497.75, 704.1904, 6.23161, 4388.748, 99.99529, 99.97595, 99.95435, 99.99492, 99.95273, 99.74286
62924.54144000001, 60.0174843110586, 60.01604276004797, 60.01696925562305, 34.54193409741246, 34.550335617598705, 34.527372835166254, 0.9999652944625358, 0.9999725305898971, 0.9999635537990732, 9741.480681868732, 9704.447582956296, 9725.739557035135, 224.21905588076368, 70.14046147895351, 84.950153427636, 9740.800391821222, 9689.563568943138, 9729.648954484406, 283.6039886896256, 281.99936383764054, 283.0512688232835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7206, 7.599801, 5500.058, 718.8924, 6.120895, 4400.29, 707.3458, 7.761724, 5490.922, 723.3931, 6.082118, 4400.083, 721.259, 7.6264, 5500.611, 710.4332, 6.187112, 4395.64, 99.99964, 100.0, 99.83355, 100.0, 100.0, 99.89951
62926.85948000001, 60.012574178954594, 60.015190014991596, 60.01109368988974, 34.536630923264156, 34.56083696108337, 34.53278320671652, 0.9999646083911811, 0.9999733347681183, 0.9999625141285421, 9734.805876873617, 9697.84819863498, 9725.51682219011, 224.96317854070253, 68.03032336356728, 83.05971185412727, 9733.927004220297, 9696.719475085598, 9723.95227759552, 283.6511101840689, 281.975945643975, 283.01959722083075, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7009, 7.599801, 5500.071, 718.5422, 6.127527, 4399.798, 715.9258, 7.681468, 5499.875, 727.1409, 6.049022, 4397.956, 716.929, 7.677353, 5499.139, 716.3975, 6.141332, 4399.659, 99.99554, 100.0, 99.98353, 99.95213, 99.99214, 99.99209
62929.25168000001, 60.012319790658644, 60.013280916112464, 60.01644833544859, 34.54549147295418, 34.54804864776473, 34.54304819379396, 0.9999603993148555, 0.9999747545762844, 0.9999625141539967, 9740.814893598033, 9698.470821294317, 9717.54459130407, 229.31220164089245, 72.09835996602806, 81.06071729372889, 9748.57232896368, 9704.294919256758, 9715.416114573054, 283.60688204035074, 281.9865880374052, 283.03596733738647, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 727.7622, 7.559288, 5498.05, 716.4215, 6.136736, 4400.138, 715.0522, 7.689198, 5497.452, 723.4319, 6.081933, 4400.138, 721.259, 7.625487, 5500.437, 710.453, 6.186929, 4395.696, 99.96062, 99.99754, 99.95967, 100.0, 100.0, 99.90079
62931.56788, 60.019486702080286, 60.012011941263424, 60.01259414145762, 34.53008750969688, 34.566763614889815, 34.52428830426311, 0.9999597166731183, 0.9999758265482672, 0.9999644931566278, 9740.23871742245, 9702.864458109734, 9713.143060041812, 226.9568604611868, 67.07707674017456, 83.90622942147684, 9750.575333368262, 9702.209733801865, 9724.975168372817, 283.69542834794015, 281.9326731683641, 283.0860179818367, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7009, 7.599801, 5499.947, 718.8729, 6.120895, 4400.236, 713.5964, 7.703925, 5497.512, 723.4125, 6.082118, 4399.915, 721.2017, 7.6264, 5500.555, 710.4928, 6.186929, 4395.812, 99.99764, 100.0, 99.95335, 100.0, 100.0, 99.89942
62933.87176, 60.019124221472865, 60.016732156456825, 60.01565365665251, 34.513621441345165, 34.520732926495306, 34.52243329029488, 0.9999613965781233, 0.9999789423019044, 0.999963383990853, 9738.85581937935, 9689.658825322917, 9727.321580967193, 224.19061573993258, 63.42073856986053, 87.24546136485256, 9732.762642424343, 9702.444394800392, 9712.514275887199, 283.6387187519866, 281.9766879490074, 283.0675161249523, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 717.2739, 7.665298, 5500.097, 725.1765, 6.066742, 4399.732, 707.1904, 7.763196, 5490.097, 717.1986, 6.134886, 4399.78, 727.4773, 7.557003, 5497.69, 704.2302, 6.231244, 4388.794, 99.99944, 99.99251, 99.82252, 99.9936, 99.9566, 99.73219
62936.18708, 60.01619357206939, 60.0175004302931, 60.017710138705354, 34.534682672863084, 34.540444936397726, 34.570521706416855, 0.9999610733280019, 0.9999758202876556, 0.9999601412270611, 9745.890487278319, 9700.16411900355, 9716.122581675687, 226.5093980374595, 65.41952240677347, 79.57313395588244, 9746.875791492901, 9692.716952391047, 9720.875166733993, 283.659130586541, 281.9930514433235, 283.0476604201233, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7009, 7.599087, 5499.895, 718.834, 6.120711, 4400.29, 713.4799, 7.704477, 5497.359, 723.5096, 6.082302, 4400.308, 721.2399, 7.625853, 5500.611, 710.4928, 6.187112, 4395.698, 99.99669, 100.0, 99.94912, 100.0, 99.99765, 99.90082
62938.58108, 60.0149461153289, 60.0137077511865, 60.013144478536354, 34.51344125331816, 34.52088981235114, 34.50631174758433, 0.999967870954711, 0.999974363315271, 0.9999617064538333, 9734.195849084801, 9694.352479272115, 9715.182802061388, 228.3118090280363, 67.84802168127771, 81.80724699020448, 9741.155314555, 9692.710601276682, 9711.860138033628, 283.68882048224543, 281.9668422035362, 282.96745444074406, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7206, 7.599622, 5499.78, 718.8729, 6.120527, 4400.459, 707.2875, 7.761724, 5489.815, 723.4319, 6.082118, 4400.084, 721.278, 7.625853, 5500.302, 711.2085, 6.17704, 4397.296, 99.99459, 100.0, 99.81629, 99.99796, 100.0, 99.93168
62940.951960000006, 60.013584827089744, 60.014260449913316, 60.014380645973986, 34.53292414762516, 34.53287241218416, 34.551930218143525, 0.9999594302491258, 0.9999683739358933, 0.9999610536993601, 9739.674266282318, 9702.043168483448, 9718.503956151158, 232.89547159055883, 77.56074232451692, 86.80822137635732, 9743.275246698231, 9701.987651510444, 9717.0267531616, 283.7160842724898, 282.0514546181522, 282.9488345151667, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 730.0491, 7.526986, 5495.226, 712.5305, 6.171365, 4397.737, 701.2698, 7.810319, 5481.574, 727.7429, 6.047735, 4398.908, 718.4168, 7.656351, 5500.693, 712.302, 6.176674, 4396.35, 99.90864, 99.93035, 99.66359, 99.97377, 100.0, 99.91564
62943.30056, 60.00956098952605, 60.010238803403865, 60.010043851347916, 34.521573704626896, 34.55789262119234, 34.53350202846279, 0.999969693482058, 0.9999738353727987, 0.9999646532898021, 9736.535588024995, 9697.664723210506, 9717.263119835317, 224.73543100006054, 70.30174052978396, 82.53063723135892, 9742.142826240835, 9693.654854861898, 9715.920105798838, 283.53370431842416, 281.94984196933973, 283.0029594684508, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7009, 7.599265, 5500.0, 718.8924, 6.120711, 4400.125, 707.1904, 7.761724, 5489.882, 723.4514, 6.081933, 4399.75, 721.2399, 7.6264, 5500.447, 710.4928, 6.186746, 4395.583, 99.99859, 100.0, 99.81464, 99.99291, 100.0, 99.90475
62945.5774, 60.01249444800454, 60.0134957298354, 60.015123123541834, 34.529299637790984, 34.55451372212011, 34.526960980403736, 0.9999574187322302, 0.9999780247249799, 0.999961025755965, 9742.839319060093, 9695.178232249698, 9717.532202086642, 226.40246896556164, 64.67297885077801, 82.03778883391851, 9740.460706255637, 9691.818339460846, 9719.333769532335, 283.62804070595865, 281.89915430484075, 282.9219903758713, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 720.3494, 7.640491, 5500.539, 723.9314, 6.072636, 4399.507, 713.4216, 7.707974, 5496.55, 717.218, 6.134703, 4399.774, 727.5154, 7.556637, 5497.757, 704.2103, 6.231427, 4388.451, 100.0, 99.99093, 99.93587, 99.9948, 99.95273, 99.73488
62947.971840000006, 60.00644776014746, 60.003859305077924, 60.004487329219884, 34.52093404846525, 34.520482043616276, 34.514527043070096, 0.9999644944307854, 0.9999768641309922, 0.9999662655077057, 9746.096690226545, 9696.083950502018, 9721.995390080088, 221.42947269344768, 66.97939879046226, 84.99638869299588, 9741.10306292469, 9699.803993482865, 9717.488021687628, 283.5934189975793, 281.9848723513655, 282.92239375958826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.6418, 7.599622, 5499.947, 718.9313, 6.120895, 4400.517, 707.3069, 7.763196, 5490.105, 723.4319, 6.08175, 4399.971, 721.2399, 7.625853, 5500.287, 710.5127, 6.186929, 4395.529, 99.99764, 99.99881, 99.8187, 99.99792, 100.0, 99.90338
62950.40636000001, 60.010059334232764, 60.00636837663064, 60.00370147420392, 34.522181480955474, 34.52786128000124, 34.52809195080599, 0.999966065486908, 0.9999777330857047, 0.9999654830243515, 9738.772165308621, 9696.895308175956, 9716.53702981196, 223.43639024478216, 68.61839437671733, 78.7270449355533, 9739.844841258551, 9697.564217808935, 9720.638623640296, 283.55521149881844, 282.0417221534401, 283.0704873260067, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7206, 7.599265, 5500.005, 718.834, 6.120711, 4400.12, 707.3069, 7.762644, 5490.551, 723.4514, 6.082118, 4399.915, 721.2399, 7.6264, 5500.614, 710.5127, 6.186563, 4395.816, 99.99974, 100.0, 99.8268, 99.99922, 100.0, 99.89428
62952.71280000001, 60.00436767494328, 60.007274994021785, 60.005665464827345, 34.507166712864965, 34.52641880321246, 34.51105860028574, 0.9999603320386725, 0.999971281559943, 0.9999612283720006, 9738.4641960871, 9696.426419441452, 9718.982779253314, 234.92057322790197, 69.7732140306498, 85.67131348002385, 9739.953801643633, 9691.524616403512, 9715.66492777489, 283.680957645633, 281.9794368754345, 282.9708372867976, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 730.0688, 7.526807, 5495.116, 712.5305, 6.171181, 4397.392, 700.9786, 7.816209, 5478.961, 730.0342, 6.021811, 4395.879, 714.9452, 7.68685, 5499.538, 716.4572, 6.140782, 4399.277, 99.91274, 99.93673, 99.61816, 99.90494, 99.99019, 99.98389
62955.05324000001, 60.00929799609075, 60.009402520917234, 60.009331231280576, 34.55223385359546, 34.543706017468445, 34.552074444830716, 0.9999646330584452, 0.9999737867085083, 0.9999623267704789, 9734.89051087583, 9697.98858436551, 9718.738353228866, 228.0735278229904, 74.34609129342425, 80.55562572459394, 9752.463270658629, 9696.346754947923, 9719.279692530528, 283.601346101781, 281.97939334818466, 282.9697238983297, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7404, 7.599622, 5500.058, 718.834, 6.120895, 4400.463, 707.404, 7.76338, 5490.885, 723.4319, 6.082485, 4400.034, 721.3162, 7.6264, 5500.617, 714.0317, 6.157446, 4399.096, 99.99764, 100.0, 99.82046, 100.0, 100.0, 99.97804
62957.4008, 60.015645470402106, 60.01140237667219, 60.01230183158427, 34.52770026331811, 34.54490365365275, 34.525415549032154, 0.999957188395569, 0.9999737734015259, 0.9999614062082228, 9747.946946566075, 9702.383151756892, 9712.527072757966, 228.47786786538848, 66.67658382078935, 87.29218492995369, 9752.723107413258, 9699.730068897157, 9721.802070803471, 283.77030142869233, 281.9919732554444, 282.95945255165105, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7009, 7.599801, 5500.042, 719.6706, 6.114264, 4400.405, 709.5393, 7.739635, 5494.157, 720.0337, 6.116684, 4399.952, 726.2375, 7.566682, 5497.841, 722.8987, 6.08603, 4399.994, 99.99937, 100.0, 99.89236, 99.9975, 99.97006, 100.0
62959.738880000004, 60.01896469512074, 60.017945640194746, 60.02081679769424, 34.52937669548986, 34.544407368215325, 34.5219613372788, 0.9999628971059789, 0.9999732503798971, 0.9999624845870715, 9736.40849264922, 9692.273980541733, 9723.600644810544, 226.27071730406897, 69.3787995225407, 95.86693880943767, 9742.32015945119, 9699.529981342319, 9713.205563640122, 283.6508936286458, 282.09814934486906, 283.1316531580663, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 719.8763, 7.634244, 5500.845, 721.1881, 6.106896, 4400.104, 708.0446, 7.760067, 5490.83, 723.4902, 6.081382, 4399.915, 721.278, 7.62567, 5500.281, 716.8349, 6.138219, 4399.609, 100.0, 100.0, 99.82616, 100.0, 100.0, 99.98971
62962.07256000001, 60.0186207205222, 60.02112381608903, 60.02116389079446, 34.522257557456264, 34.562949440674196, 34.519911319875966, 0.9999662299489803, 0.9999722274520091, 0.9999650135631392, 9746.875003744019, 9703.971299148585, 9726.66261346187, 227.4540229793397, 68.98833698011362, 86.17579253346958, 9742.895894584148, 9698.466675423288, 9720.445252963376, 283.7219690937943, 282.11137727054864, 282.93723957916876, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7601, 7.599622, 5500.005, 718.834, 6.12108, 4400.18, 713.9263, 7.703557, 5497.578, 723.4708, 6.08175, 4399.974, 721.2399, 7.625487, 5500.221, 716.815, 6.137669, 4399.716, 99.99869, 100.0, 99.95456, 100.0, 100.0, 99.99481
62964.388040000005, 60.02233555668973, 60.02070316953526, 60.020559440997296, 34.53134785504522, 34.557702237670085, 34.54144566392008, 0.9999600333826266, 0.9999787723335674, 0.9999616371693312, 9739.863090039296, 9688.83589293823, 9722.986434199565, 223.9736343068007, 69.66858299051319, 86.03626447175702, 9745.921298586867, 9692.881602266536, 9724.300107755162, 283.6275924288418, 281.94020777767537, 283.0939677833791, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 730.0294, 7.527342, 5495.168, 712.5305, 6.171365, 4397.109, 719.944, 7.640419, 5499.898, 729.6265, 6.023465, 4396.327, 715.1932, 7.688311, 5498.216, 710.5127, 6.186379, 4395.759, 99.91074, 99.93793, 99.99674, 99.91622, 99.96507, 99.90221
62966.73752, 60.02385952984283, 60.021830453608196, 60.0208763272612, 34.53199406292569, 34.55018075450272, 34.52810584939617, 0.9999608152378421, 0.9999754920315845, 0.9999624769543357, 9743.776694354287, 9705.327419424151, 9728.390319431006, 220.97188960236372, 72.82460208671728, 79.43368566104846, 9738.617049504988, 9697.129229341157, 9733.113133174955, 283.7437219471389, 282.12120539691256, 283.1126595138228, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7009, 7.599443, 5499.947, 718.8924, 6.12108, 4400.18, 713.5576, 7.703925, 5497.086, 723.3931, 6.082118, 4400.031, 721.278, 7.626035, 5500.446, 716.8349, 6.137669, 4399.837, 99.99764, 100.0, 99.94924, 99.99666, 100.0, 99.9949
62969.03776000001, 60.017628463187656, 60.02263451981649, 60.020323263584416, 34.51223200754777, 34.53819356557437, 34.51598153074806, 0.9999628936906435, 0.9999764928840512, 0.999960837591062, 9741.798542185614, 9690.346576605527, 9717.0844020546, 225.0366377876573, 67.39123882548574, 83.28667660376868, 9748.285028373626, 9691.62269336313, 9713.891682939833, 283.7501772909409, 282.01621084085303, 283.04545213434886, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7206, 7.599801, 5500.115, 718.8729, 6.12108, 4400.128, 713.6158, 7.703925, 5497.86, 723.4319, 6.082302, 4399.802, 721.259, 7.625305, 5500.217, 710.1151, 6.192605, 4394.224, 99.99669, 100.0, 99.94627, 99.99409, 100.0, 99.86732
62971.37180000001, 60.02057085023703, 60.02176558088679, 60.01971299020256, 34.522500800421355, 34.571652150463855, 34.54437457602412, 0.9999592100117669, 0.9999761627716158, 0.9999615913374256, 9742.143309123636, 9693.191804275726, 9712.275143343453, 231.02318571410524, 68.240165520157, 83.53661025920974, 9737.539223902684, 9708.619730840031, 9720.073858500986, 283.6487842471224, 282.0827037592013, 283.18400474248574, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 717.5105, 7.664941, 5499.73, 725.157, 6.066742, 4399.342, 707.4234, 7.759514, 5491.985, 718.5385, 6.123671, 4400.241, 725.1502, 7.589875, 5499.703, 708.1667, 6.199747, 4394.286, 100.0, 99.98364, 99.82933, 100.0, 99.9932, 99.86577
62973.75132, 60.02275469517759, 60.020167590335866, 60.02051252871924, 34.522322018400956, 34.52429424758539, 34.53487929953805, 0.9999633273602772, 0.9999754929864141, 0.9999602001987213, 9740.184475442133, 9693.64240207067, 9724.465758451992, 224.16564394602847, 67.93962662555691, 84.61983435579577, 9748.443885374136, 9695.334195157437, 9715.246087296166, 283.6745483306089, 281.94908792422956, 283.1136604716134, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.6812, 7.599265, 5500.063, 718.8535, 6.12108, 4400.514, 709.3646, 7.747734, 5491.447, 723.4319, 6.081933, 4399.858, 721.3353, 7.625853, 5500.452, 710.5723, 6.186379, 4396.041, 99.99859, 100.0, 99.86653, 99.99666, 100.0, 99.8969
62976.08580000001, 60.02252498105861, 60.02416124469039, 60.02386320798027, 34.49819480537299, 34.52106417301736, 34.505832001669894, 0.999962625019716, 0.9999696347832686, 0.9999609860318802, 9728.270975242101, 9679.480345399808, 9725.334978885692, 236.81520507326195, 71.52016143850415, 88.28439646384109, 9730.533307535483, 9691.69251322575, 9723.935796718879, 283.59328421562344, 281.96610910607274, 283.0090408835595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 727.1904, 7.560716, 5497.299, 714.2231, 6.161235, 4397.467, 701.2698, 7.813448, 5478.906, 729.5876, 6.025487, 4395.765, 714.6591, 7.693607, 5498.529, 716.8548, 6.137303, 4399.892, 99.95206, 99.94102, 99.61505, 99.90366, 99.95775, 99.99754
62978.419720000005, 60.02287172230021, 60.02482113523668, 60.02545709722913, 34.51057072723196, 34.54593192486438, 34.53133501931335, 0.9999606756314888, 0.9999737553695065, 0.9999599010809099, 9748.006545619419, 9695.123503913439, 9724.975690720246, 228.46715037201614, 71.00202696667111, 80.01954684315342, 9738.355806724405, 9696.320220108499, 9719.064387878734, 283.80501648177136, 282.1035566720344, 283.1451567491431, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7798, 7.599801, 5499.837, 718.8729, 6.12108, 4400.404, 707.2292, 7.761355, 5490.158, 723.4514, 6.081933, 4399.967, 721.278, 7.62567, 5500.338, 710.5325, 6.186379, 4395.7, 99.99564, 99.99884, 99.82593, 100.0, 100.0, 99.89829
62980.73384000001, 60.024288554098334, 60.02221197191946, 60.02619966917597, 34.49687817432974, 34.51610413620702, 34.50740510701367, 0.9999624402848405, 0.9999714768013995, 0.9999631021822146, 9742.050008123098, 9698.318223560143, 9720.2432849662, 229.2201336124358, 67.84845976131646, 81.96651920360455, 9737.880282524198, 9691.764121706277, 9718.222082929153, 283.7390985957521, 281.9303301113276, 283.12577627719793, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7206, 7.599622, 5500.005, 718.8924, 6.120711, 4400.18, 707.171, 7.76246, 5490.492, 729.7236, 6.023649, 4396.438, 721.278, 7.626035, 5500.548, 710.5127, 6.18583, 4395.524, 99.99868, 99.99886, 99.82059, 99.91245, 100.0, 99.89688
62983.102080000004, 60.02407641914895, 60.021603249589404, 60.02419062836839, 34.49113623247195, 34.54965073551129, 34.54311269358938, 0.999953362241748, 0.9999808830427274, 0.9999558993391209, 9739.331829641738, 9689.732497560695, 9717.096480091484, 230.47230307470727, 69.87110479865396, 81.16841445169712, 9735.687964956369, 9689.142862162538, 9720.700313958394, 283.82325192338794, 282.1046774342885, 283.00952542183484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 717.5302, 7.665476, 5499.773, 725.1765, 6.066373, 4399.397, 713.577, 7.703188, 5497.847, 736.1123, 5.961319, 4388.213, 727.5345, 7.556089, 5497.649, 704.27, 6.231061, 4388.28, 100.0, 99.98489, 99.94722, 99.72824, 99.95585, 99.73223
62985.46912, 60.022016736616614, 60.02451559168912, 60.01902451254523, 34.54406497686451, 34.565259609458714, 34.5166948354726, 0.9999604917458106, 0.9999750600742356, 0.9999656540535585, 9747.032792877713, 9697.154906435306, 9726.512839646442, 225.07410046786572, 69.64419392549553, 83.90964375718698, 9750.223712434634, 9697.029220172128, 9720.219029711428, 283.6231978835398, 281.93725957333817, 282.9795916716846, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7206, 7.599265, 5500.23, 718.8729, 6.12108, 4400.403, 707.2875, 7.762644, 5490.316, 729.8401, 6.0242, 4396.491, 721.278, 7.626035, 5500.39, 710.5127, 6.186196, 4395.7, 99.99259, 100.0, 99.82252, 99.91253, 100.0, 99.89822
62987.90804, 60.01882590269995, 60.02087287438674, 60.02173717509243, 34.5405606150081, 34.55617148627947, 34.5198798058967, 0.9999588741374136, 0.9999721319885795, 0.999961663333099, 9747.05546179029, 9700.341123538607, 9724.132398902742, 228.65260415140756, 70.64357154441768, 92.61049792097765, 9738.061411110204, 9696.360577566553, 9718.73873083203, 283.7186687161383, 282.0709505917884, 283.124907335683, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.8192, 7.598372, 5499.974, 717.9585, 6.133605, 4399.724, 716.3334, 7.67705, 5499.477, 726.0923, 6.063364, 4399.355, 715.8799, 7.681188, 5498.331, 716.6758, 6.137486, 4399.552, 99.99812, 99.9978, 99.98909, 99.97505, 99.98547, 99.99617
62990.22008000001, 60.01750520861455, 60.01596539298799, 60.01808992290491, 34.53480578148604, 34.53189974169257, 34.53408464387886, 0.9999586200144674, 0.9999726980158335, 0.9999654479297948, 9744.297778247601, 9703.421527250157, 9719.268547232234, 226.64697714050226, 71.42741642214378, 80.72050650716119, 9751.135967660563, 9698.44860274645, 9714.601788463611, 283.69636280765775, 281.95299745019327, 283.0024214394974, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 726.9341, 7.56839, 5498.837, 717.1803, 6.134894, 4399.977, 714.1593, 7.702084, 5497.464, 729.6459, 6.024017, 4395.935, 721.1827, 7.625305, 5500.125, 710.5922, 6.186379, 4395.928, 99.97101, 99.99807, 99.95248, 99.92147, 100.0, 99.90345
62992.61564, 60.017300883150696, 60.017639421684095, 60.018478497135426, 34.5265380052396, 34.54534417128997, 34.52376840851086, 0.9999626672158076, 0.9999759517091965, 0.999966814324084, 9738.904411931617, 9699.728021373787, 9725.935774575557, 223.03814335702236, 71.14025183220639, 83.67635365542901, 9756.594196414166, 9703.254011377061, 9723.594416451208, 283.6605723952017, 282.0936373618178, 283.0491734705402, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.6812, 7.599801, 5500.115, 718.8924, 6.12108, 4400.011, 713.5964, 7.703557, 5497.413, 723.4319, 6.082118, 4400.029, 721.3353, 7.626035, 5500.233, 716.8945, 6.137303, 4399.833, 100.0, 100.0, 99.95214, 99.99926, 100.0, 99.99619
62995.01412000001, 60.02118521601492, 60.01890918853605, 60.019327546199115, 34.52444191745071, 34.539921744046886, 34.5425566894912, 0.9999576503142045, 0.9999731725525548, 0.999961530505998, 9736.46959835479, 9695.849720449483, 9725.831062740304, 228.14000036938342, 70.20598917948018, 91.00435125956437, 9751.100545900095, 9700.824344950868, 9720.717395967455, 283.75861795925033, 281.96900556557614, 283.0439935464359, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 716.9388, 7.663335, 5500.278, 725.2543, 6.066005, 4399.624, 707.4428, 7.759514, 5489.695, 717.2374, 6.134151, 4399.723, 727.5345, 7.556455, 5497.65, 723.1174, 6.085297, 4400.57, 99.99557, 99.98367, 99.81123, 99.99876, 99.95481, 100.0
62997.440760000005, 60.017636396229804, 60.01990534802142, 60.01887608171575, 34.52027880817604, 34.56139434611849, 34.52855655038999, 0.9999650465372749, 0.9999736985700968, 0.9999622587259582, 9744.519615596766, 9710.295058741984, 9723.453692725567, 220.5069127960778, 70.67416721618065, 82.54430988581544, 9741.541201233578, 9701.309033891615, 9718.367077923249, 283.8090389522027, 282.0063728667552, 282.9691856039687, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7206, 7.599801, 5500.063, 718.8924, 6.12108, 4400.014, 713.4604, 7.705213, 5497.521, 723.4902, 6.082302, 4400.03, 721.259, 7.626218, 5500.669, 716.8747, 6.137486, 4399.605, 99.99974, 100.0, 99.95352, 99.99529, 100.0, 99.99617
62999.750400000004, 60.020581925528376, 60.01824518310265, 60.0233033469289, 34.49323678067723, 34.514171221757564, 34.47863287839064, 0.999962542612346, 0.9999718310915482, 0.9999641454339735, 9731.411927949634, 9683.723275179453, 9711.509587660521, 230.8214414778506, 72.21288541831473, 81.30052033018364, 9731.196530377752, 9690.339492295212, 9716.69238763, 283.7556458974417, 282.11428258277675, 283.0488172691391, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7009, 7.599622, 5500.0, 718.9119, 6.121264, 4400.008, 707.2487, 7.762828, 5490.021, 723.5679, 6.076786, 4399.688, 719.8665, 7.640646, 5500.122, 714.2504, 6.160559, 4397.897, 99.99765, 100.0, 99.83098, 99.99408, 100.0, 99.9508
63002.181520000006, 60.0201718761226, 60.02052496008421, 60.018002511945866, 34.514531025833755, 34.51722447983611, 34.54727097443521, 0.9999619824687439, 0.9999722464841592, 0.9999572054530177, 9743.589431775195, 9701.178756752432, 9728.27673119006, 228.1856665931905, 70.50016422426916, 83.6544650804608, 9747.89237162599, 9703.748282838395, 9718.064705161645, 283.7345120744612, 282.01491340810776, 283.0405301028604, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 729.9111, 7.52877, 5496.339, 714.1647, 6.155525, 4399.163, 704.0457, 7.785469, 5486.849, 725.1408, 6.066673, 4399.744, 720.7249, 7.627314, 5500.398, 716.8747, 6.13712, 4399.779, 99.9173, 99.96762, 99.74748, 99.99416, 100.0, 99.99089
63004.500920000006, 60.016349699737034, 60.0131402131095, 60.015252333567084, 34.53102635186038, 34.540506134287696, 34.533321691740696, 0.9999626359201035, 0.9999737328400236, 0.9999595587574555, 9740.018996389146, 9694.933332411538, 9716.053865958831, 226.95002104314653, 72.23536430468664, 80.2214474632492, 9735.560442458273, 9692.69990013257, 9725.53984194422, 283.69326332626895, 281.98254788958224, 282.9660784607375, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7009, 7.598908, 5500.115, 718.8729, 6.121817, 4399.952, 707.2487, 7.762828, 5490.728, 723.4514, 6.081933, 4400.255, 721.3162, 7.625487, 5500.447, 710.5325, 6.185647, 4395.583, 99.99259, 100.0, 99.83002, 100.0, 100.0, 99.90343
63006.807640000006, 60.01043306552338, 60.01534575734562, 60.011695825783484, 34.552886301437304, 34.55307653683685, 34.53840373665828, 0.9999625173523226, 0.9999750128281455, 0.9999627279090743, 9738.138249921207, 9688.247441555963, 9719.849083989753, 223.3150709623269, 66.47511430594272, 83.04087524750457, 9737.681804258213, 9699.561857068815, 9716.449663664785, 283.4447119151758, 281.6711915760634, 282.70143770838035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 717.6485, 7.664584, 5499.554, 725.2543, 6.066005, 4399.228, 713.8875, 7.704661, 5497.707, 717.2374, 6.133967, 4399.665, 727.5345, 7.556089, 5497.588, 704.3098, 6.230694, 4388.449, 100.0, 99.98105, 99.95735, 100.0, 99.95475, 99.73877
63009.10272, 60.006311357142074, 60.00746573348877, 60.008647386654985, 34.5308319817352, 34.52780106957292, 34.54118133582825, 0.999964696094082, 0.9999758871123889, 0.9999653037793249, 9737.854393208969, 9696.893119082702, 9721.50731564963, 221.8967387668872, 66.41996564317833, 82.0474640039165, 9738.696813765904, 9695.830264841848, 9720.267853804207, 283.63924962272796, 281.95152164298247, 282.9405145907979, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7009, 7.599801, 5499.947, 718.8924, 6.12108, 4400.179, 707.2681, 7.762276, 5489.984, 723.4708, 6.08175, 4400.083, 721.2208, 7.625853, 5500.17, 710.5922, 6.186196, 4395.99, 99.99764, 100.0, 99.82703, 100.0, 100.0, 99.89949
63011.39572000001, 60.01230292990706, 60.00935693304223, 60.008896032067845, 34.51514410691556, 34.54318860104948, 34.531119872836214, 0.9999650650681635, 0.9999730417301409, 0.9999627982341996, 9741.351861964675, 9698.346223314249, 9714.609685022342, 225.66738977600198, 71.815602456124, 82.60593861620833, 9742.430285660363, 9694.299783886712, 9719.710632209144, 283.6411336359328, 282.0236286856004, 283.075441684124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7206, 7.599443, 5500.058, 718.8729, 6.120711, 4400.236, 707.2875, 7.762644, 5490.392, 723.3931, 6.082302, 4400.198, 721.2399, 7.625487, 5499.958, 710.5524, 6.186563, 4395.527, 99.99964, 100.0, 99.82391, 100.0, 100.0, 99.89695
63013.748360000005, 60.008545551362666, 60.010520747695026, 60.011411394241726, 34.51178680568649, 34.51845315793161, 34.52770986361822, 0.9999634418634596, 0.9999721529939579, 0.9999621361014986, 9743.312303037597, 9692.842389081026, 9720.561865217103, 227.7557786052016, 70.28024308975273, 87.19752287248139, 9742.60445740733, 9690.61084333003, 9712.127943257858, 283.66767240167445, 281.9700826236926, 283.01336692271906, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 730.0294, 7.526986, 5495.058, 712.5499, 6.170813, 4397.109, 700.9398, 7.815657, 5478.903, 729.7042, 6.024752, 4396.098, 715.2313, 7.688311, 5499.586, 716.318, 6.144994, 4398.689, 99.90874, 99.93935, 99.61101, 99.92021, 99.9582, 99.98216
63016.07344000001, 60.01163406201251, 60.008735417169085, 60.01116316558948, 34.53072311896983, 34.5413397271479, 34.53462461017692, 0.9999610301998315, 0.9999707814094771, 0.9999611337263082, 9735.632225523088, 9701.275008187698, 9723.76972548151, 222.9547076802993, 72.7878417946331, 82.3439665907431, 9743.964366766973, 9700.504721250636, 9721.844092187861, 283.60055841517385, 281.97947289448234, 282.97902114401217, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7009, 7.599443, 5499.947, 718.8729, 6.120895, 4400.237, 707.3069, 7.761908, 5490.205, 723.4514, 6.081566, 4400.195, 721.278, 7.62567, 5500.285, 714.6281, 6.155249, 4399.343, 99.99764, 100.0, 99.81548, 99.99802, 100.0, 99.97561
63018.38816, 60.01487547445098, 60.013199434006786, 60.01168238840813, 34.535977436990606, 34.52765842462233, 34.52243630096315, 0.999962582275155, 0.9999724078281772, 0.9999592599535654, 9740.774606144054, 9702.05789510683, 9723.348666212634, 231.11926968443618, 73.23938568084941, 88.30956380187672, 9746.775614092076, 9700.829371027972, 9724.255005659197, 283.64800304676174, 282.0172422697573, 283.03772385766155, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7206, 7.60105, 5500.083, 719.8652, 6.108002, 4400.465, 710.5681, 7.731535, 5494.57, 719.8395, 6.117971, 4400.067, 726.4854, 7.568508, 5498.075, 723.1571, 6.085846, 4400.167, 100.0, 100.0, 99.89988, 100.0, 99.96359, 100.0
63020.670280000006, 60.01281540792437, 60.01868771236174, 60.01434573620388, 34.51833820817441, 34.55279921120804, 34.51540187359481, 0.9999637173216299, 0.999971659820678, 0.9999638862069035, 9739.090934001822, 9689.700257113285, 9720.974959980784, 231.35474885943086, 69.65718566328337, 82.6486697291839, 9737.773643097731, 9695.505167794348, 9720.897710854371, 283.76780133977405, 282.06472885634076, 283.18825132682446, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 720.0734, 7.63246, 5500.807, 720.9936, 6.109107, 4400.493, 707.5593, 7.758778, 5489.887, 723.4902, 6.081933, 4399.969, 721.2208, 7.626035, 5500.341, 716.8747, 6.137303, 4399.666, 100.0, 100.0, 99.83304, 99.99411, 100.0, 99.99483
63023.00516000001, 60.012385390646486, 60.01643833672137, 60.013467684761856, 34.532517323605255, 34.540489593978336, 34.52052679177107, 0.9999607588293147, 0.9999754707660061, 0.999961730469682, 9735.66504395476, 9698.92407752146, 9724.81799603936, 228.52856582648474, 72.93312672785294, 82.88967860990851, 9744.767103931748, 9701.368406988691, 9723.580273648278, 283.54962995354015, 281.99266154297885, 283.0271253357923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.7206, 7.599622, 5500.115, 718.9119, 6.120343, 4400.179, 707.3069, 7.761539, 5489.971, 723.4125, 6.082118, 4399.862, 721.278, 7.62567, 5500.278, 716.9343, 6.13657, 4399.841, 99.99764, 100.0, 99.81625, 100.0, 100.0, 99.99492
63025.37296000001, 60.01806411655351, 60.017020389486696, 60.01507778055397, 34.500400416496916, 34.53158103344041, 34.52417185896457, 0.9999622827281024, 0.9999710803707396, 0.9999617677682135, 9730.274436160138, 9690.7632475414, 9716.238332247814, 231.07398276383356, 76.00917880505722, 86.47693352189913, 9722.39018698507, 9691.446035303712, 9726.392205734788, 283.6328404747955, 281.8133001360572, 282.9379559027233, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 720.0, 730.0491, 7.527164, 5495.11, 712.5693, 6.171181, 4397.443, 700.9204, 7.815841, 5478.452, 729.6459, 6.02273, 4395.707, 715.0406, 7.696712, 5499.076, 710.6121, 6.185647, 4395.526, 99.91179, 99.93801, 99.61705, 99.91372, 99.98179, 99.90225
