TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
63041.839120000004, 60.0178705893405, 60.01820432263917, 60.014805114490315, 34.51398316809052, 34.55033570169996, 34.52401313638504, 0.9999623594853384, 0.9999739561768297, 0.9999624729525634, 9740.571345025986, 9694.866580151247, 9723.18802139533, 228.6799435989209, 77.38535880550899, 83.0128431279677, 9741.896482364551, 9699.717907128972, 9721.425056110662, 283.5541541839053, 281.9282880262036, 283.0318961753684, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.7206, 7.599622, 5500.057, 718.8924, 6.120527, 4400.405, 707.4816, 7.763196, 5490.9, 723.4514, 6.082118, 4399.967, 720.9919, 6.103299, 4400.76, 717.0735, 7.669835, 5499.682, 99.99364, 100.0, 99.81223, 100.0, 100.0, 99.99172
63044.157320000006, 60.01535653638017, 60.01407941986414, 60.01118048602259, 34.532572859026715, 34.561641834221476, 34.54120120839098, 0.9999627968483571, 0.9999757847396797, 0.9999568198972358, 9744.675723986415, 9695.46146386156, 9724.168441406124, 223.72540056584512, 68.32589121399496, 90.24499340619786, 9739.438577350895, 9704.520005791674, 9725.369795570545, 283.5288855152307, 281.879941402184, 282.9434565883432, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 717.4316, 7.665476, 5499.936, 725.1376, 6.066926, 4399.904, 714.3728, 7.699875, 5498.121, 717.2763, 6.134519, 4399.892, 727.3247, 6.048146, 4398.571, 723.177, 7.605377, 5500.191, 99.99742, 99.98622, 99.94574, 99.99614, 99.9626, 100.0
63046.4656, 60.01879975167329, 60.01561952965971, 60.014181198483016, 34.52884290685798, 34.57121911880566, 34.56501465629224, 0.9999575316255028, 0.9999702475289468, 0.9999621254402478, 9732.58799827276, 9695.885355404529, 9719.825339183968, 230.19406446938137, 72.90802982331365, 80.32345143743532, 9732.673721722918, 9698.838152204817, 9721.989277228924, 283.5558406997145, 281.9183840637789, 283.00785778985147, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.7206, 7.599622, 5500.115, 718.9313, 6.120711, 4400.349, 707.074, 7.764484, 5491.906, 723.5096, 6.082302, 4400.031, 721.0873, 6.103664, 4400.32, 717.0139, 7.669652, 5499.97, 99.99765, 100.0, 99.79655, 99.99287, 100.0, 99.99274
63048.807360000006, 60.019578929234605, 60.022084555206774, 60.01817478986206, 34.480475611441314, 34.47386489780964, 34.48466242638893, 0.9999660748948211, 0.9999699006783216, 0.9999640423257322, 9731.624571929491, 9693.107857959156, 9709.98955271527, 226.46701285719337, 70.38196903541962, 81.19204239368719, 9731.017714836866, 9691.38388985517, 9708.31359260029, 283.6434983684934, 281.89909472961244, 282.9749796964677, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.6812, 7.599979, 5500.058, 718.9119, 6.122185, 4400.215, 705.3463, 7.779027, 5486.224, 726.3836, 6.056376, 4398.461, 716.681, 6.142015, 4399.075, 710.9302, 7.728983, 5494.684, 99.99869, 100.0, 99.74812, 99.95087, 99.98685, 99.90639
63051.11668000001, 60.01775419913187, 60.02431147442293, 60.02180520528246, 34.522448511972016, 34.533064829056066, 34.50711902606467, 0.9999666721500728, 0.9999719990260273, 0.9999621165064587, 9740.946372045797, 9698.378308489844, 9717.726646257343, 229.6951040552085, 72.50707150978087, 85.31740080701644, 9744.54267899838, 9697.981455544363, 9723.258584567053, 283.7481323718479, 282.0549003850266, 282.9761436166309, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 727.8214, 7.55322, 5498.276, 715.7406, 6.14171, 4399.949, 705.7734, 7.775345, 5489.583, 723.8592, 6.081933, 4400.085, 721.011, 6.103481, 4400.322, 716.994, 7.670384, 5499.734, 99.95567, 99.99743, 99.78748, 100.0, 100.0, 99.99277
63053.485080000006, 60.02478727380921, 60.02282753181296, 60.020657920647515, 34.53464892648709, 34.55430351965096, 34.52354204663143, 0.9999565469345056, 0.9999788786594045, 0.9999601273561312, 9731.527346826344, 9693.848705699478, 9717.000519885652, 228.36146162573823, 64.34947911704057, 93.24418883259932, 9734.182529725522, 9696.917825898996, 9721.16463171568, 283.6710372151805, 281.86634897967826, 283.02618826212444, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.7009, 7.599443, 5499.948, 718.8729, 6.120343, 4400.405, 707.171, 7.760435, 5489.969, 723.3931, 6.081933, 4399.692, 714.7163, 6.154617, 4398.544, 710.6519, 7.730448, 5494.51, 99.99869, 100.0, 99.81476, 100.0, 99.97546, 99.90004
63055.76524000001, 60.02043137931513, 60.02235274361304, 60.02521205335894, 34.50216202466161, 34.54009178938677, 34.51671197646658, 0.9999597059806015, 0.9999771662531818, 0.9999620565559871, 9727.912733057856, 9689.208398713221, 9714.775605860832, 217.76342136659719, 69.62774594683378, 82.13665841166039, 9737.948655159309, 9691.574082641699, 9718.701678749852, 283.54376355212645, 281.9218454617296, 283.0935789950581, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 717.4514, 7.667618, 5500.271, 725.1376, 6.066742, 4399.173, 713.4604, 7.703741, 5497.515, 717.1792, 6.134703, 4399.722, 708.4216, 6.201186, 4393.471, 704.4688, 7.787032, 5486.01, 99.99319, 99.9798, 99.9595, 99.99227, 99.8527, 99.73482
63058.07952000001, 60.02292635680954, 60.02089492564705, 60.02472189484642, 34.50480552822096, 34.51667494880062, 34.5221476446639, 0.9999652035559495, 0.9999768212659665, 0.9999603144383151, 9740.219986244228, 9696.037675132307, 9719.736077428313, 220.63231798533252, 63.8763726625171, 84.58434958558018, 9743.77925171333, 9694.46660452393, 9721.97507037783, 283.7899669446401, 281.99843095789316, 282.9510108952615, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.7009, 7.599622, 5500.005, 718.9119, 6.12108, 4400.402, 707.3846, 7.76246, 5490.441, 723.4319, 6.080831, 4399.86, 714.7163, 6.154252, 4398.71, 710.7314, 7.730997, 5494.354, 99.99868, 100.0, 99.82481, 99.99796, 99.96929, 99.90306
63060.416600000004, 60.01857205902947, 60.02224277043271, 60.022688681447406, 34.52519876658024, 34.56127926108939, 34.547464203953666, 0.9999636553149764, 0.9999772485803006, 0.9999633108755329, 9743.559515470584, 9696.62416606529, 9715.198145401097, 230.97874703436355, 66.30164389237916, 83.26182454794889, 9745.156920617832, 9707.937893664623, 9724.004427510976, 283.6978004940424, 282.0235280509378, 283.04974183524143, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.7404, 7.599622, 5500.005, 718.8729, 6.120711, 4400.125, 713.7516, 7.702268, 5497.516, 723.4708, 6.081933, 4400.084, 714.7545, 6.154617, 4398.763, 710.6916, 7.730814, 5495.144, 99.99869, 100.0, 99.95528, 100.0, 99.97297, 99.90755
63062.81588, 60.02024334185077, 60.02090989053839, 60.021382046748066, 34.52400945900548, 34.540948720516155, 34.54621434582879, 0.999962536390935, 0.9999676199845279, 0.9999693309297978, 9733.589729403353, 9702.773761720033, 9720.628653746448, 231.07692227809275, 75.49899243791333, 82.86801145011941, 9742.796768818329, 9705.238405842487, 9716.802913260315, 283.5706061385268, 282.0133577794932, 283.0414316494705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 730.0491, 7.526986, 5495.058, 712.5693, 6.170813, 4397.22, 719.8664, 7.640419, 5500.064, 728.7915, 6.037071, 4397.955, 718.6457, 6.126493, 4399.76, 713.4153, 7.70536, 5494.205, 99.91284, 99.93166, 100.0, 99.95211, 100.0, 99.95644
63065.12348, 60.01702300273308, 60.02267334481663, 60.019212320459644, 34.503825076705304, 34.5521495627933, 34.547221026764525, 0.9999613265713823, 0.9999723068771578, 0.9999627418389826, 9740.81819426268, 9702.057060682102, 9721.191848278584, 226.53988218921825, 67.35082828386385, 84.06041438424836, 9744.388059354804, 9703.262098190467, 9718.025615825307, 283.4547100120604, 281.93122191427415, 283.0398635690769, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.7206, 7.599443, 5500.167, 718.834, 6.120527, 4400.125, 713.5381, 7.703925, 5497.57, 723.4902, 6.08175, 4400.082, 714.7545, 6.154434, 4398.763, 709.7572, 7.733561, 5494.866, 99.99869, 100.0, 99.94918, 100.0, 99.97048, 99.89214
63067.43248, 60.01659171376341, 60.01808170413043, 60.01943647184076, 34.4857124242973, 34.53693124373223, 34.503740725945654, 0.9999601379643366, 0.9999786006248039, 0.9999590318031607, 9733.411060439395, 9686.412066572737, 9713.609092142668, 226.15711234571563, 65.72487033638049, 86.63567923302708, 9740.004407124356, 9687.327619148387, 9708.16288725366, 283.6147202990573, 281.9523313896445, 282.930364540277, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.3943, 7.628891, 5500.379, 722.764, 6.08424, 4400.035, 708.6075, 7.755281, 5489.951, 717.1986, 6.133967, 4399.945, 708.4598, 6.201369, 4393.467, 704.3296, 7.786849, 5485.667, 100.0, 100.0, 99.81589, 99.99233, 99.85642, 99.73068
63069.77076000001, 60.00795336968596, 60.011363456234335, 60.013398742943565, 34.52884097779849, 34.55217476595877, 34.53601604901982, 0.9999598286933586, 0.9999767451672215, 0.9999579760070313, 9744.770694137173, 9697.246794116943, 9720.683966485285, 225.0257159465591, 67.0939717619861, 88.80750181610347, 9746.555085686983, 9700.111590681581, 9724.306430409179, 283.57490746820207, 281.9732189042059, 282.9781506397118, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 722.8532, 7.604262, 5499.884, 718.8924, 6.120711, 4400.459, 713.6352, 7.703741, 5498.036, 723.4319, 6.08175, 4399.915, 714.7354, 6.154434, 4398.605, 710.8506, 7.729715, 5494.58, 99.99648, 100.0, 99.94813, 99.99919, 99.97301, 99.89656
63072.113000000005, 60.01584646458226, 60.010623470165235, 60.00785179447855, 34.52140101054484, 34.531731287161165, 34.52247349078793, 0.9999560764566163, 0.999977758838143, 0.9999596588406594, 9732.72809579281, 9698.645294088592, 9722.157948137026, 229.63721998178335, 62.009205185428755, 90.77895675264426, 9740.245420885958, 9698.701086746401, 9714.89072310865, 283.59632012329706, 281.93928028340366, 282.90573461551594, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.7404, 7.599622, 5500.058, 718.8924, 6.121264, 4400.29, 706.9575, 7.761539, 5489.376, 723.4514, 6.081933, 4399.855, 714.7354, 6.153886, 4398.655, 710.7513, 7.730631, 5494.449, 99.99964, 100.0, 99.84438, 99.99411, 99.97062, 99.90205
63074.40112, 60.00915057967577, 60.01132207165962, 60.012466099227126, 34.50844428909303, 34.52476719809539, 34.51757148246591, 0.9999606839389853, 0.9999721567331296, 0.9999632555213839, 9731.918485629141, 9693.990246466892, 9716.653255081292, 232.5540897444207, 75.8657069328433, 84.68199619160066, 9744.84766356138, 9696.380639006125, 9713.598280513916, 283.5341988579104, 281.94717778936007, 283.025773502422, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 730.0491, 7.526807, 5495.058, 712.5499, 6.17026, 4397.443, 701.0175, 7.816025, 5479.188, 729.7624, 6.024568, 4396.547, 721.011, 6.102386, 4400.213, 717.0536, 7.669835, 5499.676, 99.90874, 99.94049, 99.61399, 99.92012, 100.0, 99.99282
63076.68488000001, 60.0104387831702, 60.01157618379498, 60.00948261865412, 34.53240959887283, 34.55933490966091, 34.55722777162618, 0.9999558263959539, 0.9999750817271945, 0.999958062823883, 9738.311274378679, 9693.500925616843, 9720.506107348592, 225.64774115078944, 67.90486730803605, 94.52548940621307, 9740.786059488431, 9692.26650073989, 9717.632649468862, 283.5267233590762, 281.88273288582633, 282.8411515533479, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.7206, 7.599622, 5500.005, 718.9507, 6.120527, 4400.517, 707.3652, 7.760619, 5491.021, 723.4514, 6.081382, 4399.857, 714.7545, 6.154252, 4398.6, 710.3735, 7.733195, 5494.47, 99.99869, 100.0, 99.82795, 99.99283, 99.97174, 99.89806
63079.01776, 60.01592267010238, 60.013369317733705, 60.01425650321062, 34.51251316937282, 34.5196379948807, 34.53019484681446, 0.9999610478482611, 0.9999720279366066, 0.9999567033151602, 9736.557186257862, 9693.171590404052, 9719.417542157973, 225.712752097455, 66.5191579227585, 87.35128060842908, 9733.712320488483, 9686.428397608755, 9716.51452891906, 283.60109712525696, 281.964791555183, 282.9351739200056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.7404, 7.599622, 5499.838, 718.8729, 6.120895, 4400.351, 706.7634, 7.760619, 5489.414, 723.0436, 6.088369, 4400.08, 712.9233, 6.167948, 4397.191, 707.1528, 7.758832, 5490.665, 99.99565, 100.0, 99.81368, 99.99912, 99.93475, 99.84166
63081.301600000006, 60.01224862843973, 60.014002653272904, 60.013094290765544, 34.51958333868707, 34.5098295876704, 34.54495969972898, 0.9999606638473892, 0.9999787383267628, 0.9999585687733987, 9735.526813877801, 9699.470277288749, 9719.642634979697, 220.04505859536988, 58.66776319422797, 86.20772441071949, 9741.965281255892, 9694.94041335558, 9708.210888055377, 283.7231286386745, 282.0125708314509, 282.97444272647425, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 717.5499, 7.664584, 5500.066, 724.1649, 6.075952, 4400.208, 711.7523, 7.72859, 5494.707, 720.5775, 6.102343, 4400.192, 712.9424, 6.165026, 4398.239, 710.5325, 7.731546, 5494.22, 99.99639, 100.0, 99.90236, 100.0, 99.95857, 99.89984
63083.59952, 60.01374193332403, 60.01220570182357, 60.01082739140971, 34.526517619281506, 34.55651034248297, 34.53469139746739, 0.9999575443844625, 0.9999790686753925, 0.9999614896862766, 9746.537470443953, 9695.703285817213, 9724.65975591365, 226.46608959112018, 63.60468089879532, 92.31511686572412, 9749.685510825764, 9694.492688300132, 9736.414788707283, 283.5446040673804, 282.0140102031035, 282.9071328340992, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.7601, 7.599265, 5499.89, 718.8924, 6.121264, 4400.067, 712.2958, 7.710183, 5497.439, 723.4514, 6.081933, 4399.974, 714.7354, 6.154069, 4398.656, 710.7115, 7.731913, 5494.8, 100.0, 100.0, 99.94199, 99.998, 99.96929, 99.90405
63086.069520000005, 60.00703422323784, 60.00444159358594, 60.012020090472774, 34.54230830756017, 34.56023263909682, 34.535109166222284, 0.9999602867166805, 0.9999723328890842, 0.9999549247866941, 9745.827528827254, 9696.266535236224, 9719.466454668194, 224.93381078652237, 72.48587330630016, 87.8110391859691, 9743.959008112615, 9696.004204852878, 9725.949031475075, 283.61224506694066, 281.947460596481, 282.9486547335314, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 729.2014, 7.532161, 5495.271, 712.4915, 6.171365, 4397.163, 719.9634, 7.639499, 5500.521, 729.8595, 6.025487, 4395.646, 721.011, 6.102933, 4400.324, 717.0139, 7.670201, 5499.744, 99.91262, 99.93152, 100.0, 99.91119, 100.0, 99.99177
63088.367880000005, 60.0138646994022, 60.010935458124735, 60.01272134253112, 34.5074356024837, 34.532010264248, 34.540268913396645, 0.9999571713020087, 0.9999765513078215, 0.9999644757786977, 9738.657278435005, 9692.813278880802, 9719.652752725253, 231.53098642747136, 68.55528104955584, 85.06739691970051, 9739.440769761291, 9701.147637587601, 9717.221910817747, 283.5262601891179, 282.0266076379523, 282.957639327584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.7009, 7.599801, 5500.11, 718.834, 6.120527, 4399.958, 713.674, 7.695641, 5497.627, 723.4708, 6.081933, 4400.142, 714.7354, 6.154069, 4398.656, 710.632, 7.73173, 5494.859, 100.0, 99.99763, 99.96504, 100.0, 99.97307, 99.90191
63090.68720000001, 60.01345221676898, 60.009713654954496, 60.01272874596192, 34.51171290813714, 34.5523521061931, 34.53792922553666, 0.9999582847372855, 0.9999760505984444, 0.9999585722995675, 9743.82436345363, 9697.928050226727, 9716.606389573908, 233.61874914054806, 67.42686075616939, 88.01002590897588, 9744.118066760697, 9696.192451007944, 9724.680906515196, 283.53635752629, 281.96754729437106, 283.08279003248015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.7009, 7.599801, 5500.005, 718.9119, 6.120895, 4400.125, 713.5576, 7.704109, 5497.575, 723.4319, 6.082302, 4400.25, 714.7354, 6.154617, 4398.818, 710.7314, 7.731363, 5494.629, 100.0, 100.0, 99.95121, 100.0, 99.97416, 99.90095
63093.05004, 60.015980467660725, 60.01235523022465, 60.013761561618395, 34.49579350078734, 34.530236546502024, 34.510951197173256, 0.9999570669046736, 0.9999780024346271, 0.9999607694494057, 9740.233175225525, 9694.75535731159, 9719.095497145921, 228.91802267329876, 65.12685058553416, 86.56067001532779, 9750.789878519872, 9698.103878855822, 9723.660222467619, 283.5924202375526, 282.09227111570743, 283.1219493373195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 717.4908, 7.666369, 5499.884, 725.196, 6.067663, 4399.62, 707.3264, 7.762828, 5490.047, 717.1986, 6.134151, 4400.056, 708.4789, 6.201369, 4394.318, 705.1646, 7.769453, 5488.751, 99.99648, 99.98996, 99.82053, 99.98976, 99.86536, 99.79407
63095.3916, 60.01177508164681, 60.01246297033626, 60.014236090464465, 34.51388157024259, 34.55459680400885, 34.528158278168284, 0.9999616146583793, 0.9999810231381644, 0.9999633847195102, 9740.163137767919, 9692.985002432897, 9716.328160392295, 224.0233871457972, 66.31417201181193, 84.45391800251991, 9744.251538267376, 9695.736145710123, 9709.007454201183, 283.62668356599625, 282.0272688566181, 283.0803797847307, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.7206, 7.599443, 5499.947, 718.8729, 6.120527, 4400.236, 713.1693, 7.71184, 5495.612, 723.3737, 6.082853, 4400.083, 714.7163, 6.154434, 4398.817, 710.6916, 7.729898, 5494.447, 99.99764, 100.0, 99.93239, 100.0, 99.97171, 99.89764
63097.70728, 60.01101219669548, 60.0130322718753, 60.01061795021238, 34.50369079299729, 34.51508061043147, 34.50515474807129, 0.999959934654798, 0.9999749777170581, 0.9999585256654197, 9738.626479692433, 9686.921141068542, 9712.727226244306, 228.08665308502577, 77.58606891267755, 88.72147798012702, 9742.394533648261, 9691.119067145364, 9720.449108571442, 283.7728608790888, 282.0706363639668, 282.97030283661405, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 724.0558, 7.595874, 5499.351, 717.6278, 6.136184, 4399.375, 704.5116, 7.792832, 5483.521, 728.3448, 6.038174, 4397.166, 720.3052, 6.106038, 4400.595, 716.9343, 7.670018, 5499.684, 99.99332, 99.98983, 99.70378, 99.93419, 100.0, 99.99699
63100.022240000006, 60.013601776855914, 60.012838790775916, 60.01222470480334, 34.522372131587375, 34.521406792495505, 34.51279803338735, 0.9999590644999203, 0.9999770074185833, 0.9999577601806885, 9737.379680539001, 9693.584432687478, 9717.368854241855, 227.4734624508343, 67.14490918072943, 92.33494761317706, 9745.449160698912, 9699.981538605234, 9715.743014928385, 283.6274653294403, 282.01740205111787, 283.03652915820095, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 726.6187, 7.572316, 5498.99, 717.5889, 6.131579, 4400.285, 707.3069, 7.761539, 5491.093, 723.4514, 6.081933, 4399.914, 714.6973, 6.154252, 4398.655, 710.7711, 7.731363, 5494.569, 99.97675, 100.0, 99.83666, 99.99932, 99.96929, 99.89986
63102.44124000001, 60.013738554266425, 60.012579275083226, 60.01421472637211, 34.50566190409499, 34.51832196805843, 34.51961302696316, 0.9999529639875026, 0.9999813762062598, 0.9999554531184542, 9739.682860988636, 9693.19355846221, 9717.29202918931, 230.70372597080905, 62.06017487061263, 92.30399782684162, 9729.9632601174, 9694.383969411774, 9714.062511296985, 283.67628001977135, 282.0538233464914, 282.9387472541069, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.7206, 7.599265, 5500.005, 718.8729, 6.120343, 4400.183, 706.8799, 7.758042, 5491.195, 723.4125, 6.081933, 4399.861, 714.6973, 6.154799, 4398.817, 710.7314, 7.730631, 5494.808, 99.99869, 100.0, 99.8385, 100.0, 99.96935, 99.90419
63104.75764, 60.0159071034061, 60.01193584163943, 60.01276552285081, 34.831454718570164, 34.9070069389782, 34.87548272249994, 0.9999093673023535, 0.9999434530041182, 0.9999083831859994, 9746.34020505947, 9711.431656695839, 9726.910486519382, 283.5078740636686, 122.99411305782363, 123.05000394406306, 9736.114746344356, 9712.740243619905, 9743.033396525296, 281.5243785932936, 280.2867038046059, 281.24648821863525, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 716.3474, 7.676541, 5499.685, 725.1182, 6.067663, 4399.568, 713.1499, 7.705397, 5497.385, 717.1598, 6.134703, 4399.496, 708.269, 6.202099, 4393.413, 704.4489, 7.786849, 5485.495, 99.96435, 99.98879, 99.95106, 99.996, 99.84888, 99.73487
63107.05640000001, 60.01590979449835, 60.01338139552129, 60.01210608847966, 35.13910180535392, 35.193493011727284, 35.11914790901103, 0.999969814312281, 0.9999748546857634, 0.9999722486759804, 9738.054914769433, 9700.325817133564, 9718.044474459624, 229.4844377277177, 67.73704959247107, 73.95324662618623, 9740.055277864982, 9707.19418076824, 9714.254199041405, 278.8542730544729, 277.7035378120525, 278.4194365014144, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.7798, 7.600871, 5499.954, 718.9897, 6.119791, 4400.126, 707.4428, 7.754729, 5490.576, 723.7427, 6.078992, 4399.861, 714.8117, 6.154252, 4398.661, 710.8705, 7.729898, 5494.498, 99.99646, 100.0, 99.84559, 100.0, 99.97055, 99.89998
63109.375680000005, 60.0157555292627, 60.01353476913081, 60.01330087103213, 35.07686288810265, 35.138568195484574, 35.070081058264535, 0.9999689208584264, 0.9999782472855966, 0.9999646448427459, 9727.438780065357, 9695.594984534928, 9709.500867044222, 222.08435407811248, 67.68589092446564, 74.62907397272284, 9724.167487570407, 9705.92318050909, 9706.63859654146, 279.1113584663965, 277.75269441988735, 278.4284531892882, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 717.4908, 7.665833, 5500.104, 725.2933, 6.064715, 4399.456, 713.6546, 7.703925, 5497.516, 723.5096, 6.080831, 4399.749, 708.4789, 6.204108, 4392.613, 702.8584, 7.800583, 5481.427, 99.99754, 99.98623, 99.95531, 99.99288, 99.83072, 99.65592
63111.71312000001, 60.01258893196532, 60.0118117851072, 60.01384270404147, 35.102284605510405, 35.16389646026932, 35.07993225123397, 0.9999699228870562, 0.9999766761842235, 0.9999692892520035, 9741.320839792796, 9712.589836390358, 9720.148063694678, 224.2989828285331, 67.14788906354534, 73.77367388274865, 9737.62560722633, 9705.181029866353, 9712.439991461019, 279.0888521368866, 277.8340164623165, 278.46400207369214, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 711.1032, 7.727405, 5495.235, 731.3245, 6.008351, 4394.311, 719.4976, 7.648887, 5500.109, 727.8788, 6.042403, 4398.854, 705.5795, 6.221823, 4391.252, 702.6, 7.8004, 5486.042, 99.91302, 99.8693, 100.0, 99.95341, 99.79303, 99.7569
63114.049640000005, 60.01474330936644, 60.0141942119372, 60.01791567458979, 35.08687504297421, 35.15516400249321, 35.09703869029551, 0.9999697900823789, 0.9999764246602736, 0.9999669710552499, 9742.40656173053, 9708.235139484193, 9724.144826181866, 221.59405794212967, 66.0340584384594, 78.7861584519278, 9724.672832441138, 9705.28367733136, 9712.189942454283, 279.02564644610055, 277.6828537680422, 278.45435341329187, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 717.5302, 7.665476, 5500.051, 725.0014, 6.068031, 4399.238, 713.6546, 7.703188, 5497.401, 723.6262, 6.082118, 4399.64, 708.4216, 6.201734, 4393.632, 704.429, 7.789779, 5486.949, 99.99953, 99.99635, 99.95135, 100.0, 99.8514, 99.7613
63116.36372000001, 60.01866808290258, 60.016643506053875, 60.021390284087886, 35.13510447044035, 35.17675732450341, 35.0956356696067, 0.9999670310685318, 0.9999723374058288, 0.9999675591939202, 9723.80454729341, 9711.84429405204, 9713.15293971805, 232.4703984699397, 69.17375278948111, 79.26465059631573, 9735.066311513205, 9705.184207597971, 9719.295556348916, 279.001837344939, 277.718151021058, 278.33980739701144, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.2957, 7.625678, 5500.203, 719.943, 6.113712, 4400.353, 707.2875, 7.762092, 5490.037, 717.1598, 6.133783, 4399.612, 714.621, 6.154434, 4398.6, 710.8109, 7.730082, 5494.576, 100.0, 100.0, 99.81338, 99.99493, 99.97549, 99.89897
63118.67904, 60.02672469041961, 60.02631325987652, 60.02265962853402, 35.1227948588564, 35.1592263805587, 35.10663294429661, 0.9999694451539005, 0.9999735884222165, 0.999969806442572, 9737.87523070695, 9706.611783023174, 9710.3671613847, 232.00183267531702, 70.37513418262267, 75.5306985713296, 9749.516675929302, 9704.372850365828, 9719.64516770747, 278.96601106895815, 277.722818048875, 278.41375281795746, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 717.5105, 7.665298, 5499.941, 724.8847, 6.068399, 4398.783, 713.674, 7.703925, 5497.115, 723.5485, 6.080831, 4400.03, 708.4407, 6.201734, 4393.418, 704.6278, 7.793258, 5486.032, 99.99648, 99.99248, 99.94614, 99.99799, 99.84905, 99.7022
63121.07116000001, 60.02371472976734, 60.0283478517179, 60.02481946043827, 35.117808375741625, 35.16180625877685, 35.13489706714737, 0.9999643329838833, 0.999974974187901, 0.9999663190330822, 9734.83750938101, 9711.817053493513, 9711.69422810881, 230.39633266993042, 70.16717793839143, 84.81867775037404, 9743.081695692996, 9713.871831960523, 9717.546336055024, 279.0156489874956, 277.7784206569438, 278.42706597811815, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.7009, 7.599265, 5499.837, 718.8729, 6.12108, 4399.897, 707.2487, 7.760987, 5490.55, 723.2572, 6.083956, 4400.192, 714.6782, 6.153521, 4398.766, 710.791, 7.730082, 5494.521, 99.99765, 99.99625, 99.82679, 99.99922, 99.97055, 99.90644
63123.471840000006, 60.02488365822171, 60.023552096556315, 60.021539917702796, 35.122965391461534, 35.16731365322076, 35.12182168012099, 0.9999647494389302, 0.9999749179243773, 0.9999619520772486, 9735.393592498318, 9706.517016493872, 9720.936633762589, 231.34668454211874, 70.06571732803968, 83.14787980049687, 9740.418908729438, 9703.631294449135, 9717.10517312352, 279.07980921803977, 277.7519270231764, 278.46331461936984, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 730.2068, 7.525379, 5495.446, 712.6472, 6.170997, 4397.278, 701.0369, 7.815473, 5478.672, 729.6653, 6.024936, 4396.549, 720.7821, 6.104212, 4399.835, 716.815, 7.672032, 5499.0, 99.90676, 99.94308, 99.60986, 99.92016, 100.0, 99.9842
63125.78744000001, 60.028221510947404, 60.024976549203686, 60.02535001888993, 35.09937812007702, 35.1734042214404, 35.103036254808664, 0.9999685689647849, 0.9999745421105353, 0.9999600509847404, 9736.866553388485, 9703.83664185662, 9714.169097997385, 228.93660672750707, 69.47431150381499, 83.80379242784693, 9736.797784466953, 9707.831340858978, 9718.078413902464, 279.0873244843004, 277.7650925787354, 278.56730621347856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.7601, 7.599265, 5500.173, 718.9119, 6.122553, 4399.835, 707.2875, 7.760987, 5490.381, 723.5873, 6.078992, 4399.918, 714.7354, 6.154799, 4398.441, 710.7711, 7.730082, 5494.748, 100.0, 100.0, 99.82394, 99.99674, 99.97554, 99.9031
63128.0964, 60.021956048205915, 60.02251908583583, 60.02405141885361, 35.129841454298415, 35.1553803908562, 35.090575642338294, 0.9999683603922217, 0.999972517902472, 0.9999679004452946, 9730.825153235644, 9699.857826590196, 9715.091273676004, 224.3366072562403, 73.80766928525418, 78.52795612811587, 9731.902968699711, 9709.128491625428, 9716.2867406144, 279.0333570618035, 277.8093206955334, 278.37645702212, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.7404, 7.599443, 5499.953, 719.048, 6.112975, 4400.444, 709.2675, 7.744236, 5493.986, 720.1891, 6.110433, 4400.746, 710.1956, 6.192238, 4394.265, 704.6875, 7.785567, 5485.205, 99.99773, 100.0, 99.88651, 100.0, 99.88246, 99.7296
63130.407400000004, 60.01696955231117, 60.02105377827724, 60.02597433203434, 35.112566963269785, 35.150322179128345, 35.090731553821186, 0.9999684193482778, 0.9999765644614518, 0.9999674188330459, 9742.773345857333, 9713.53757007263, 9713.595925271115, 228.65412348071186, 70.4844816419918, 81.2222595784882, 9730.346904719274, 9707.011886275586, 9711.859215895538, 279.18767621897507, 277.8072592345028, 278.39656233473823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 719.9354, 7.636029, 5500.742, 721.1687, 6.101923, 4400.538, 708.4328, 7.756753, 5490.456, 723.3931, 6.082485, 4400.585, 714.6591, 6.154252, 4399.198, 710.8307, 7.729898, 5494.641, 100.0, 99.99581, 99.82506, 99.99421, 99.96557, 99.9041
63132.705, 60.02164111220678, 60.02572289927475, 60.02701642125212, 35.12771483447327, 35.14741682345716, 35.119697413213615, 0.9999644890629356, 0.999972568479851, 0.9999647936967704, 9743.176937641918, 9715.137723550128, 9717.23043246482, 235.57358433090394, 67.4975017651077, 84.30540897305536, 9740.974724578036, 9716.644211224258, 9729.204476631781, 279.1331416103062, 277.8564805875038, 278.4999073103745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.7009, 7.599443, 5499.89, 725.0792, 6.070057, 4398.838, 713.6934, 7.703188, 5497.737, 723.2766, 6.082118, 4400.366, 714.621, 6.154069, 4398.545, 710.8109, 7.729898, 5494.574, 99.99869, 99.97218, 99.95138, 100.0, 99.96939, 99.90312
63135.02792000001, 60.02736963287328, 60.02631072192108, 60.026229983288935, 35.139221161669, 35.17113136681478, 35.130729790425924, 0.9999632553861467, 0.9999760341606325, 0.9999651662897212, 9740.19918582689, 9714.856418286323, 9714.890108210118, 235.5450085349728, 72.537628210825, 87.39256771282726, 9746.17474919495, 9720.217990114614, 9719.918470161188, 279.06541945413716, 277.711431117331, 278.58940794637124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 730.0096, 7.527342, 5494.896, 731.4412, 6.008535, 4394.992, 719.9246, 7.640419, 5500.294, 729.6653, 6.023833, 4396.437, 721.0873, 6.102386, 4400.54, 717.0934, 7.669286, 5499.796, 99.91073, 99.88477, 100.0, 99.91388, 100.0, 99.99177
63137.3406, 60.02695251668481, 60.025546850213345, 60.02327676914202, 35.12098172856955, 35.16107056946894, 35.119065558059106, 0.9999638105496542, 0.9999754689891008, 0.999965846232458, 9746.847565859975, 9718.09522666042, 9725.707341244175, 232.29669973938053, 73.5014710532729, 78.62745393013847, 9745.75567016727, 9723.020629609657, 9724.491612056267, 278.9509369769636, 277.74287683536005, 278.48817090675766, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.7206, 7.599265, 5499.785, 725.3127, 6.066005, 4399.622, 713.674, 7.703372, 5497.458, 723.3154, 6.082669, 4400.193, 714.7354, 6.154252, 4398.212, 710.7513, 7.730631, 5494.466, 99.99469, 99.99001, 99.95652, 100.0, 99.96557, 99.89798
63139.64372000001, 60.02543927496655, 60.02906573935695, 60.0288512701417, 35.149457885758956, 35.192551086431656, 35.13397394160231, 0.9999707563123692, 0.9999714842327697, 0.9999698550143429, 9743.23368540543, 9712.719941907766, 9723.999008245542, 226.95327772646306, 73.4928017634179, 77.2238735306056, 9743.334652852667, 9704.476041545933, 9717.915092791472, 279.16113718354643, 277.7525816281547, 278.40697530278817, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.7404, 7.599265, 5499.948, 725.196, 6.066742, 4399.679, 713.6352, 7.703004, 5497.569, 723.296, 6.082669, 4399.3, 721.1827, 6.101838, 4400.215, 717.1132, 7.669469, 5499.633, 99.99765, 99.98622, 99.95439, 99.99662, 99.99585, 99.99193
63141.9892, 60.02677567878234, 60.02502247453357, 60.024455968073845, 34.91631269000504, 34.98388330609004, 34.94418525412787, 0.9999677906838139, 0.999976798651024, 0.999969041413359, 9752.517263884465, 9716.450853660983, 9711.9338366602, 224.82461161694278, 65.45501247023458, 77.91031152786172, 9740.225645263175, 9717.857109126495, 9728.274013047392, 280.75341098442317, 279.5383205383182, 280.0611067577424, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 717.5302, 7.664941, 5500.38, 718.7951, 6.122001, 4400.069, 707.2487, 7.76246, 5491.215, 717.2568, 6.133967, 4400.063, 726.0658, 6.063486, 4399.386, 720.9304, 7.635592, 5500.282, 100.0, 100.0, 99.81746, 100.0, 99.98464, 100.0
63144.42168000001, 60.021016843898636, 60.02334744275921, 60.02499134422041, 34.69937929156886, 34.730979636363465, 34.63193481291789, 0.9999677338063797, 0.999969485578477, 0.9999637314212816, 9748.771972845569, 9703.138674983576, 9707.5775037046, 244.99571098702336, 84.1212289567402, 98.748233860656, 9755.753876606732, 9717.7355135002, 9727.504086179348, 284.5491263038844, 283.1460322974241, 283.9713792348594, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.7206, 7.599622, 5499.947, 723.6006, 6.085714, 4399.947, 710.5681, 7.738162, 5493.754, 723.5291, 6.081014, 4400.142, 720.9537, 6.103116, 4400.375, 716.9741, 7.6854, 5499.086, 99.99869, 99.9974, 99.87739, 99.9954, 100.0, 99.9672
63146.785840000004, 60.02473456976697, 60.02221721091334, 60.02174322399968, 34.069260560651934, 34.09153569344638, 34.085428104708036, 0.9999495439586664, 0.9999724624030194, 0.9999551777369263, 9731.179147204128, 9692.056961553024, 9716.034354282587, 232.99088874513927, 68.19270474191558, 90.2975333939321, 9737.817494997558, 9691.454291908592, 9707.146463685694, 287.2481714693441, 285.49382262219285, 286.4977988912502, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 726.8159, 7.563929, 5497.169, 715.4488, 6.154972, 4398.051, 702.1628, 7.811423, 5479.149, 729.6848, 6.0242, 4396.043, 714.64, 6.153704, 4398.87, 710.6718, 7.73118, 5494.69, 99.97034, 99.95456, 99.6195, 99.91374, 99.96557, 99.90205
63149.083040000005, 60.02206144855725, 60.020978293002464, 60.022426570776375, 34.10593901403831, 34.133013304497126, 34.13167651593998, 0.9999554905532673, 0.9999742475926163, 0.999953464266982, 9744.393229842775, 9696.310498181252, 9716.748890453457, 231.81584066800406, 63.83067858538334, 89.47105210211384, 9740.282689652022, 9697.533180924233, 9716.376372646282, 287.2958722451054, 285.3987312826014, 286.4199064654404, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 724.0361, 7.599087, 5499.948, 718.9313, 6.120711, 4400.626, 707.2487, 7.76246, 5490.039, 723.5096, 6.081382, 4400.084, 721.03, 6.102751, 4400.537, 717.0139, 7.670201, 5499.385, 99.99765, 99.99753, 99.82572, 100.0, 100.0, 99.98741
63151.52672, 60.016581373688, 60.021626968152816, 60.01790429294862, 34.11553873175448, 34.13321030014528, 34.11535330939651, 0.9999595594789439, 0.9999748702861427, 0.9999543516595861, 9741.340930476656, 9694.019426221328, 9716.952821533969, 233.70756981490558, 67.67792198681582, 91.77973240376241, 9747.14725881808, 9692.296568508118, 9716.322736850083, 287.2235713384324, 285.4184113015271, 286.4499854925641, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 723.7798, 7.59873, 5499.89, 718.834, 6.121633, 4400.462, 707.2681, 7.761908, 5490.209, 729.7236, 6.024384, 4396.319, 714.8117, 6.153156, 4398.326, 710.7115, 7.73118, 5494.57, 99.99566, 100.0, 99.82059, 99.90863, 99.97062, 99.89988
63153.891800000005, 60.01897812393279, 60.016653366699806, 60.016762079950674, 33.39489304322799, 33.81204052681673, 34.0302426488605, 0.9999596328022807, 0.9999775472726793, 0.999953785159167, 9734.424292298245, 9697.334657166151, 9704.041672604726, 236.3049163165801, 65.37415919513842, 92.04085625062135, 9741.184435671226, 9697.18404275703, 9718.233082131528, 287.1197613515152, 285.34395463581245, 286.49830778730654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 519.7712, 8.383809, 4020.512, 719.0675, 6.119422, 4400.403, 707.2681, 7.76246, 5490.035, 729.7236, 6.024384, 4396.491, 714.5446, 6.155165, 4398.699, 710.7513, 7.731546, 5494.621, 73.0992, 100.0, 99.81742, 99.91125, 99.96903, 99.89976
63156.20044000001, 60.018631874197524, 60.018368020026934, 60.02053477177526, 33.99309939505132, 33.94762852387385, 33.85193963306266, 0.9999548888055745, 0.9999781173870705, 0.9999572726722822, 9564.78452060468, 9492.040129489276, 9480.489379846545, 230.6595839470715, 64.7281023262858, 88.49241069883374, 9398.708828409632, 9313.719284244895, 9337.562970116573, 287.0221765503418, 285.27358696630813, 286.3828915624699, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 720.0, 724.0755, 7.599087, 5500.341, 510.4849, 6.71272, 4183.409, 707.3652, 7.760435, 5490.563, 729.8983, 6.023098, 4396.376, 714.5828, 6.149503, 4398.652, 710.7711, 7.731363, 5494.578, 100.0, 87.22912, 99.82702, 99.91375, 99.97159, 99.90002
