TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
63172.671480000005, 60.01328219559451, 60.010242869486824, 60.01126382029855, 32.8587802052233, 32.88000504845647, 32.87137749153385, 0.9999557061394933, 0.9999790312173663, 0.9999572202732759, 9378.809912875979, 9338.483079010577, 9358.962471432316, 217.81837670178584, 59.50418084736839, 87.7389917635137, 9382.926300075105, 9336.81707512206, 9351.962050504735, 287.1219624153985, 285.46468817666533, 286.2474728268672, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 729.8716, 7.52877, 5495.396, 708.8339, 6.198995, 4394.564, 719.2646, 7.646494, 5500.366, 723.4125, 6.078257, 4399.525, 717.7492, 6.130327, 4399.664, 702.1029, 6.240034, 4388.098, 99.91488, 99.85565, 100.0, 99.98781, 99.98267, 99.70159
63175.009840000006, 60.00873638405061, 60.011060583565616, 60.01219857447514, 32.86739821578428, 32.84564206211302, 32.86767280851414, 0.9999581177177153, 0.999980898079879, 0.9999630459478686, 9382.442250234913, 9340.805615250252, 9360.620247771622, 212.6090946183458, 56.672591104966614, 83.42150911288127, 9379.415291030198, 9341.77918765908, 9356.744185716461, 287.07674300367177, 285.36663966520945, 286.38535693391907, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.0755, 7.594446, 5499.632, 715.0986, 6.152025, 4399.217, 713.674, 7.702452, 5497.403, 728.1895, 6.038726, 4397.389, 714.621, 6.155713, 4398.274, 704.1904, 6.231793, 4387.472, 100.0, 99.97319, 99.95138, 99.95203, 99.95937, 99.73212
63177.327520000006, 60.01674452119721, 60.01489104823602, 60.01469828581755, 32.835071599953274, 32.864687528258656, 32.83797403319419, 0.9999635724910049, 0.9999790422130735, 0.999967134881664, 9374.261576218893, 9332.971009909392, 9349.077827699697, 216.7076296170062, 62.53448782219448, 77.7100156517688, 9378.830581421435, 9337.77212327248, 9347.37307401797, 287.1578578324845, 285.41386379527086, 286.4203498728557, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 720.3691, 7.635673, 5500.377, 720.371, 6.10837, 4400.738, 707.5399, 7.760987, 5490.223, 734.4423, 5.978418, 4390.527, 708.2119, 6.202647, 4393.302, 710.6121, 6.186746, 4395.816, 100.0, 100.0, 99.82083, 99.79091, 99.84637, 99.89298
63179.63728, 60.01935431082015, 60.02415302832011, 60.01828792085821, 32.88663665302694, 32.881580543143684, 32.88218239461264, 0.9999617732642975, 0.9999801479684669, 0.9999634291991475, 9374.615429143894, 9336.547209091848, 9355.575135456305, 210.4409855564345, 59.71993624896095, 82.79277498186298, 9377.851991298116, 9332.371016168798, 9352.866076332188, 287.0641528081373, 285.33452458519207, 286.4246436672986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.1544, 7.596231, 5500.136, 715.1375, 6.152761, 4399.217, 713.7322, 7.70282, 5497.466, 728.1118, 6.039645, 4397.617, 714.6019, 6.154799, 4398.918, 704.2302, 6.230328, 4388.451, 100.0, 99.9808, 99.95659, 99.94443, 99.97402, 99.73611
63182.12284, 60.02113014686391, 60.022019278007754, 60.01806346891582, 32.8439877448837, 32.866900783491495, 32.86570522864034, 0.9999603385388921, 0.9999820342654093, 0.9999612164846815, 9380.348094154306, 9339.35510573155, 9355.905028220053, 214.2804796485716, 59.91826430190531, 84.87621122112432, 9380.460556204962, 9334.043427971863, 9356.99235868596, 287.1008277586162, 285.33757024215936, 286.46099170537923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.0164, 7.594268, 5499.69, 715.118, 6.151841, 4399.044, 707.404, 7.761724, 5490.391, 728.0924, 6.039645, 4397.333, 708.3835, 6.20283, 4393.25, 710.5723, 6.186379, 4395.752, 100.0, 99.97687, 99.82793, 99.94583, 99.84136, 99.90743
63184.46920000001, 60.02569485862126, 60.023298907123404, 60.0216829317323, 32.85098723317248, 32.86143320415412, 32.877084529534564, 0.9999596202122459, 0.9999789553333526, 0.999954900812396, 9376.079826773599, 9328.370472643099, 9353.37301637325, 226.4119443184959, 64.66809687729551, 88.12216239817735, 9378.183741168952, 9337.95033956308, 9356.695309589923, 287.0769766079336, 285.3175981615552, 286.4311741349515, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 730.1674, 7.52877, 5494.231, 708.7755, 6.199363, 4393.599, 701.0369, 7.815657, 5478.973, 721.8591, 6.096642, 4400.366, 702.0507, 6.244286, 4385.705, 716.0993, 6.146642, 4398.814, 99.91776, 99.85312, 99.61926, 100.0, 99.6737, 99.9811
63186.786720000004, 60.021067084583144, 60.021786403466145, 60.01889538702106, 32.85701789646161, 32.872560886546, 32.871051876701024, 0.9999589985382954, 0.9999820075228059, 0.9999568493291495, 9378.68422505896, 9336.338671072472, 9357.58701112136, 218.58206370267544, 54.740809711505335, 83.13927884437362, 9383.940334346615, 9335.59215160821, 9351.781723790382, 287.13157110869895, 285.4303929910259, 286.3172583044098, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 723.9572, 7.593911, 5499.521, 715.0986, 6.151472, 4399.213, 707.3652, 7.761355, 5490.385, 728.1312, 6.039645, 4397.565, 708.3453, 6.201734, 4393.682, 714.7871, 6.154516, 4399.108, 99.99813, 99.98072, 99.82496, 99.94327, 99.84145, 99.97833
63189.11312, 60.021601819870746, 60.02308282979177, 60.0217968708687, 32.87021190392004, 32.88371504417116, 32.87298968826169, 0.9999648264425449, 0.9999782077172656, 0.999961216370377, 9384.976181139775, 9341.087205705535, 9360.573608235216, 214.81652093505454, 60.45789556569616, 77.62652155242554, 9385.620732084362, 9340.018358365898, 9350.802725777725, 287.1897499901235, 285.4375982215467, 286.34539148330003, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.1149, 7.596945, 5499.34, 715.7017, 6.146867, 4399.772, 709.0734, 7.742948, 5494.629, 731.2188, 6.004159, 4393.453, 713.2476, 6.1632, 4398.475, 722.9583, 6.085846, 4399.823, 99.99178, 99.99319, 99.88594, 99.86514, 99.96393, 100.0
63191.46076, 60.019611323234095, 60.02120084098575, 60.01908335535461, 32.869591846935634, 32.850784283468464, 32.88810486324284, 0.9999617151965278, 0.9999825850959015, 0.99996235561912, 9384.078772059473, 9329.168283497987, 9357.105899921331, 214.37834214755708, 56.865990895572395, 78.33708115698391, 9388.524576402626, 9329.841235105856, 9347.066683553237, 287.2426839947615, 285.4674797844149, 286.36375569014933, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 720.6057, 7.628712, 5500.499, 717.0247, 6.138762, 4399.471, 707.7922, 7.757674, 5490.446, 728.1507, 6.039461, 4397.507, 708.1927, 6.201186, 4393.515, 716.7952, 6.13712, 4399.599, 100.0, 99.98657, 99.82308, 99.94193, 99.85121, 99.98703
63193.737960000006, 60.02408758983695, 60.023735797778436, 60.02953825653541, 32.85460047787215, 32.87725768885582, 32.86013205903683, 0.9999623629180463, 0.99998016127625, 0.9999611338711581, 9377.233030235151, 9342.511089872722, 9360.135973176024, 219.24293676700518, 53.18517829193979, 85.44417010749203, 9390.750286691544, 9342.240845348477, 9361.900792604489, 287.23520899208893, 285.34234496470384, 286.39191267273617, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.0558, 7.596231, 5500.245, 715.0208, 6.151841, 4398.821, 713.7128, 7.702452, 5497.46, 728.1312, 6.039645, 4397.565, 714.64, 6.155713, 4398.814, 716.7355, 6.137669, 4399.949, 100.0, 99.97181, 99.95361, 99.94327, 99.97288, 99.99743
63196.10944000001, 60.02785829044665, 60.02664784331723, 60.02780116522654, 32.85611613462047, 32.86412594633626, 32.86078147490188, 0.9999591109219746, 0.9999801821109982, 0.9999613274402921, 9383.751924230382, 9343.198732879595, 9353.751118073997, 219.3705675668407, 57.24868018083032, 82.841169469953, 9390.828504361625, 9343.412823818242, 9356.488951903824, 287.1792412401594, 285.4518206106831, 286.4352106664182, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 730.3448, 7.518776, 5494.699, 708.7366, 6.199732, 4393.823, 719.944, 7.639315, 5500.806, 721.8397, 6.096091, 4400.249, 720.8393, 6.104029, 4400.317, 710.453, 6.186746, 4395.583, 99.90638, 99.85822, 99.99898, 100.0, 100.0, 99.90592
63198.47196, 60.027917620504766, 60.02724723294603, 60.026740847422275, 32.87464546966122, 32.85941686641186, 32.87595370263682, 0.9999613942596592, 0.999981039788496, 0.999959294923701, 9391.845675363853, 9337.993730205384, 9355.72359289476, 215.12204786254233, 55.81124435227957, 83.34412047822902, 9388.85432477833, 9343.274628802086, 9364.42205422263, 287.2955200143443, 285.4090850565635, 286.26257436528226, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 723.9966, 7.596588, 5499.626, 715.0402, 6.152393, 4398.707, 713.7128, 7.702636, 5497.681, 728.0924, 6.039829, 4397.729, 714.5637, 6.155165, 4398.817, 716.8548, 6.137669, 4399.774, 99.9918, 99.97426, 99.94941, 99.94193, 99.9667, 99.99087
63200.75780000001, 60.029209950698025, 60.028670956489904, 60.02894121546659, 32.82885096372327, 32.84662022421512, 32.83432134780211, 0.999955399214502, 0.9999830470089783, 0.9999586266781573, 9387.46113384414, 9337.405153810614, 9345.702504887393, 215.1974260149732, 58.20308179091535, 80.78640813942457, 9380.082897452216, 9329.601839206525, 9344.649737687716, 287.1843808474839, 285.43734443180864, 286.43032101435546, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.0952, 7.595517, 5499.684, 715.0791, 6.152025, 4398.822, 713.7322, 7.703004, 5497.578, 728.1312, 6.039093, 4397.337, 714.6019, 6.155713, 4398.096, 709.6777, 6.192422, 4393.748, 99.99496, 99.97183, 99.95456, 99.94834, 99.95532, 99.8764
63203.09984, 60.027540972642335, 60.025433338518305, 60.02593632979519, 32.85673142545418, 32.876548749646076, 32.854042676273615, 0.9999581680456192, 0.9999831513447761, 0.9999641513712513, 9378.95293224515, 9339.880096744148, 9358.015412190685, 208.9261284132017, 55.87260461312417, 82.61990807355232, 9385.330483910682, 9337.354201208262, 9359.533591458474, 287.28239345914284, 285.40714855798205, 286.3187057132357, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 717.8654, 7.66155, 5500.291, 721.3438, 6.100081, 4400.761, 707.4234, 7.760067, 5491.36, 733.2772, 5.989818, 4393.563, 711.2256, 6.180732, 4396.745, 708.5643, 6.20048, 4394.292, 99.99685, 100.0, 99.82821, 99.83834, 99.92792, 99.87645
63205.43808000001, 60.02420856768343, 60.021514716550286, 60.02418927370179, 32.832985355236424, 32.8711926939864, 32.83928607527511, 0.9999606399986699, 0.9999809729981967, 0.9999632911000875, 9376.35445185316, 9328.573922591364, 9351.196948446268, 214.22007154864968, 55.90247722823733, 85.32184500752737, 9378.09516934382, 9330.40376043712, 9354.749550169548, 287.2911166452551, 285.3660277912427, 286.37651074933865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.0755, 7.596945, 5499.296, 715.0208, 6.152209, 4399.054, 710.4128, 7.739635, 5492.999, 728.1895, 6.039093, 4397.677, 708.5933, 6.20283, 4393.185, 710.3934, 6.186746, 4395.869, 100.0, 99.97709, 99.87917, 99.94576, 99.85135, 99.9047
63207.717240000005, 60.01939543355645, 60.02056549032038, 60.01967038483856, 32.81796395585137, 32.84049506078698, 32.8171915446904, 0.9999595654772566, 0.9999807519104688, 0.9999529865654847, 9371.969250894117, 9315.439955363154, 9344.647353286084, 219.63661035304403, 57.71815571669504, 86.44947968144287, 9370.877755207359, 9320.68360486035, 9348.052301414105, 287.33034843818007, 285.48261967682504, 286.3286087510835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 727.4862, 7.555541, 5497.726, 710.6627, 6.18518, 4394.641, 702.0074, 7.812712, 5479.257, 721.9173, 6.095724, 4400.694, 701.9744, 6.245382, 4385.2, 716.6957, 6.138951, 4399.833, 99.95392, 99.90299, 99.62492, 100.0, 99.65855, 99.99094
63210.02276000001, 60.01705365084904, 60.01768106384699, 60.017948754879825, 32.844075031196645, 32.85104299173073, 32.82408678654078, 0.9999584017493538, 0.9999827939433931, 0.9999601318896972, 9377.606077469549, 9333.067472141645, 9353.714868425852, 219.82301363822808, 56.54959153667187, 84.67769980328558, 9381.22393470142, 9334.077816843386, 9351.788773626125, 287.3156468648725, 285.53156359908854, 286.40960551542304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.2135, 7.594268, 5499.967, 715.118, 6.151657, 4398.651, 707.3846, 7.761724, 5490.333, 728.1118, 6.039829, 4397.507, 708.3644, 6.202099, 4393.347, 710.3337, 6.187844, 4395.641, 99.99002, 99.96793, 99.82891, 99.94181, 99.8474, 99.90345
63212.39024000001, 60.01386816569392, 60.01298743002362, 60.013889570446835, 32.841595644849065, 32.855567937421625, 32.87026628346945, 0.999955255975176, 0.9999773422446576, 0.9999658321437052, 9379.169865931995, 9337.793549645643, 9355.354209410136, 221.6456798843212, 60.47460814191618, 81.59371236122843, 9387.018955151181, 9334.450313821835, 9353.641685287745, 287.27771123380705, 285.4196777259173, 286.37149601178425, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.0952, 7.594268, 5499.961, 715.0986, 6.151288, 4398.936, 707.3652, 7.761171, 5490.339, 728.1118, 6.040013, 4397.787, 708.269, 6.203378, 4393.463, 716.7753, 6.137486, 4399.776, 99.99098, 99.96406, 99.82295, 99.94202, 99.85003, 99.99351
63214.76832, 60.009804273697746, 60.01172054200966, 60.00966601724968, 32.861721443441155, 32.85777595672542, 32.8534914169372, 0.9999668505677525, 0.9999802870117297, 0.9999645636519712, 9382.02146323597, 9331.470455753377, 9350.315402048922, 213.95995565815792, 60.20137058706632, 78.88817928193384, 9386.730125819202, 9332.376096909498, 9358.214892786635, 287.2673061924412, 285.4323087837886, 286.4417244127112, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 717.8259, 7.661907, 5499.955, 721.3827, 6.099345, 4400.535, 713.7128, 7.703004, 5497.348, 734.4423, 5.978602, 4390.639, 714.5828, 6.155165, 4398.649, 723.0577, 6.085114, 4400.107, 99.99778, 100.0, 99.95037, 99.78968, 99.97287, 100.0
63217.07396, 60.007393996086364, 60.00845974686731, 60.00857841982266, 32.85914683704912, 32.88063887864072, 32.892722536377875, 0.9999580569285306, 0.9999822216377533, 0.9999599592056996, 9386.194962277188, 9337.147665429598, 9352.741825324396, 214.72117323961538, 56.13613269869393, 82.19209147247693, 9393.869652351139, 9337.72696410863, 9356.926763823114, 287.2610881448199, 285.43239528634473, 286.382983172608, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.0361, 7.595517, 5499.742, 715.0208, 6.151657, 4398.597, 707.3846, 7.760987, 5490.163, 728.1312, 6.039461, 4397.672, 708.5552, 6.196804, 4394.221, 716.7753, 6.138585, 4399.604, 99.99812, 99.9667, 99.81976, 99.94568, 99.86725, 99.99603
63219.357560000004, 60.002057674541504, 60.00619467236972, 60.0062112560066, 32.84371008221771, 32.86351467753842, 32.85474199156366, 0.9999602801195765, 0.999983925376364, 0.9999596536252282, 9380.695841302897, 9344.967327724446, 9349.841128086822, 215.71803382000144, 54.03084885857544, 82.97462510998048, 9392.341908991584, 9335.430465212028, 9355.178788395182, 287.28938652906004, 285.456140599877, 286.4157573414333, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.0952, 7.59409, 5499.581, 715.0208, 6.152393, 4399.274, 713.7128, 7.700611, 5497.99, 726.8885, 6.050861, 4398.965, 716.7764, 6.131971, 4399.872, 712.7791, 6.169166, 4396.709, 99.99097, 99.96659, 99.96205, 99.97383, 100.0, 99.93986
63221.668280000005, 60.0037007856117, 60.006114295434564, 60.004425899148856, 32.843982171237094, 32.86193116812291, 32.867193354430874, 0.9999610732086169, 0.9999811563704514, 0.999962565548361, 9387.760511571796, 9337.696745125899, 9358.369352506654, 217.65429171492906, 54.71845015353392, 84.588027321744, 9389.209882548745, 9339.25310039804, 9361.683723796123, 287.2376725263263, 285.42296053961434, 286.318378660435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 729.6154, 7.531626, 5495.837, 710.0596, 6.186285, 4395.985, 717.0322, 7.669319, 5498.924, 726.0729, 6.058583, 4398.792, 715.4602, 6.152791, 4398.439, 716.7554, 6.138585, 4399.716, 99.92444, 99.90734, 99.99121, 99.97115, 99.97061, 99.99614
63223.980800000005, 60.00650720871348, 60.004532500335166, 60.00158297294202, 32.839559718764455, 32.85594850352487, 32.88156834136284, 0.9999591778884034, 0.9999812325883946, 0.9999611350236687, 9374.472696441198, 9338.539325919048, 9356.33155899803, 214.6157471955903, 56.080014982167995, 84.29087071759386, 9381.090989178716, 9341.363252374274, 9358.080083941635, 287.25605130108966, 285.4383510696356, 286.3097426525911, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 723.9966, 7.597123, 5499.632, 715.0596, 6.152209, 4399.103, 713.7322, 7.702452, 5497.297, 728.073, 6.040197, 4397.449, 714.5065, 6.154982, 4398.207, 710.3735, 6.187478, 4395.756, 99.9919, 99.97303, 99.94946, 99.94061, 99.96674, 99.90214
63226.3084, 60.00587612249331, 60.0058446579311, 60.00349504535255, 32.82139650719015, 32.84015009594133, 32.833313566874025, 0.9999619755102512, 0.9999823845781243, 0.9999614137623091, 9374.894215926754, 9330.730052015586, 9337.683911867143, 211.3837071622438, 53.60374749914581, 79.54771116754864, 9378.14117624097, 9328.391227034206, 9349.099034852408, 287.1927603321839, 285.356523474586, 286.45371353770616, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 718.7919, 7.658516, 5500.071, 721.3632, 6.100266, 4400.363, 707.3846, 7.761539, 5490.28, 734.4034, 5.978602, 4390.523, 708.2309, 6.205021, 4392.691, 704.27, 6.230877, 4387.87, 100.0, 100.0, 99.8228, 99.78321, 99.84356, 99.73754
63228.62472000001, 60.00182335698641, 60.002497736890604, 60.00081106393171, 32.855987130659706, 32.89061782818714, 32.84516159911434, 0.9999618902329155, 0.9999815368032938, 0.9999627263073654, 9387.72237279328, 9340.066383913008, 9350.76877676228, 216.7692522022644, 52.93109182146554, 83.66711582231505, 9389.907728326707, 9337.236665775303, 9355.16863726587, 287.28494601910137, 285.47573999325203, 286.3481220501506, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.0361, 7.594625, 5499.858, 715.0013, 6.152577, 4398.935, 713.6934, 7.702636, 5497.355, 728.0924, 6.039645, 4397.729, 714.5065, 6.15626, 4398.218, 710.4133, 6.187112, 4395.403, 99.99812, 99.97439, 99.95051, 99.94191, 99.9581, 99.90597
63230.942440000006, 60.006515150088156, 60.00480042192304, 60.00385727829128, 32.848613960493644, 32.85615467992333, 32.841364977648446, 0.9999584569705459, 0.9999810231136036, 0.9999618920575986, 9379.618080691864, 9332.662992318155, 9343.897787825881, 221.9209219999684, 53.10260850743316, 82.01211294724021, 9378.07976940556, 9331.37591620531, 9349.80912269456, 287.2816589877063, 285.408366213945, 286.3142920177565, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.0558, 7.595517, 5499.696, 715.0208, 6.151288, 4399.334, 707.404, 7.761355, 5490.503, 728.0924, 6.039829, 4397.506, 708.3072, 6.200638, 4393.29, 710.453, 6.187478, 4395.353, 100.0, 99.98347, 99.82176, 99.94192, 99.83786, 99.89298
63233.273720000005, 60.00175552799864, 60.00197516581651, 60.00327907056108, 32.83038273972481, 32.85931937666034, 32.85901860004389, 0.999954604214774, 0.9999817749328747, 0.9999609176161114, 9378.848323953722, 9330.648986311986, 9351.608472047854, 224.63925314964217, 60.15822407906808, 88.18496937047465, 9382.053099325363, 9337.453206654875, 9348.335623161178, 287.32389845112914, 285.4654449622346, 286.33855860749225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 730.6011, 7.519847, 5494.736, 708.6977, 6.198442, 4393.992, 701.0369, 7.815104, 5478.846, 721.7037, 6.096091, 4400.078, 701.9172, 6.245747, 4385.538, 715.9005, 6.147558, 4399.149, 99.90288, 99.86206, 99.61827, 100.0, 99.66992, 99.97588
63235.58316, 60.001062864962634, 60.00444343134088, 60.0045506043918, 32.858317015317965, 32.868523719942246, 32.859583105769694, 0.9999611790209159, 0.9999818324346679, 0.9999589721323975, 9383.55569728935, 9334.080929067237, 9360.369493857614, 217.40416394965223, 59.95802095584622, 86.01397199372974, 9385.532115097738, 9334.943091116773, 9363.417207653574, 287.22837855785525, 285.3518440386188, 286.4098131922761, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.1149, 7.59516, 5500.078, 715.0013, 6.152209, 4399.331, 707.404, 7.761171, 5490.39, 728.1118, 6.039829, 4397.67, 708.2309, 6.201369, 4393.627, 714.4691, 6.153234, 4399.28, 99.99392, 99.98338, 99.82178, 99.9369, 99.85377, 99.97009
63237.97036000001, 60.00302853842271, 60.0000572554618, 60.00193882410091, 32.858398726377125, 32.8910304178183, 32.857044025736755, 0.9999645476368223, 0.9999810615656686, 0.9999601641411416, 9387.41683935028, 9335.528798432486, 9350.204563246665, 217.78874934476926, 63.793409478705144, 80.9023341055157, 9382.597488657797, 9335.14837746576, 9360.724726227922, 287.2550394796433, 285.40119994271475, 286.3109964407442, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.0558, 7.598551, 5499.926, 716.4604, 6.141157, 4400.188, 710.2187, 7.735401, 5495.095, 731.9567, 5.999563, 4392.323, 713.7054, 6.157904, 4399.035, 723.0378, 6.08548, 4400.225, 100.0, 99.99092, 99.89813, 99.82803, 99.97666, 100.0
63240.30096000001, 60.00333217929025, 60.00272790798335, 60.00269248231105, 32.85138588947446, 32.86821044679227, 32.862770883253404, 0.9999602717683664, 0.9999797408879632, 0.9999586884728063, 9383.463295495356, 9339.012866890422, 9356.632782356242, 218.42631671920435, 57.08192229946144, 80.43305293120784, 9387.7805156371, 9342.309098639085, 9357.189356618823, 287.29001482146816, 285.5319496689798, 286.3714223810558, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.0394, 7.629248, 5500.861, 717.0052, 6.139684, 4399.753, 707.6369, 7.758962, 5490.333, 728.1507, 6.039645, 4397.898, 708.4026, 6.203195, 4393.423, 716.815, 6.137669, 4399.545, 100.0, 99.98439, 99.82193, 99.93674, 99.84912, 99.99223
63242.69436000001, 60.00092863153797, 60.00052893884735, 60.00229051942998, 32.86631945585189, 32.89854638628128, 32.852993359062054, 0.9999606262052302, 0.9999806428303443, 0.9999612294951207, 9382.685524148812, 9336.970008885277, 9358.839538962551, 215.5970554337041, 58.11155581758794, 82.74637402688313, 9392.319835140293, 9338.405390547023, 9357.55339083863, 287.2569556527079, 285.5454153960323, 286.41835937872924, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.1544, 7.594625, 5499.805, 715.0596, 6.152025, 4399.327, 713.7128, 7.702452, 5497.356, 728.0536, 6.040565, 4398.009, 714.5637, 6.155165, 4398.591, 716.7156, 6.138036, 4399.657, 100.0, 99.97561, 99.95052, 99.93809, 99.97397, 99.99081
63245.03508000001, 60.00163912339367, 60.00558894890612, 60.00484317876722, 32.86161783212546, 32.87798959134741, 32.87602241135583, 0.9999578293883612, 0.9999783457002616, 0.9999549796199596, 9390.421543669043, 9339.843489893738, 9356.533371799258, 217.7142536496874, 56.48451064915025, 87.8995367271682, 9383.784510787205, 9340.208838307502, 9365.16475974894, 287.30589226756024, 285.4838164664749, 286.4245024263985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 730.0688, 7.528949, 5493.652, 708.6977, 6.2001, 4394.104, 719.9052, 7.639315, 5500.132, 721.8591, 6.097194, 4399.855, 720.8011, 6.10476, 4400.262, 710.4332, 6.187112, 4395.641, 99.92272, 99.85816, 100.0, 99.9953, 100.0, 99.89953
63247.37300000001, 60.00279330874093, 60.001443710275815, 60.00249139152917, 32.833385523562576, 32.87314689738417, 32.8580092161239, 0.9999621247834111, 0.9999821138267272, 0.9999627392902134, 9384.251326564772, 9342.727887798581, 9354.823786197869, 218.18735273684138, 55.608597717697194, 85.77903614809793, 9389.26866379892, 9332.647359693266, 9357.413523939273, 287.29235459859217, 285.44935780070597, 286.4937959967952, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.1346, 7.595695, 5500.465, 715.0402, 6.152025, 4399.159, 713.7322, 7.702452, 5497.466, 728.0924, 6.040197, 4397.84, 714.64, 6.15553, 4398.876, 716.7554, 6.138402, 4399.294, 99.99506, 99.98085, 99.95359, 99.94059, 99.97305, 99.99073
63249.720960000006, 59.99867985169723, 60.00240550183225, 59.99828152372051, 32.82342708386096, 32.872842480387426, 32.82586089319593, 0.9999593909022918, 0.9999814113816421, 0.9999633908784754, 9365.536519450496, 9327.391740320343, 9350.908550505315, 216.17639656236622, 62.115796132617106, 81.26489321990812, 9377.156901806862, 9334.685628212917, 9353.343619644149, 287.2459490617411, 285.54877381326173, 286.46732799118416, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.0755, 7.595517, 5499.91, 715.0402, 6.152393, 4399.218, 713.7516, 7.702084, 5497.58, 728.1118, 6.039278, 4397.671, 713.6481, 6.162835, 4397.59, 708.1866, 6.209086, 4391.925, 100.0, 99.98083, 99.95459, 99.94566, 99.95064, 99.82566
63252.08456, 60.00554997078054, 60.00494904433881, 60.00238727730151, 32.85239838206921, 32.87696549981849, 32.86890885542647, 0.999964813172823, 0.9999797469144636, 0.9999587969054293, 9388.325718248914, 9341.656098162126, 9361.569374708011, 216.25620273100952, 63.054959281263564, 79.6054529430503, 9381.862305957024, 9342.59937553569, 9363.949737648705, 287.2747874309539, 285.58931507591205, 286.41134853788367, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 717.8456, 7.661907, 5500.356, 720.5072, 6.111317, 4400.645, 709.5975, 7.741476, 5494.1, 731.1605, 6.017397, 4396.041, 712.4464, 6.166305, 4398.065, 710.2343, 6.186746, 4395.462, 100.0, 100.0, 99.89132, 99.89581, 99.95463, 99.89955
63254.380560000005, 60.00312776472279, 60.00552110432707, 60.00790212456043, 32.84426036922728, 32.84316671408846, 32.861016563083524, 0.999960881262993, 0.9999791825337694, 0.9999623858156401, 9379.921512892208, 9334.069572333437, 9357.977210503306, 219.29451232973054, 60.103902135099815, 81.96615298422057, 9380.492239346477, 9333.43934159527, 9354.185722439892, 287.2015027771952, 285.4563417541077, 286.52007582863064, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.1346, 7.596053, 5499.968, 715.0402, 6.15313, 4399.212, 708.3163, 7.753072, 5490.676, 728.073, 6.039829, 4397.67, 708.3263, 6.202465, 4393.744, 710.5524, 6.187112, 4395.41, 100.0, 99.97166, 99.82749, 99.9483, 99.84381, 99.89427
63256.652480000004, 60.00351612262626, 60.002815043552815, 60.00339421167079, 32.82712196440951, 32.80535733274287, 32.81595130889315, 0.9999629943356024, 0.9999765032763773, 0.9999589177623099, 9370.312505905584, 9331.50314475278, 9343.631647490296, 218.4754143503635, 62.77228303596712, 86.07568981280383, 9370.683156330297, 9325.7997826343, 9347.45475776405, 287.20503159766946, 285.5490809072306, 286.43039303177596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 728.4916, 7.53698, 5496.026, 709.5537, 6.199548, 4394.396, 701.0757, 7.815841, 5478.973, 721.8202, 6.095907, 4400.302, 702.127, 6.245564, 4384.646, 716.7156, 6.138219, 4399.375, 99.93218, 99.85938, 99.61818, 100.0, 99.66727, 100.0
63258.989720000005, 60.00503261970124, 60.006359448019765, 60.007730084796215, 32.82569630792976, 32.85137511210119, 32.85439911524065, 0.9999615288391905, 0.9999832996032478, 0.9999586410973826, 9376.79179826367, 9334.231357660352, 9352.713196954697, 217.08736303222486, 60.096129770665584, 81.18117119751514, 9380.20629741284, 9335.090044963541, 9354.264039036849, 287.2794303657984, 285.5049455618538, 286.4947268215447, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.0164, 7.59516, 5500.072, 715.2153, 6.150735, 4398.991, 707.4234, 7.761539, 5490.452, 728.1507, 6.039645, 4397.675, 708.2119, 6.203195, 4393.518, 710.3934, 6.187844, 4395.351, 100.0, 99.97308, 99.82499, 99.94966, 99.8476, 99.89294
63261.32344000001, 60.007436562120944, 60.0063142584177, 60.004523448317784, 32.83225098581212, 32.847474852002215, 32.862075432134766, 0.9999654941443992, 0.999981716512195, 0.9999623409228388, 9383.116543199018, 9338.758961982707, 9358.75855346799, 214.03549809937067, 61.67523053860225, 80.82737672933581, 9381.275144438267, 9341.501594432442, 9353.047341367112, 287.2296324199721, 285.5570238556408, 286.5452666347501, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.1149, 7.595339, 5499.799, 714.9429, 6.150735, 4399.043, 707.404, 7.761171, 5490.502, 728.1312, 6.039645, 4397.787, 708.3263, 6.202099, 4393.188, 716.7952, 6.138768, 4400.055, 99.99495, 99.97581, 99.82497, 99.94441, 99.85135, 99.99223
63263.66924, 60.00827899240234, 60.00604385282411, 60.00774493998563, 32.85478877714453, 32.86615982017685, 32.828607502096325, 0.9999658098056813, 0.999980123229286, 0.9999650960286173, 9383.204867312716, 9341.208589801156, 9357.795479549382, 215.23801724346686, 63.14150521297506, 81.62575226609897, 9385.237128224258, 9335.666835487453, 9361.649176510304, 287.24859875768016, 285.5287117959544, 286.51919491363066, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 717.8259, 7.66155, 5499.793, 721.3632, 6.100634, 4400.644, 713.7905, 7.702268, 5497.914, 734.3257, 5.97897, 4390.464, 714.7354, 6.154799, 4398.87, 723.0179, 6.088044, 4400.601, 99.99778, 100.0, 99.9515, 99.79218, 99.97292, 100.0
63265.971560000005, 60.01050697598471, 60.009645680015794, 60.00663151555657, 32.86295972744123, 32.87042138403094, 32.88156788592024, 0.9999600244582626, 0.9999825582202387, 0.9999620903540833, 9385.783865377392, 9345.896363578162, 9365.180414235332, 219.49290806099907, 60.46547107383549, 83.6307733188537, 9389.911518744924, 9340.259112929223, 9362.852577274256, 287.2030775226736, 285.4545439895206, 286.43760307255224, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.0558, 7.596409, 5499.742, 715.0791, 6.151288, 4398.822, 707.404, 7.760987, 5490.563, 728.1118, 6.040197, 4397.506, 710.3101, 6.188037, 4396.385, 716.7554, 6.138036, 4400.121, 99.99589, 99.98085, 99.82702, 99.94192, 99.90448, 100.0
63268.251840000004, 60.00700130680516, 60.00923171492608, 60.008159057457085, 32.84523292418626, 32.87921090634685, 32.85090016934547, 0.9999633839639641, 0.9999778912828607, 0.9999653306037165, 9381.10525226673, 9343.219699796595, 9351.647344927225, 221.38595433947376, 61.75811388618604, 80.69257015520088, 9382.984036626463, 9342.69578195606, 9358.479429006295, 287.2440958636409, 285.61663215115965, 286.4733406565459, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.1346, 7.595695, 5499.523, 715.0791, 6.151657, 4398.924, 714.6058, 7.694353, 5498.991, 726.1894, 6.060421, 4399.186, 717.9018, 6.129049, 4400.08, 711.6658, 6.178139, 4396.177, 99.98992, 99.97054, 99.97104, 99.9776, 100.0, 99.91172
63270.56768000001, 60.0052946707595, 60.00605557880348, 60.007032249189116, 32.87400954534939, 32.89536386271233, 32.88254523083698, 0.9999612826202018, 0.9999813572846432, 0.9999626499705477, 9389.601021748367, 9343.71907690395, 9356.35311377967, 218.88179992123742, 58.80120981792243, 79.25878547964123, 9381.764835746295, 9347.082683636634, 9357.511078878617, 287.35777798585815, 285.5690352956317, 286.4360751591669, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 728.9451, 7.545189, 5497.234, 711.6744, 6.177628, 4397.392, 715.984, 7.684044, 5498.597, 727.2186, 6.048286, 4397.841, 714.4874, 6.155713, 4398.483, 716.7753, 6.138402, 4399.717, 99.93449, 99.93252, 99.97825, 99.94954, 99.97288, 99.99209
63272.85356, 60.00363471343192, 60.003412635387186, 60.00250149458391, 32.866601130371514, 32.87167689712237, 32.84048342226412, 0.999962345244576, 0.999979991614326, 0.9999651863109639, 9382.233273861899, 9336.674707690285, 9355.32933191867, 218.64875780820876, 58.83801834197129, 81.45310252557897, 9384.540034246424, 9340.415906338423, 9362.974754490975, 287.1863854586919, 285.5123643552719, 286.4943566290793, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.1149, 7.595339, 5499.851, 715.0986, 6.151472, 4399.165, 713.7322, 7.702636, 5497.462, 728.0924, 6.039829, 4397.847, 714.6782, 6.154799, 4398.433, 710.453, 6.188027, 4395.581, 99.99589, 99.96801, 99.95246, 99.94311, 99.96298, 99.89804
63275.17528, 60.00288740753363, 60.000976543094595, 59.99889351285389, 32.864305621493735, 32.90972024872161, 32.886693751240344, 0.9999628811312435, 0.9999829488037338, 0.9999684269623973, 9375.350917623213, 9327.172121673651, 9351.073160682345, 211.13624782843954, 54.5396772503027, 77.18708402671791, 9381.048309741716, 9327.125147236551, 9353.84971936824, 286.6549970964785, 284.87203114240134, 285.84510225881354, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 717.9836, 7.660122, 5500.124, 721.3438, 6.098976, 4400.76, 707.404, 7.761355, 5490.17, 734.3063, 5.978235, 4391.027, 708.269, 6.20283, 4393.076, 703.9518, 6.232708, 4388.276, 100.0, 99.99794, 99.81987, 99.79467, 99.84261, 99.73214
63277.55028, 60.00228957825321, 60.00022175424796, 60.00067290452678, 32.833232406075425, 32.875500245965995, 32.84635751383929, 0.9999636981436938, 0.9999815699099377, 0.9999619644904084, 9379.566630840316, 9335.624739241797, 9354.514590687168, 212.8969670818742, 54.847424458826936, 80.54372310301778, 9390.761113776516, 9338.340253623592, 9356.054985257022, 287.264995890684, 285.55822624470005, 286.4448683654763, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 723.8981, 7.600693, 5499.696, 714.7095, 6.152761, 4399.107, 713.6934, 7.702452, 5497.637, 728.0536, 6.040197, 4397.617, 714.5828, 6.155165, 4398.211, 710.3536, 6.187295, 4395.81, 99.99307, 99.96536, 99.95052, 99.94829, 99.97052, 99.90336
63279.897280000005, 60.00024817491539, 59.998569293652196, 60.00149707087555, 32.840614773985294, 32.87403091527128, 32.8537508114363, 0.9999629973519688, 0.9999789582227993, 0.9999608948493336, 9383.333546060005, 9336.652379928837, 9347.07037625027, 215.72239140722672, 57.15440754536303, 78.17891737927312, 9386.030198772023, 9336.643419248803, 9351.71389192587, 287.2114550672988, 285.4779631532642, 286.4087739074681, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 723.9178, 7.596053, 5499.516, 715.0791, 6.151288, 4399.046, 713.7128, 7.70282, 5497.689, 728.1312, 6.039461, 4397.729, 708.269, 6.202647, 4393.074, 710.4332, 6.187295, 4395.405, 99.98979, 99.97692, 99.9515, 99.94699, 99.83761, 99.89417
63282.236600000004, 59.999551209459305, 60.00116262840963, 60.00438394553251, 32.846630628880064, 32.856513823915265, 32.85019569638066, 0.9999607327856338, 0.9999804560052151, 0.9999623727107675, 9382.224408086908, 9338.915159155338, 9349.225436632623, 215.401081719098, 59.09377567611864, 80.95991706251698, 9378.224624326958, 9338.705407636788, 9349.502141126888, 287.2442366019361, 285.49806240780487, 286.42774665436536, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 730.3054, 7.526986, 5494.736, 708.756, 6.198811, 4393.817, 719.9828, 7.639315, 5500.754, 721.8397, 6.096091, 4400.418, 702.8518, 6.237346, 4388.21, 714.4293, 6.161658, 4398.076, 99.90769, 99.85808, 100.0, 100.0, 99.72763, 99.95486
63284.546440000006, 60.00131294675731, 60.00123553107322, 60.00402862341329, 32.85078162990026, 32.876456375733994, 32.86023023338584, 0.9999655789067033, 0.999978343072142, 0.9999643373433759, 9380.407489337536, 9344.080277663043, 9361.292990086306, 214.3578859192509, 59.1347086955584, 77.20063049509872, 9379.085218093633, 9337.436910019134, 9356.794901750702, 287.2310653700871, 285.52078369169885, 286.4545487106467, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.0164, 7.595874, 5499.618, 714.904, 6.15313, 4398.546, 713.7128, 7.702636, 5497.41, 728.1312, 6.040013, 4397.84, 708.1927, 6.202465, 4393.304, 716.4771, 6.140416, 4399.887, 100.0, 99.96556, 99.95761, 99.9495, 99.8463, 99.99603
63286.885, 60.00393377562457, 60.003230765147265, 60.00317239380862, 32.843196985378235, 32.86847449898252, 32.84596102174874, 0.9999643967038876, 0.9999789886474195, 0.9999657274424191, 9377.970227793505, 9336.51549372206, 9350.22581508642, 217.80234065055402, 59.74821961896532, 76.74941202928585, 9384.00294223409, 9336.429652274986, 9360.99923484233, 287.2517444368386, 285.49917685929535, 286.44406442696743, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.7546, 7.618183, 5500.117, 717.4138, 6.127158, 4399.882, 709.6946, 7.744421, 5491.97, 732.9859, 5.987796, 4391.144, 714.64, 6.154799, 4398.703, 722.9782, 6.08603, 4400.17, 100.0, 99.99591, 99.87223, 99.79733, 99.96547, 100.0
