TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
63303.32132, 60.00304374700762, 60.00096084816382, 60.00302754646218, 35.33589823676591, 35.347851698629434, 35.3477662951396, 0.9999538913563069, 0.99997461627717, 0.9999548689479741, 10097.50231350959, 10057.346776713148, 10072.171641281397, 249.82386222401783, 76.08033055500619, 96.2064979683372, 10101.459206725223, 10055.880829364669, 10073.621504813495, 287.34688577605596, 285.5978347247452, 286.5157707826849, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 724.0952, 7.595874, 5500.188, 715.0402, 6.152025, 4399.219, 713.3052, 6.16581, 4398.325, 727.8206, 7.548612, 5496.45, 714.907, 7.690867, 5498.503, 704.3098, 7.788314, 5485.48, 100.0, 99.98085, 99.94412, 99.93405, 99.97151, 99.73254
63305.67044, 60.00214723603655, 60.0023211766096, 60.00450369260256, 35.32098946811719, 35.366686910343866, 35.33744421341564, 0.9999481185717123, 0.9999743971883389, 0.9999477162898853, 10091.08415676896, 10045.718176833174, 10063.84794906132, 244.67785809080942, 69.78305015407841, 97.28655385660036, 10096.064155301485, 10045.620958404737, 10067.13747889698, 287.3275839908225, 285.4841897732231, 286.554888575317, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 730.1674, 7.523595, 5494.912, 708.4837, 6.201574, 4393.931, 719.6722, 6.115005, 4400.357, 722.1503, 7.616826, 5500.542, 721.3162, 7.626766, 5500.491, 697.9677, 7.840137, 5472.249, 99.9049, 99.8608, 100.0, 100.0, 100.0, 99.49927
63308.122800000005, 60.00134989256523, 60.00214817053101, 60.00193196969578, 35.32949969330469, 35.37200077690695, 35.355371518707855, 0.9999518193152291, 0.9999738277050693, 0.9999507176593275, 10100.124724062154, 10053.47508273898, 10072.445122103965, 246.14414627414817, 72.58108794849522, 98.97023914008457, 10106.119255500536, 10053.198081536631, 10077.553451957066, 287.30058265518073, 285.5045700776387, 286.5288225225683, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 724.1149, 7.595517, 5500.02, 715.0596, 6.151472, 4399.326, 713.441, 6.164889, 4398.496, 728.2477, 7.547325, 5496.769, 714.907, 7.691415, 5498.561, 704.27, 7.788863, 5485.594, 99.99896, 99.97058, 99.94393, 99.93764, 99.97342, 99.72929
63310.43260000001, 60.003507084700225, 60.004611012691306, 60.00263215960974, 35.36413465738678, 35.374019611323575, 35.37326077922139, 0.9999519618178998, 0.9999790833664435, 0.9999466406553424, 10102.29950196161, 10057.579457826918, 10072.32389297917, 249.39256863144783, 66.50750249578869, 104.5711178270335, 10103.742188951379, 10053.179587152212, 10080.640685005923, 287.3646512418598, 285.61683609728846, 286.4488982118341, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 724.0755, 7.595874, 5500.188, 715.0402, 6.151657, 4398.822, 713.4799, 6.164337, 4398.265, 722.0726, 7.617561, 5500.426, 721.2208, 7.6264, 5500.493, 704.2899, 7.788131, 5486.313, 100.0, 99.98456, 99.95917, 100.0, 100.0, 99.73147
63312.7516, 59.99788298335536, 60.00123288646896, 60.000291107423074, 35.41367385948912, 35.42954746206045, 35.40453090054801, 0.9999473032509498, 0.999981500107408, 0.9999479174698831, 10101.269288528825, 10060.083588761496, 10071.534430006666, 248.08251508539252, 64.02791503732806, 99.12593375115443, 10104.977704845016, 10051.242215508555, 10073.54438605903, 286.95105248919754, 285.19869814625105, 286.1679305321036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 717.8062, 7.662086, 5500.349, 721.3827, 6.100818, 4400.36, 706.9769, 6.211644, 4392.068, 715.8393, 7.679891, 5499.853, 726.1039, 7.580196, 5499.423, 707.5901, 7.759381, 5489.083, 100.0, 100.0, 99.82342, 99.99142, 99.98379, 99.81984
63315.11372000001, 59.99930874516303, 60.00165177217319, 59.999756274741394, 35.34926640340859, 35.395091526542565, 35.38281875689471, 0.9999499562564461, 0.999975500873893, 0.9999475899271607, 10105.807128300274, 10050.181856860083, 10081.797094148158, 244.6732522712341, 68.43461194266365, 102.74200290732597, 10108.26355458144, 10060.172798128266, 10080.452823877264, 287.2753748231248, 285.4482262159874, 286.4620041342692, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 723.9375, 7.596945, 5499.8, 715.0986, 6.151841, 4399.155, 713.2469, 6.166178, 4398.102, 722.1309, 7.617193, 5500.42, 725.856, 7.565403, 5497.512, 710.4729, 7.733561, 5494.67, 100.0, 99.97185, 99.95683, 100.0, 99.95336, 99.89546
63317.483360000006, 60.00080196789503, 59.999781976223815, 59.999163407154235, 35.34157715450058, 35.37651919626002, 35.37454651653119, 0.9999464145416613, 0.9999743614098915, 0.9999453706984248, 10100.190864800488, 10057.811198412066, 10075.226980551055, 250.17532541857963, 68.87536432842444, 104.08888516166826, 10104.185162207177, 10060.650257818592, 10073.035479395407, 287.36259440973447, 285.49315570303537, 286.5074800443584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 726.461, 7.56607, 5497.793, 711.4409, 6.183523, 4395.524, 718.4299, 6.120896, 4400.623, 728.6944, 7.544383, 5497.673, 733.4858, 7.481578, 5489.713, 716.8548, 7.672216, 5499.429, 99.96915, 99.89687, 100.0, 99.93738, 99.81156, 99.99558
63319.88424000001, 60.00359399328502, 60.000018577291996, 60.000537215919316, 35.357053288149196, 35.392954718095226, 35.38098558934585, 0.9999463091641373, 0.9999766328341687, 0.9999474110480883, 10103.002638406817, 10059.782746075776, 10075.149453845774, 248.7369918439408, 68.14908213682429, 103.71873381550677, 10108.645631963378, 10059.947802682693, 10081.767112265687, 287.3274757543459, 285.581575293835, 286.5451136715419, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 724.3515, 7.596053, 5500.355, 714.9624, 6.152393, 4398.818, 713.3052, 6.165257, 4398.042, 722.0921, 7.617009, 5500.54, 727.5727, 7.557003, 5497.48, 710.4928, 7.733561, 5494.496, 99.9959, 99.98461, 99.95408, 100.0, 99.9475, 99.90048
63322.308880000004, 60.00524304481931, 60.00512066078023, 60.00581813029192, 35.368808659887264, 35.37723618944189, 35.35355684334789, 0.9999482121925954, 0.9999793190096804, 0.9999514498696608, 10106.177449008363, 10054.320967795507, 10075.550947877498, 249.27933009693152, 64.6328434763218, 98.17777511522581, 10105.083019789798, 10064.441478135186, 10076.545482460706, 287.28248786970795, 285.5666863077631, 286.46824841535005, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 724.1149, 7.597302, 5500.354, 715.0402, 6.152946, 4398.822, 713.5187, 6.164337, 4398.264, 722.0726, 7.617009, 5500.643, 727.6681, 7.558098, 5498.545, 710.5127, 7.733378, 5494.503, 99.99578, 99.97183, 99.95026, 100.0, 99.94845, 99.89865
63324.62528000001, 60.0127521164521, 60.01398876647319, 60.01066936216312, 35.33462176465763, 35.37734780507106, 35.35320423803197, 0.9999505549713645, 0.9999774891261881, 0.9999486336024146, 10097.990031941343, 10053.650180113598, 10078.777784056558, 241.72793141678585, 61.647160621061175, 107.23432289638095, 10105.452404484886, 10059.844667757408, 10074.941931381396, 287.3037501710789, 285.59910436057055, 286.5546638307588, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 717.8062, 7.661907, 5500.239, 721.3827, 6.100081, 4400.646, 707.171, 6.211092, 4391.9, 715.8005, 7.682097, 5498.867, 721.1254, 7.626766, 5500.384, 704.2899, 7.788131, 5486.019, 100.0, 100.0, 99.81451, 99.97705, 100.0, 99.73781
63327.023080000006, 60.01687211661271, 60.01612188326692, 60.01787540446705, 35.366023089362805, 35.374853004952186, 35.376447559956965, 0.9999486899445782, 0.9999785605631583, 0.9999473920563817, 10105.964687619597, 10057.443338970694, 10080.58456715503, 248.04373636989658, 64.74501426982783, 109.61833834450863, 10108.3492401859, 10058.028447546953, 10065.394500505596, 287.31569545878295, 285.55847782300526, 286.54877128703737, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 724.0755, 7.595695, 5499.967, 715.0402, 6.151472, 4399.158, 713.4022, 6.164705, 4398.154, 722.0921, 7.617561, 5500.312, 727.5154, 7.557733, 5497.914, 710.4928, 7.732829, 5494.382, 100.0, 99.97946, 99.95284, 100.0, 99.95239, 99.90159
63329.30644000001, 60.018245088100905, 60.01483338915518, 60.01744490804625, 35.332555371599206, 35.36066924131577, 35.34553653719731, 0.9999471908545812, 0.9999769099677764, 0.9999492325955589, 10106.684474602855, 10053.026264633176, 10067.41354039555, 249.88275223424534, 69.22513766357133, 106.36294339414962, 10107.572647729603, 10052.401910786308, 10069.177494857528, 287.41406246018255, 285.60933937862643, 286.525302947979, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 724.0164, 7.597123, 5499.633, 714.6317, 6.154972, 4397.869, 714.7416, 6.148875, 4399.63, 725.0049, 7.584833, 5498.667, 731.6165, 7.503859, 5491.419, 715.98, 7.674779, 5499.48, 99.99988, 99.96082, 99.97588, 99.98188, 99.84258, 99.99091
63331.63100000001, 60.02158003736093, 60.019809453263605, 60.0168401115572, 35.36359309138302, 35.36481725360698, 35.373336339641035, 0.9999515340419955, 0.9999776060124869, 0.9999483641516886, 10102.274177609688, 10057.480605408577, 10084.817893770454, 247.19007654524012, 70.50448420220027, 99.528861223165, 10104.032409797437, 10058.284678610818, 10078.393623665703, 287.27288014097286, 285.5269556698509, 286.63633943162836, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 728.6296, 7.550543, 5497.134, 712.3164, 6.169339, 4397.463, 714.6058, 6.155502, 4398.16, 722.3057, 7.615906, 5500.146, 727.7825, 7.553715, 5498.294, 710.4729, 7.733012, 5494.552, 99.94648, 99.94848, 99.95963, 100.0, 99.94774, 99.89954
63333.92396000001, 60.02043524331851, 60.022666650874164, 60.01922376282562, 35.35209449873585, 35.38438549996698, 35.359017847375476, 0.9999494876320222, 0.9999783553444371, 0.9999524688657301, 10095.773908326482, 10058.569895201039, 10085.033236801355, 247.38906482331504, 65.15859980145251, 103.42294774510538, 10100.398841654709, 10061.203382542311, 10082.158204939102, 287.18687191501215, 285.47285055087434, 286.5115561426514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 723.9375, 7.596766, 5499.741, 715.1375, 6.151104, 4398.82, 713.441, 6.164521, 4398.152, 722.0921, 7.617009, 5500.257, 727.8397, 7.552985, 5497.187, 710.5325, 7.733012, 5494.383, 99.99388, 99.96801, 99.94383, 100.0, 99.93737, 99.89647
63336.265920000005, 60.01740208745624, 60.015845453618375, 60.01427069179451, 35.35084996005905, 35.381233150183014, 35.339173033248336, 0.999947425468935, 0.999979207148513, 0.9999498960495201, 10102.230650104879, 10047.020289330867, 10074.857583594303, 247.74301625827718, 62.756027908569195, 105.6481732562579, 10097.63962130165, 10056.872926256152, 10063.757661288826, 287.2036398585259, 285.53860606107196, 286.54216102630306, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 717.8062, 7.662086, 5499.846, 721.3632, 6.10045, 4400.646, 706.8216, 6.212933, 4391.727, 715.8199, 7.681729, 5498.875, 721.1636, 7.627496, 5500.215, 704.27, 7.788863, 5485.479, 99.99579, 100.0, 99.8158, 99.97814, 100.0, 99.73034
63338.64140000001, 60.01800887796035, 60.01671425545084, 60.014944713287456, 35.35270464406239, 35.37454560033496, 35.36385284614164, 0.9999502128767113, 0.999978302787824, 0.9999514031143905, 10102.91458799846, 10057.927843881464, 10076.290633529552, 246.92362716590878, 67.52271400259042, 98.17925640914837, 10105.967114524625, 10059.785977789881, 10082.446558818421, 287.2679162078025, 285.5008469751091, 286.5571992107241, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 723.9375, 7.596766, 5499.632, 715.0791, 6.152025, 4398.873, 713.344, 6.164337, 4398.272, 722.0921, 7.617193, 5499.976, 727.2294, 7.558646, 5497.955, 710.5524, 7.732829, 5494.498, 100.0, 99.98074, 99.94901, 100.0, 99.96142, 99.89855
63341.011000000006, 60.01468831590119, 60.01660685648948, 60.01658890980048, 35.322960152520054, 35.39246712873476, 35.36348905494924, 0.9999512688747745, 0.9999772015866353, 0.9999476415158859, 10100.255087672043, 10048.812831784811, 10071.956234869362, 245.3217707320582, 68.8881077666365, 104.40273537672692, 10104.058191082271, 10052.90424870138, 10069.75022806165, 287.28085380567546, 285.56241277541835, 286.5340114397617, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 723.9769, 7.595517, 5499.748, 714.9818, 6.152761, 4399.042, 713.4993, 6.163969, 4398.327, 722.0338, 7.617009, 5500.258, 726.886, 7.564125, 5498.217, 710.8904, 7.724405, 5496.289, 99.99401, 99.97039, 99.96058, 100.0, 99.94549, 99.91888
63343.31384, 60.0100856998668, 60.01144963293011, 60.013179460081574, 35.34073206616914, 35.36138658115767, 35.368091856085464, 0.9999455235404466, 0.9999749675216744, 0.9999490035516658, 10101.592273198139, 10052.536053483027, 10068.67609504873, 253.4832768582737, 73.33789399049965, 101.41565152351222, 10101.336383111942, 10058.906953268051, 10076.21670361949, 287.3669196241857, 285.6073055671312, 286.5184031662465, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 730.3843, 7.524309, 5495.233, 708.8533, 6.198627, 4393.941, 719.7111, 6.114637, 4400.067, 727.2574, 7.55946, 5497.676, 731.235, 7.512259, 5494.328, 713.4153, 7.711953, 5496.329, 99.91192, 99.85682, 100.0, 99.95388, 99.90485, 99.94402
63345.608080000005, 60.010112115325875, 60.01037969540981, 60.01041370366554, 35.36229512331281, 35.36728625602914, 35.36181764809009, 0.9999415965105406, 0.9999803098754172, 0.9999500661654855, 10105.929732318698, 10055.582673700826, 10077.728396696406, 248.1502230419601, 64.27760134604432, 100.89752226324921, 10099.86079485544, 10060.48318887208, 10078.648612449546, 287.2059626077216, 285.53769706869906, 286.5138391677398, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 724.0952, 7.595874, 5500.025, 715.0208, 6.152393, 4399.159, 713.3634, 6.164705, 4398.046, 722.1115, 7.616826, 5500.316, 727.4583, 7.55682, 5498.301, 716.7952, 7.672032, 5499.774, 99.9899, 99.97046, 99.94907, 100.0, 99.96771, 99.99559
63347.933320000004, 60.004247991578865, 60.010037870102195, 60.005738991325266, 35.35227911839286, 35.368597204781956, 35.344930422925955, 0.9999446539615807, 0.9999774827125482, 0.9999538843719126, 10104.759069112119, 10054.299394160069, 10070.697222585015, 245.0952230092148, 64.99684076236554, 96.80706914038069, 10094.119542512008, 10054.385880743663, 10075.136371622584, 287.31707500460686, 285.61906176514816, 286.4332411514158, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.1041, 7.61729, 5500.582, 718.6006, 6.123474, 4400.357, 708.724, 6.204097, 4392.527, 716.0529, 7.679339, 5498.987, 721.1064, 7.626583, 5500.595, 723.3759, 7.607941, 5499.943, 100.0, 100.0, 99.83941, 99.98017, 100.0, 100.0
63350.27564000001, 60.00839099328151, 60.00613753280988, 60.00540018465973, 35.34814857311209, 35.380847470784005, 35.33371991223086, 0.99995028899986, 0.9999783550170483, 0.9999476609556376, 10104.135483353984, 10059.19375405567, 10075.028167727864, 249.78594413625206, 64.57748939647263, 98.11143728284787, 10104.987600420573, 10060.435002303582, 10074.526498003517, 287.25784725297, 285.6676428951407, 286.5572512280116, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 723.2278, 7.604797, 5499.96, 714.9818, 6.151841, 4398.871, 713.4022, 6.164705, 4397.932, 722.1309, 7.617744, 5500.312, 727.0958, 7.555724, 5497.02, 716.8747, 7.671849, 5499.831, 99.99788, 99.97432, 99.95673, 100.0, 99.97104, 99.98825
63352.61524000001, 60.006836817630756, 60.0051758711619, 60.00159187672531, 35.3219698344347, 35.371934679589174, 35.35697345736927, 0.9999478240995713, 0.9999797898082428, 0.9999519978493334, 10097.53418985767, 10055.210417700673, 10069.257777436027, 247.5742964640765, 63.830075304502316, 102.2094219946739, 10099.444187283698, 10053.63150177382, 10073.83997243771, 287.30262608932884, 285.6912467809325, 286.47157234440317, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 723.9966, 7.596053, 5499.742, 715.0791, 6.151841, 4398.88, 713.3052, 6.165073, 4398.155, 722.0338, 7.616642, 5500.262, 727.5727, 7.559925, 5497.616, 716.8548, 7.671666, 5499.599, 99.99799, 99.97314, 99.95414, 100.0, 99.95321, 99.99131
63354.901880000005, 60.007840400730274, 60.00613879514873, 60.00674076086519, 35.327848993511374, 35.33859668925122, 35.3239814862542, 0.9999420162086374, 0.9999763962163918, 0.9999538634750336, 10088.721320559129, 10047.74057830597, 10071.158847696555, 251.68965047683037, 70.11172774153601, 103.12252529044599, 10100.119348633154, 10055.196018359919, 10075.414304161597, 287.29706626135106, 285.63809858542135, 286.4945207041911, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 730.4237, 7.522346, 5494.743, 708.756, 6.200653, 4393.939, 719.7499, 6.113717, 4400.352, 728.5585, 7.540338, 5496.821, 733.772, 7.480299, 5489.222, 710.4928, 7.732829, 5494.496, 99.90288, 99.86086, 100.0, 99.94079, 99.80694, 99.89758
63357.2666, 60.00796561801481, 60.00837887632263, 60.00674302430952, 35.33929089159822, 35.358931440469846, 35.354097001494715, 0.9999478880491279, 0.9999819194066958, 0.9999512234185933, 10101.186441570755, 10060.791224273762, 10071.076492808357, 249.03100569920514, 69.58161342643643, 99.3332291561237, 10098.156178589072, 10050.84208434495, 10072.736920123387, 287.293438288865, 285.60156006907874, 286.4255946942049, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 724.0755, 7.595874, 5499.961, 715.0013, 6.151841, 4398.708, 713.441, 6.165442, 4397.875, 722.1115, 7.617009, 5500.374, 727.7062, 7.559011, 5497.395, 716.4572, 7.681555, 5498.276, 99.99285, 99.97812, 99.95029, 100.0, 99.95651, 99.97657
63359.6024, 60.010426683941155, 60.00989091232524, 60.0082080369084, 35.31678490466858, 35.35083972339565, 35.32192282369292, 0.9999474677258492, 0.9999814455820419, 0.9999504241165192, 10092.677621937708, 10041.924375320485, 10063.758402828244, 247.26022362135973, 60.58266247144729, 108.17867471918453, 10093.92184354482, 10045.314895471523, 10063.484922243002, 287.37901540293007, 285.64209514185546, 286.53385198033493, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 723.9572, 7.595339, 5499.798, 715.0013, 6.152209, 4398.934, 713.3828, 6.163417, 4398.094, 721.7037, 7.626754, 5500.109, 725.5126, 7.5791, 5499.23, 707.5106, 7.763959, 5488.96, 99.99696, 99.96807, 99.95528, 100.0, 99.9947, 99.79788
63361.91332000001, 60.00392296051765, 60.007099932583515, 60.006785719782684, 35.342248695017325, 35.36128673535242, 35.332699827887474, 0.9999480227684133, 0.9999797348344315, 0.9999519318721007, 10098.237328382114, 10052.887842149361, 10071.513915033702, 248.2117284726014, 63.47940685666231, 98.83550811811256, 10106.358434957196, 10051.18396181084, 10073.045569869459, 287.2990163112415, 285.7027021096709, 286.5662064473807, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 717.8654, 7.658516, 5500.558, 719.8846, 6.112607, 4400.238, 709.6558, 6.188819, 4395.375, 719.8589, 7.640912, 5500.462, 726.886, 7.563577, 5497.387, 710.453, 7.733744, 5494.495, 99.9991, 100.0, 99.89348, 100.0, 99.95109, 99.89538
63364.227960000004, 60.008835523777485, 60.00840451745065, 60.00935661615854, 35.33553389209745, 35.367358580795496, 35.3538686600764, 0.9999554838626635, 0.9999770272455163, 0.9999487896346578, 10098.50801067293, 10056.859512167675, 10072.83683213753, 249.79533092032898, 66.16237824712817, 103.97865059130709, 10101.742228360463, 10056.766410925658, 10061.592725411241, 287.36967632577733, 285.729261271514, 286.5197828562935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 724.0952, 7.595695, 5500.135, 715.0596, 6.152025, 4398.989, 713.4022, 6.164153, 4397.932, 722.0726, 7.617561, 5500.479, 727.5918, 7.555359, 5497.839, 710.4928, 7.733378, 5494.61, 99.99695, 99.97046, 99.95159, 100.0, 99.95738, 99.89533
63366.567440000006, 60.00916621506028, 60.00950914102357, 60.01487714357349, 35.32735620317611, 35.35629122178546, 35.358007722346265, 0.9999495911682491, 0.9999709077642621, 0.999952781119388, 10092.330498866068, 10055.555156843524, 10068.007330277016, 249.5084142725027, 74.00473447749278, 100.91740785249067, 10098.586178894184, 10051.085171192133, 10063.79428751692, 287.33623530905743, 285.6503925680691, 286.5859411671342, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 728.9845, 7.531626, 5494.678, 708.5226, 6.200284, 4393.541, 719.7693, 6.113533, 4400.125, 728.1895, 7.548796, 5496.363, 733.4668, 7.481578, 5489.665, 716.815, 7.671849, 5499.656, 99.90183, 99.84789, 100.0, 99.94304, 99.81382, 99.99136
63368.90196, 60.00960241449814, 60.00974627852778, 60.01492429784081, 35.32955360898418, 35.349331525092886, 35.33750695962908, 0.9999504690367083, 0.9999781681426938, 0.9999457425666989, 10091.181911198386, 10055.616867271248, 10069.261685450872, 252.96171034614417, 70.81529112662565, 98.91353837290899, 10097.749760872075, 10051.183024268557, 10072.767750538358, 287.33951554282055, 285.65617744687756, 286.56319052177275, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 724.0164, 7.595695, 5500.246, 715.0208, 6.152393, 4398.766, 713.4216, 6.164889, 4398.377, 722.0532, 7.617009, 5500.366, 727.8016, 7.552619, 5497.65, 710.5127, 7.733012, 5494.322, 99.99496, 99.98714, 99.94774, 100.0, 99.95162, 99.89537
63371.36392, 60.014695744812855, 60.00938026310509, 60.01503335683353, 35.34146982143383, 35.370195719684595, 35.34392396798057, 0.9999544764561816, 0.9999824982649242, 0.9999590125966654, 10099.129694237487, 10056.158420258875, 10074.024305408188, 244.068579791272, 58.839344848709516, 97.72614349173533, 10096.088485374754, 10057.813966722193, 10082.694699675114, 287.40066646665895, 285.5932393852634, 286.5756712437675, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 724.0755, 7.596588, 5500.187, 714.904, 6.15313, 4399.268, 719.7499, 6.113901, 4400.408, 722.0726, 7.617744, 5500.199, 727.3057, 7.554446, 5497.669, 716.7952, 7.672216, 5499.784, 99.99496, 99.98196, 100.0, 100.0, 99.95512, 99.99351
63373.6874, 60.01238534330845, 60.01303645171406, 60.012155096996935, 35.348772684948145, 35.36265972319825, 35.34989701452321, 0.9999551328553791, 0.9999799928523901, 0.9999547104593571, 10097.837111611141, 10055.132656561604, 10069.961342221633, 243.42284551506054, 60.046364741252546, 93.03883960857047, 10099.471376141446, 10053.685625320732, 10071.886303172527, 287.3922797040165, 285.6906918831631, 286.6338611469126, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 717.7668, 7.662264, 5500.124, 721.4216, 6.101186, 4400.477, 726.02, 6.059231, 4399.275, 715.7811, 7.681729, 5499.172, 722.1364, 7.616356, 5499.863, 720.9503, 7.632479, 5500.347, 100.0, 100.0, 99.97313, 99.98354, 100.0, 100.0
63376.015880000006, 60.010245769043976, 60.01327127543051, 60.01085426258501, 35.362798102417855, 35.37869078528545, 35.34887450099455, 0.999951853576934, 0.999980492039613, 0.9999550580864377, 10100.567182643215, 10056.32089344305, 10083.210647107002, 242.81200989019828, 62.89737744598642, 96.00681037044887, 10099.643607014434, 10059.4412476769, 10078.152320972433, 287.3553970241617, 285.61161098359395, 286.5009680926359, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 724.0164, 7.596053, 5499.851, 714.9624, 6.152577, 4398.933, 719.7305, 6.114269, 4400.408, 722.0532, 7.617744, 5500.42, 727.2103, 7.556637, 5497.651, 716.815, 7.672582, 5500.005, 100.0, 99.97434, 100.0, 100.0, 99.94992, 99.99353
63378.3228, 60.00976325416111, 60.00879513845494, 60.01010061541133, 35.31744603737196, 35.34021530133143, 35.31864232681595, 0.9999546406807248, 0.999973354144306, 0.9999548414917728, 10094.410092379678, 10050.031893806241, 10064.55588471957, 249.94366298342652, 73.97739163195956, 97.11655415019868, 10094.1501029868, 10047.160156805825, 10068.372196850307, 287.27784896791013, 285.5769391182137, 286.51488895574477, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 725.0613, 7.584988, 5499.185, 712.9001, 6.17155, 4396.805, 716.217, 6.142617, 4399.046, 726.6166, 7.557805, 5497.388, 733.6194, 7.482126, 5489.938, 710.453, 7.733744, 5494.666, 99.98022, 99.92598, 99.97706, 99.9527, 99.80266, 99.90169
63380.66732000001, 60.006883227857685, 60.00887104952638, 60.00943572301111, 35.344392540451395, 35.38471427088784, 35.34572632599085, 0.999956518942834, 0.9999800018751255, 0.9999539311407956, 10103.674390061125, 10054.438415392095, 10078.341602662502, 245.35983948524745, 61.93239248799591, 94.80814297267352, 10104.124898235317, 10055.765331033137, 10070.47330246254, 287.29768537524393, 285.6566594981309, 286.4411208281624, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 726.1259, 7.578027, 5499.13, 714.3398, 6.157551, 4398.708, 719.6334, 6.114453, 4400.467, 722.0338, 7.617744, 5500.374, 727.4201, 7.554994, 5496.856, 716.8349, 7.672765, 5500.009, 99.98034, 99.96923, 100.0, 100.0, 99.95422, 99.98924
63383.01068000001, 60.008234844781285, 60.00736927582253, 60.0126220835153, 35.32846129112686, 35.36871171046947, 35.32898587692633, 0.9999554029611543, 0.9999791432520512, 0.9999577244109011, 10101.521119648343, 10051.821021577018, 10064.609197429389, 247.23580618163214, 66.35789055367843, 93.9342131613439, 10106.224921582198, 10051.102919266785, 10074.166299620076, 287.3136600838576, 285.6432730340879, 286.5291390505064, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 724.0164, 7.596231, 5499.909, 715.0013, 6.150735, 4398.703, 713.2664, 6.164521, 4397.817, 722.0532, 7.616826, 5500.095, 727.5727, 7.558464, 5497.331, 710.5127, 7.733378, 5494.491, 99.99085, 99.97687, 99.94898, 100.0, 99.93732, 99.8985
63385.34300000001, 60.00841906952421, 60.00934963857342, 60.009614141578695, 35.313749521226526, 35.35626717975503, 35.36823483376891, 0.9999534784149032, 0.9999762852344477, 0.9999526512228933, 10090.848808026649, 10043.422150933717, 10065.332964809613, 250.89543335242706, 70.86956617645671, 93.471252990204, 10099.795035943449, 10048.227372354962, 10076.626514426101, 287.245201150435, 285.52764776077856, 286.53303081779904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 717.8062, 7.662443, 5499.845, 721.3438, 6.100081, 4400.59, 707.1128, 6.210539, 4391.889, 715.7811, 7.681913, 5498.815, 721.1636, 7.627131, 5500.547, 704.27, 7.78868, 5485.366, 99.99578, 100.0, 99.83237, 99.97705, 100.0, 99.73252
63387.75192, 60.0105774957486, 60.01275596813022, 60.01236000266928, 35.344628221948774, 35.37519288389575, 35.36841884464074, 0.9999542556823977, 0.9999789012360598, 0.9999548142025547, 10102.651502535833, 10056.774497054352, 10074.5772591311, 252.3659386453437, 67.41399659330818, 98.50082334686886, 10103.952109147587, 10057.754315344724, 10069.598350975786, 287.22898178295696, 285.65410841316515, 286.4975119877179, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 723.9966, 7.596053, 5499.631, 714.9818, 6.151841, 4399.103, 713.441, 6.164705, 4398.214, 722.0338, 7.617377, 5499.974, 727.1721, 7.558464, 5497.082, 710.5127, 7.733195, 5494.436, 99.99591, 99.97821, 99.94265, 99.99813, 99.95446, 99.89643
63390.08952000001, 60.014007445521095, 60.01132360000987, 60.010650444791786, 35.319949512097295, 35.35721559163555, 35.35166748621405, 0.9999543379594441, 0.9999741118460523, 0.9999521763606773, 10095.399825578124, 10056.287233283816, 10069.45924319787, 252.0108706396477, 72.02167237440699, 93.38219797864147, 10092.889011357021, 10047.463916332776, 10070.754501854322, 287.28506532590217, 285.5951830369581, 286.41461978551285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 723.9769, 7.595695, 5499.91, 715.0596, 6.152393, 4398.425, 713.4216, 6.163417, 4398.159, 722.3834, 7.606897, 5499.841, 729.6137, 7.524312, 5494.09, 714.0714, 7.699867, 5498.376, 99.99695, 99.96281, 99.94404, 100.0, 99.9091, 99.96907
63392.393280000004, 60.00989327999612, 60.01198861078642, 60.01181049101717, 35.357259211281686, 35.37329944408582, 35.37351951517158, 0.9999529559689868, 0.9999734293043474, 0.9999537782453563, 10099.060278497542, 10055.46056882526, 10067.488881302637, 249.4798822699977, 70.09196810074536, 97.37588087110407, 10103.82260992127, 10053.089562276955, 10072.202263332203, 287.36499900721896, 285.51120145505854, 286.4183560823708, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 729.9899, 7.522346, 5495.11, 709.9623, 6.190338, 4395.814, 717.6146, 6.134333, 4399.428, 724.7913, 7.586672, 5499.474, 729.0796, 7.550245, 5497.171, 710.6718, 7.732646, 5494.442, 99.90969, 99.89024, 99.98559, 99.98746, 99.94717, 99.89755
63394.67880000001, 60.01465246130785, 60.0165432415584, 60.0161206008404, 35.37148506289332, 35.38670480881364, 35.402747964177166, 0.9999537375285076, 0.9999774807919638, 0.9999530772313271, 10105.264667895854, 10060.549541630413, 10076.594210727455, 247.84145502045658, 67.44134395337096, 93.40415473980829, 10097.670103451965, 10055.345757434712, 10071.575886564375, 287.1906565429426, 285.4644699903327, 286.57774380705916, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 723.9966, 7.596231, 5500.083, 714.9624, 6.152025, 4398.707, 713.4604, 6.164521, 4398.27, 722.1309, 7.617193, 5500.258, 727.5154, 7.556637, 5497.539, 716.815, 7.671483, 5499.895, 100.0, 99.96921, 99.94779, 100.0, 99.9633, 99.98831
63397.07568, 60.017138430269426, 60.01534682427865, 60.01519770285835, 35.354568189278964, 35.36929859132631, 35.36096440896979, 0.9999528302509008, 0.9999752715203866, 0.9999541694704537, 10098.490072555132, 10056.263271198357, 10072.476802387624, 245.1721277722695, 68.3216449531892, 98.21159761435229, 10098.585438564143, 10051.388202176833, 10074.496563815235, 287.20992230539775, 285.50663558544113, 286.41788020768035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 718.9299, 7.654768, 5499.968, 721.3049, 6.100818, 4400.535, 707.2681, 6.210355, 4391.947, 715.8393, 7.682281, 5498.697, 721.2017, 7.626766, 5500.49, 723.0378, 7.607025, 5500.372, 99.99801, 100.0, 99.81963, 99.97491, 100.0, 99.99612
63399.38560000001, 60.016015259663476, 60.0186977026544, 60.01736989270515, 35.34955350320385, 35.3768342603246, 35.38462210896308, 0.9999542445719098, 0.9999792118957401, 0.9999562434872004, 10099.183243420466, 10057.462552670373, 10076.17728344415, 246.90321185827906, 65.66403610865257, 95.65468747966952, 10101.802926343595, 10058.150253518224, 10073.601849022038, 287.2539841298429, 285.4680466416186, 286.48767600590674, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 724.0361, 7.596231, 5500.019, 715.1764, 6.151472, 4399.391, 713.4604, 6.163969, 4397.763, 722.0921, 7.617561, 5500.147, 727.1912, 7.555542, 5497.143, 716.8349, 7.672582, 5499.484, 100.0, 99.9718, 99.96172, 100.0, 99.967, 99.98922
63401.73552, 60.01732010142652, 60.01620980993081, 60.01723906740086, 35.3433883595368, 35.37458134460737, 35.35426689889412, 0.9999578743467079, 0.9999776091027823, 0.999953205924227, 10103.972638288877, 10059.531117986591, 10067.700159231183, 249.305026369394, 67.1647063421724, 100.22901724741996, 10107.71969330513, 10053.11734973994, 10062.87603032787, 287.24834387877013, 285.58380985210977, 286.4798791021301, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 723.9966, 7.596945, 5500.129, 714.9624, 6.152209, 4399.387, 713.3828, 6.164705, 4397.926, 722.0726, 7.617929, 5500.597, 727.2675, 7.557003, 5498.123, 716.7753, 7.672032, 5499.948, 99.99601, 99.98467, 99.95802, 100.0, 99.95807, 99.99765
63404.06936000001, 60.016304551193436, 60.020706529727384, 60.01809410765616, 35.34646827074891, 35.38526355477081, 35.36764653225873, 0.9999514911861189, 0.9999724886598577, 0.9999529417931621, 10099.714822605438, 10050.05117113467, 10070.915978085894, 246.62817550308682, 72.39277408534053, 99.72579017558431, 10092.219433772136, 10061.546847104824, 10077.519446122158, 287.23139337580545, 285.53141460182246, 286.32702240152645, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 730.1279, 7.523238, 5495.278, 708.7366, 6.197521, 4394.164, 719.7499, 6.113349, 4400.355, 728.1701, 7.537948, 5496.685, 733.7911, 7.481943, 5489.938, 711.5465, 7.71946, 5496.98, 99.91871, 99.87124, 100.0, 99.91951, 99.81565, 99.92804
63406.35508000001, 60.01370477312859, 60.0158372862198, 60.0155750434784, 35.34750650437188, 35.375628395025814, 35.35859446479532, 0.9999510139626822, 0.9999784020186337, 0.999952314114149, 10096.270395712656, 10060.651381232878, 10073.890780276715, 245.12680333441813, 66.63123871489279, 92.7753988602899, 10103.579181461208, 10056.36053483951, 10071.962691422199, 287.1293084398861, 285.4170076428532, 286.4663501371405, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 724.0164, 7.596588, 5500.077, 715.0208, 6.15313, 4399.048, 713.3634, 6.165073, 4398.209, 722.0921, 7.617744, 5500.205, 727.3057, 7.559194, 5497.85, 712.64, 7.71708, 5495.742, 99.9919, 99.97696, 99.95408, 100.0, 99.94062, 99.92851
63408.6874, 60.0120835609335, 60.01622336747305, 60.017977808750075, 35.324963003390266, 35.34331471455923, 35.356129331300224, 0.9999539171802517, 0.9999774841086175, 0.9999576557389106, 10095.557857783751, 10051.402879846999, 10067.929022566948, 248.24687149298092, 64.40361174986265, 97.19450801740277, 10095.109834210523, 10047.388814302254, 10061.854983295734, 287.24558800478826, 285.519745980639, 286.34125976412207, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 724.0558, 7.597302, 5500.166, 716.1492, 6.138578, 4400.076, 710.5487, 6.18569, 4394.448, 718.3249, 7.659849, 5499.594, 722.1364, 7.620922, 5500.392, 704.429, 7.788131, 5485.307, 100.0, 99.98845, 99.88922, 99.99121, 100.0, 99.73146
63410.99768000001, 60.01308389004944, 60.011752447339255, 60.009590490428934, 35.344712304996264, 35.3870285872069, 35.372809770265576, 0.9999537945758361, 0.9999773707653222, 0.9999528455557657, 10096.30780835063, 10054.45489171378, 10066.113788666651, 251.10209169996824, 66.0519146521574, 92.02261678904597, 10100.55718760254, 10057.288638964706, 10077.587497725983, 287.1804244837469, 285.48935348247795, 286.4070569415673, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 720.862, 7.630675, 5500.627, 717.0247, 6.138762, 4399.361, 712.8393, 6.168755, 4397.762, 722.0532, 7.616826, 5500.087, 727.401, 7.557003, 5497.247, 710.4729, 7.733195, 5494.436, 100.0, 99.98408, 99.95045, 100.0, 99.9607, 99.89743
63413.36796, 60.01388656057518, 60.0140387706567, 60.015748541082324, 35.3422389554879, 35.37050518428793, 35.349096538883735, 0.9999581292633056, 0.999981844839987, 0.9999521104331249, 10103.88315658314, 10052.597213741123, 10069.206721429447, 252.0144705383209, 65.95948371188274, 94.5324135905903, 10102.002608602728, 10055.982540081328, 10075.76861978329, 287.1836140466233, 285.52478449547556, 286.52636996837805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 724.0558, 7.595695, 5499.742, 715.0208, 6.152209, 4398.541, 713.3246, 6.163601, 4398.26, 722.0144, 7.617193, 5500.028, 727.401, 7.558646, 5497.397, 710.4928, 7.733012, 5494.552, 99.99496, 99.96543, 99.95906, 100.0, 99.96049, 99.89853
63415.677240000005, 60.009817603582526, 60.01182240683976, 60.01389067027527, 35.35010356105543, 35.374887756904215, 35.363521081264345, 0.9999486696828214, 0.9999693818250107, 0.9999543162478768, 10094.91447842198, 10050.022639285658, 10070.157671316885, 253.48160788105906, 73.11910274810884, 100.57289924551196, 10094.502369273034, 10053.744843139248, 10075.178999838072, 287.1362260243946, 285.463095222177, 286.43542291935665, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 730.6208, 7.520561, 5494.794, 708.6588, 6.199363, 4394.053, 719.7305, 6.114453, 4400.465, 728.7915, 7.545854, 5497.25, 733.4095, 7.485961, 5489.785, 716.8349, 7.671849, 5499.896, 99.90358, 99.86344, 100.0, 99.92286, 99.8116, 99.99144
63418.017320000006, 60.014229628762195, 60.0163139509526, 60.01532237167161, 35.349482457208005, 35.3728152045233, 35.34764206576477, 0.9999554124880176, 0.9999761007009081, 0.9999556697330492, 10100.724051914654, 10056.448536576298, 10074.49340349849, 248.36934372088308, 70.60278631341907, 95.75010771571897, 10102.637522250358, 10058.088400039183, 10069.766830292472, 287.1654817029431, 285.50589464185174, 286.4242042620349, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 720.0, 724.0164, 7.596053, 5500.078, 715.0596, 6.151104, 4398.759, 713.2858, 6.164337, 4397.871, 722.0921, 7.617561, 5500.036, 727.5918, 7.556455, 5497.958, 710.5127, 7.733195, 5494.496, 100.0, 99.97954, 99.95932, 100.0, 99.96147, 99.89852
