TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
63434.61104, 60.01883125003149, 60.01436544448063, 60.01321510130145, 34.13200662019115, 34.131637649503695, 34.11781890997661, 0.9999606905590991, 0.9999763569648328, 0.9999557071532127, 9735.221530257199, 9700.038483475386, 9718.877742439076, 234.56309595034418, 59.89751270056695, 90.47450872208265, 9748.462910287222, 9695.660160103507, 9718.568590874844, 287.1052600550142, 285.4624325408702, 286.27632133372833, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 717.8062, 7.662086, 5500.118, 721.3632, 6.100081, 4400.192, 707.171, 6.210908, 4391.501, 715.8199, 7.682649, 5498.822, 721.3925, 7.622017, 5500.331, 705.9002, 6.217327, 4391.979, 100.0, 100.0, 99.80544, 99.97717, 100.0, 99.79621
63436.91440000001, 60.0167252159639, 60.01509905461797, 60.01342403268345, 34.118082233504104, 34.139059059229844, 34.127397104581426, 0.9999560316923729, 0.9999796528838043, 0.9999592411245617, 9742.286017220094, 9698.050764935972, 9718.944045187842, 237.7986090178285, 59.16021681474376, 92.7777388775553, 9746.36483580548, 9697.025432557733, 9716.690774313665, 287.0853283337139, 285.3137215027247, 286.33868340440756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0361, 7.596945, 5499.696, 715.0791, 6.152209, 4398.767, 713.2081, 6.164889, 4398.269, 722.0726, 7.617009, 5500.418, 727.6299, 7.561203, 5497.48, 710.1349, 6.18876, 4395.47, 99.99988, 99.97058, 99.95404, 100.0, 99.95279, 99.89935
63439.290680000006, 60.01668016441052, 60.009762504377974, 60.0096107979618, 34.10664960271645, 34.12321537848067, 34.086043034839776, 0.9999585612926017, 0.9999803680277533, 0.9999578768331192, 9730.604849742895, 9696.56323522094, 9720.453097297479, 242.02768443700734, 62.328761180294805, 88.18178105696916, 9737.061603624343, 9681.739203806781, 9715.548464079277, 287.13978065640174, 285.4187511135939, 286.4373827307051, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.2332, 7.586237, 5499.306, 713.367, 6.165471, 4397.262, 716.7799, 6.138383, 4400.303, 726.9079, 7.553209, 5497.005, 733.772, 7.484317, 5489.662, 716.7554, 6.138402, 4399.659, 99.98666, 99.93673, 99.99619, 99.94415, 99.81342, 99.99084
63441.660760000006, 60.00841987555782, 60.010030453611535, 60.008170850828364, 34.110684934548374, 34.15886522866653, 34.14061063377724, 0.9999580505026393, 0.9999792635965288, 0.9999581775319236, 9751.795883637245, 9704.426885640518, 9724.077027560283, 235.0024323813932, 58.48977252976533, 87.95883656585647, 9747.208040807764, 9698.885545324521, 9727.96282175359, 287.1937957837354, 285.34765020739496, 286.3619439401198, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 726.3427, 7.57303, 5499.628, 714.262, 6.154419, 4398.988, 713.4216, 6.165257, 4398.044, 722.0921, 7.617561, 5500.48, 727.5727, 7.555907, 5497.28, 710.3337, 6.187661, 4395.296, 99.97716, 99.97938, 99.95414, 100.0, 99.96038, 99.89541
63443.93288000001, 60.00848343838191, 60.00868128515242, 60.00853964654048, 34.147719879045724, 34.1641447836973, 34.136315324719355, 0.9999616057221012, 0.9999786991769337, 0.9999576231431774, 9748.789286512718, 9709.32956632114, 9727.888583181548, 234.50422700883155, 58.964829746930945, 90.4738598863537, 9754.820340299657, 9707.473337060372, 9726.115681032781, 287.0204923604246, 285.3683772277302, 286.31308071274935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0164, 7.596053, 5499.69, 715.1375, 6.151841, 4399.05, 713.441, 6.164153, 4397.704, 722.1115, 7.616826, 5500.532, 727.0577, 7.560472, 5497.16, 716.6957, 6.138585, 4400.167, 100.0, 99.97698, 99.95662, 99.99817, 99.95064, 100.0
63446.24324, 60.006659131936935, 60.00629776167723, 60.00759003190317, 34.13814284251215, 34.156766150728764, 34.17227137954497, 0.9999568290645643, 0.9999743186679249, 0.9999573799343459, 9751.634776466559, 9703.517967423439, 9725.00043661613, 238.65827397550038, 73.97134225739114, 93.0381864686774, 9753.304528909553, 9703.231857713397, 9728.264244691492, 287.0268753042328, 285.4039603938959, 286.41799308315075, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 717.8062, 7.662264, 5500.013, 721.3438, 6.099897, 4400.7, 707.1516, 6.21146, 4392.008, 715.8199, 7.682281, 5499.038, 721.1445, 7.627679, 5500.218, 722.9782, 6.086396, 4400.621, 99.99884, 100.0, 99.82214, 99.98111, 100.0, 100.0
63448.552800000005, 60.00673123858993, 60.004838348707914, 60.00485078233125, 34.151548436353025, 34.16819576320157, 34.15478579409613, 0.999958283788218, 0.9999755681973348, 0.9999596835206684, 9752.90956725146, 9708.34335591829, 9725.35365085883, 237.73013507552878, 63.85824925841689, 86.67705027518832, 9754.530883081037, 9703.522939435297, 9723.56968401047, 287.2140909364305, 285.4166479811465, 286.2854415408484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0164, 7.595874, 5499.857, 715.0986, 6.151657, 4398.99, 713.2858, 6.165442, 4397.762, 722.0338, 7.617377, 5500.428, 726.9623, 7.561751, 5496.605, 716.7952, 6.139318, 4400.172, 99.99389, 99.97565, 99.95795, 100.0, 99.95326, 100.0
63450.89308, 60.00099440173664, 60.00286335154207, 60.00248805026497, 34.115923954439246, 34.15430360389234, 34.15247387486573, 0.9999599223239897, 0.9999782722384399, 0.9999630762008624, 9745.113911881353, 9704.39653824422, 9723.421640625917, 233.71998201477072, 60.76055049160141, 86.75868620870938, 9744.87742779734, 9699.0610861237, 9722.882422726721, 287.1983536588081, 285.4019053704991, 286.3785559817676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0558, 7.596231, 5499.967, 715.1764, 6.152946, 4398.989, 713.4604, 6.164521, 4397.875, 722.0726, 7.617193, 5500.259, 727.8397, 7.552619, 5496.291, 715.5426, 6.152502, 4398.847, 99.99284, 99.97561, 99.95542, 100.0, 99.93762, 99.9724
63453.23900000001, 59.99753050157428, 60.002703666001125, 60.00364405937141, 34.12874501109362, 34.17375435913587, 34.15851465406304, 0.9999572382377022, 0.9999791440613365, 0.9999599825595578, 9749.95520346591, 9703.871506410105, 9730.154117264135, 233.79229849377043, 64.54951487879407, 92.40535756926363, 9754.26732602122, 9703.81232880583, 9728.014341021517, 287.20989690373756, 285.4428074766983, 286.3781734508846, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 730.4631, 7.523595, 5494.852, 708.6199, 6.200837, 4395.43, 719.1675, 6.126786, 4400.028, 726.0146, 7.579501, 5499.06, 729.9761, 7.536001, 5495.79, 715.145, 6.145727, 4399.934, 99.90795, 99.86877, 99.99923, 99.9798, 99.92013, 99.9971
63455.58124000001, 60.00372327933023, 60.00068869124751, 60.000026651057574, 34.14162947706858, 34.15692233290343, 34.1469923995241, 0.9999587996435295, 0.9999773920917496, 0.9999573787585617, 9749.653508793504, 9704.354913319436, 9724.139131547492, 229.664105401298, 63.64383245205636, 91.76350660560104, 9749.202369753342, 9707.80671817927, 9727.609379661662, 287.0744437256423, 285.4441563828492, 286.4257847793428, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0164, 7.596409, 5499.574, 715.0791, 6.152025, 4399.103, 713.4022, 6.164521, 4398.159, 722.0532, 7.617009, 5500.256, 727.1531, 7.559377, 5496.694, 710.4133, 6.189126, 4395.929, 99.9999, 99.96397, 99.95675, 100.0, 99.94771, 99.90608
63457.919480000004, 59.99740237458287, 59.998300513120356, 59.998572389540826, 34.127150488783634, 34.14358869909388, 34.122507643597125, 0.9999582164763764, 0.999980383166615, 0.9999593610626167, 9743.704250014007, 9702.07928147442, 9723.098953640454, 236.43124367994642, 61.98102015403401, 87.85357880155854, 9750.825593233913, 9699.922777891683, 9719.749950970807, 287.01959743115066, 285.3932744113886, 286.3097604396935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 719.8566, 7.640669, 5500.009, 720.4294, 6.104134, 4400.358, 707.2875, 6.210171, 4392.12, 715.8005, 7.681913, 5499.037, 721.1827, 7.626948, 5500.383, 703.9916, 6.233075, 4388.453, 100.0, 100.0, 99.82346, 99.97811, 100.0, 99.73484
63460.235360000006, 60.00050560671467, 60.00400550641909, 60.00511036663187, 34.139523119570825, 34.1673648615575, 34.13932043808574, 0.9999604633155411, 0.9999828686601496, 0.9999595577589919, 9750.799621373773, 9707.416339255858, 9716.758759144544, 234.9484712962144, 55.426675513929695, 90.3578588179875, 9749.576838708988, 9708.584886078548, 9728.968745880331, 287.18109953911505, 285.4570156748721, 286.3717854393079, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0361, 7.597302, 5499.47, 714.9624, 6.151657, 4399.101, 713.3052, 6.165626, 4397.932, 722.0338, 7.617193, 5500.197, 727.1912, 7.559559, 5497.121, 710.3337, 6.188027, 4395.807, 100.0, 99.97815, 99.9542, 100.0, 99.94848, 99.90329
63462.623320000006, 60.00789528577319, 60.006481882518266, 60.00764127001383, 34.121307536144904, 34.1645534165199, 34.13172933100108, 0.9999576220348609, 0.999980388675025, 0.9999571765614929, 9744.236802299582, 9701.537253898414, 9729.954757035299, 234.2751094134037, 56.65137147808582, 88.24707009269446, 9752.201093893349, 9705.179083438667, 9719.414287426895, 287.2429932618715, 285.5493907060971, 286.470511411801, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 723.9966, 7.596053, 5500.129, 715.0791, 6.152393, 4398.706, 713.3634, 6.165626, 4397.706, 722.0338, 7.617561, 5500.085, 727.1912, 7.556455, 5496.987, 710.4928, 6.189309, 4395.81, 99.99085, 99.97949, 99.95404, 100.0, 99.9467, 99.89675
63464.92904, 60.009957603459355, 60.00872271187417, 60.01166861758194, 34.127883329514724, 34.158980759929946, 34.14652499103929, 0.9999536716670301, 0.9999742285551738, 0.9999561503986574, 9749.798759950649, 9702.992756119636, 9729.094786241158, 237.00983064240177, 68.57300646567728, 94.32952938372591, 9753.522584403347, 9705.41480736339, 9727.01640602893, 287.13995801320215, 285.3913666772695, 286.4912289979488, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 730.0885, 7.523059, 5495.287, 708.6004, 6.200653, 4394.037, 719.7305, 6.113901, 4400.353, 728.3448, 7.546589, 5496.23, 733.6385, 7.482674, 5490.039, 716.6758, 6.141149, 4399.473, 99.89704, 99.85551, 99.99531, 99.93005, 99.80657, 99.98662
63467.25884, 60.01845330689337, 60.016000123413136, 60.014885913923756, 34.141439744581085, 34.17310152089689, 34.15133740948304, 0.9999569049842645, 0.9999810083310434, 0.9999590873311816, 9744.892012465358, 9704.805164069287, 9719.088793764791, 234.1880618847442, 63.99463176985137, 88.63487759198051, 9753.32823128525, 9707.227127913548, 9728.907880249368, 287.071444700331, 285.33563195473255, 286.4715589616762, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0164, 7.596231, 5499.631, 715.0208, 6.151841, 4398.708, 713.2858, 6.165442, 4397.875, 722.0532, 7.617561, 5500.368, 727.3057, 7.556089, 5497.73, 710.3536, 6.187844, 4395.688, 99.99188, 99.96924, 99.94401, 99.99922, 99.95584, 99.90478
63469.61436000001, 60.01537814070412, 60.016218293485885, 60.015551255124116, 34.12126209411843, 34.14406320469096, 34.12356273275826, 0.999956475199295, 0.999978193168056, 0.999953827723484, 9743.440594204354, 9694.254551722634, 9716.831972536656, 235.15070333921904, 59.6777780155935, 87.21566632168106, 9739.802878405035, 9700.054302705426, 9725.816273403247, 287.24961378903237, 285.4642166253789, 286.36288588371855, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0755, 7.595695, 5499.857, 715.0208, 6.149446, 4398.905, 712.0046, 6.177958, 4395.502, 719.2181, 7.647346, 5500.151, 723.6815, 7.606677, 5500.47, 704.8267, 6.230511, 4388.504, 99.99485, 99.97969, 99.92618, 100.0, 100.0, 99.73477
63471.897560000005, 60.0161398643538, 60.01998959921482, 60.02041339941092, 34.127302470711776, 34.15619994427712, 34.14374304309965, 0.999961090632546, 0.9999806238009893, 0.9999578659864046, 9745.556010065886, 9708.516723014518, 9725.245731505545, 232.26602170988917, 64.73039869805405, 87.45710894741296, 9755.215375293232, 9707.96736279583, 9719.375524902323, 287.1128665883035, 285.41621985481726, 286.4170093669363, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 719.9749, 7.639777, 5500.685, 717.9585, 6.132132, 4399.446, 711.8687, 6.176854, 4398.151, 721.7426, 7.618296, 5500.374, 727.4964, 7.556455, 5498.163, 710.4729, 6.187112, 4395.632, 100.0, 99.98601, 99.93575, 100.0, 99.96731, 99.89933
63474.18016, 60.015808117798116, 60.02144124255307, 60.02210673055147, 34.139005535308144, 34.13987197743867, 34.15644189391543, 0.999957421459315, 0.9999793330390561, 0.9999576800857548, 9744.02368414705, 9708.864489965108, 9717.516667352766, 232.8126458934994, 58.1170855411533, 91.46876788714076, 9750.667670198789, 9705.68782408865, 9732.124356470034, 287.12380075764764, 285.3728790404896, 286.30676429664203, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0755, 7.595874, 5499.857, 715.0986, 6.152577, 4398.822, 713.3828, 6.164705, 4397.99, 722.1309, 7.618113, 5500.597, 727.0767, 7.561751, 5497.305, 710.3735, 6.187112, 4395.576, 100.0, 99.98076, 99.96183, 100.0, 99.97151, 99.89806
63476.63984, 60.02049605934624, 60.01821712364268, 60.01863084380731, 34.15444940495982, 34.165603373524256, 34.13036923036101, 0.9999577360563049, 0.9999754872010923, 0.9999591720068387, 9739.546490579049, 9697.856304732277, 9718.96956541154, 239.44313561903937, 62.51394527769935, 91.53072800219547, 9743.998819918412, 9699.905204715487, 9729.359900336467, 287.12188489168227, 285.38191313020855, 286.40655547529997, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 730.6208, 7.523595, 5495.125, 708.8339, 6.198627, 4393.938, 719.7693, 6.113901, 4400.639, 728.1895, 7.54567, 5496.559, 733.6194, 7.483404, 5489.248, 716.815, 6.138951, 4400.002, 99.89985, 99.84529, 100.0, 99.94234, 99.81356, 99.99864
63478.972200000004, 60.01867607739038, 60.02082399707383, 60.02125386588215, 34.12850404397376, 34.15464926115932, 34.12495563839555, 0.9999608271976064, 0.9999810657980788, 0.9999560841269023, 9754.220959765833, 9706.028030738671, 9726.399212314736, 236.07243433785908, 61.38776944070469, 89.1808220490393, 9757.897417526552, 9702.0701374032, 9727.169289626107, 287.28716941966843, 285.6120105686291, 286.49145129566574, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0361, 7.596231, 5499.916, 715.0402, 6.151841, 4398.876, 713.5964, 6.164705, 4398.271, 722.0532, 7.617561, 5500.37, 727.4201, 7.559194, 5497.428, 710.2741, 6.188577, 4395.418, 99.9979, 99.97305, 99.95539, 100.0, 99.95183, 99.90194
63481.37316, 60.024049375316196, 60.02352289823317, 60.02312845671378, 34.13153011334211, 34.14361418420006, 34.13970255751295, 0.9999590356952964, 0.9999812640063058, 0.999962108064046, 9742.788941559918, 9700.885639556469, 9718.966937370358, 232.411032428638, 59.10303082452242, 88.17792748345619, 9751.67572073659, 9704.365840926195, 9729.291514549648, 287.1529226979007, 285.5179285743437, 286.51593694250204, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0558, 7.596231, 5500.188, 715.0013, 6.152209, 4399.109, 713.441, 6.164153, 4397.818, 722.0726, 7.617193, 5500.485, 727.3057, 7.559559, 5497.206, 717.3319, 6.128513, 4400.864, 99.99485, 99.98066, 99.95787, 100.0, 99.94779, 100.0
63483.7522, 60.02401486109018, 60.024114604142376, 60.02398659868981, 34.11450975958581, 34.154408732028365, 34.16299829062055, 0.9999493637123078, 0.9999749845107286, 0.9999584424869418, 9751.33899738494, 9709.238269907919, 9726.919543638453, 240.91141404424798, 69.69221111141451, 90.53214313460103, 9750.149528851216, 9702.60725469441, 9731.146233693418, 287.3047612234886, 285.5170013790371, 286.4741178475522, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 717.7865, 7.662086, 5499.898, 721.3827, 6.099897, 4400.636, 707.7728, 6.200047, 4394.22, 718.0142, 7.652679, 5500.169, 724.7878, 7.581109, 5498.806, 717.7097, 6.130894, 4399.945, 99.99884, 100.0, 99.86683, 100.0, 99.9846, 99.99766
63486.084240000004, 60.01790855576111, 60.02078064057101, 60.02186114490747, 34.14345972177624, 34.17313840411742, 34.15615957445354, 0.9999580627182529, 0.9999795463854418, 0.9999611748536057, 9747.117205559654, 9703.887577567195, 9724.359516217983, 233.86327338541332, 62.48390090954763, 89.05314710923028, 9751.047248266348, 9705.825693365883, 9724.968089504984, 287.2677571557589, 285.54860458580794, 286.41156220699406, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 723.9966, 7.596231, 5499.689, 715.0208, 6.151841, 4398.707, 713.4216, 6.164705, 4397.71, 722.0144, 7.617561, 5500.094, 727.7634, 7.559925, 5497.693, 716.7753, 6.139134, 4399.89, 99.99685, 99.96921, 99.95795, 100.0, 99.95911, 99.99993
63488.4256, 60.01563629614899, 60.01643319733064, 60.016724363422036, 34.10847483053075, 34.12786825277514, 34.12655121950814, 0.9999576279512986, 0.9999800206763249, 0.9999568389619963, 9742.28814349093, 9698.23216795362, 9716.658638151723, 232.2204823447853, 67.23912886375456, 92.54838448107466, 9756.680497633863, 9694.728775533622, 9718.478894149017, 287.2159024909785, 285.5260998475495, 286.45157775311225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 728.0382, 7.54394, 5496.618, 709.4954, 6.196784, 4393.946, 719.8082, 6.113717, 4400.301, 728.675, 7.545119, 5496.093, 733.7529, 7.483587, 5489.88, 710.3337, 6.187661, 4395.467, 99.9371, 99.86879, 100.0, 99.92757, 99.81449, 99.90603
63490.764480000005, 60.01719805715512, 60.01791622115427, 60.01554770929497, 34.144132621628124, 34.14932482318672, 34.13028182822191, 0.9999566030893601, 0.9999798048118155, 0.9999581835592594, 9748.368674168913, 9703.39339635668, 9725.551370745055, 232.9655629224162, 58.838205262096835, 89.34411071237628, 9748.66740004625, 9706.607720357535, 9729.086144774226, 287.31251413354846, 285.51188196018745, 286.43841292227273, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0164, 7.595339, 5499.857, 715.0013, 6.152946, 4398.929, 713.3828, 6.165073, 4397.984, 722.1115, 7.616826, 5500.146, 727.2675, 7.561203, 5497.198, 716.6957, 6.138768, 4399.833, 99.9939, 99.97303, 99.9477, 100.0, 99.96903, 99.98557
63493.117920000004, 60.0175876148007, 60.01730622144795, 60.017687685523704, 34.13409105317433, 34.15820270926365, 34.12001642711091, 0.9999575450819799, 0.9999815108905923, 0.9999603660859223, 9752.28779734036, 9714.343685461281, 9714.68747093611, 236.04414817045426, 58.870612736746466, 93.25505037608855, 9748.648940635123, 9705.404926700188, 9721.18454693254, 287.2734250111222, 285.515877978636, 286.4713770963467, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0755, 7.595695, 5499.967, 715.0402, 6.151657, 4398.765, 713.4216, 6.163233, 4398.043, 722.0921, 7.617193, 5500.31, 727.3629, 7.556637, 5498.227, 710.4133, 6.187295, 4395.693, 99.99494, 99.97932, 99.95294, 100.0, 99.96636, 99.89688
63495.444240000004, 60.01953163767541, 60.02026457055992, 60.01986963251935, 34.14101670038313, 34.175620025575384, 34.141453361937, 0.9999562692383185, 0.9999811063505426, 0.9999562225987866, 9747.268924426906, 9695.972972356258, 9716.479431014326, 233.34039795866556, 65.20098234350439, 91.59827968549189, 9751.84633283211, 9703.194324991588, 9720.3980507214, 287.1757178810932, 285.47843899124103, 286.51116180646636, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 717.8259, 7.661907, 5500.066, 721.2854, 6.100818, 4400.589, 707.1128, 6.212196, 4392.061, 715.7811, 7.681545, 5499.213, 721.1254, 7.626948, 5500.65, 704.1308, 6.229779, 4389.737, 99.99979, 100.0, 99.81441, 99.97814, 100.0, 99.76536
63497.75392, 60.020043210041585, 60.02292441884985, 60.02034180958659, 34.137414216049365, 34.14243864833244, 34.14217760758826, 0.9999581867530556, 0.9999813263963446, 0.9999586345365152, 9745.30905411891, 9704.300143272401, 9718.54759283407, 231.6460259522728, 59.558010338393615, 86.93586679335169, 9746.26420515064, 9704.521200666239, 9718.71350088743, 287.1790573323661, 285.4730634191197, 286.3853686223546, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0952, 7.596053, 5500.181, 714.904, 6.151657, 4399.042, 713.5187, 6.163969, 4398.041, 722.0532, 7.618113, 5500.256, 727.401, 7.557185, 5497.71, 710.3735, 6.188027, 4395.518, 99.99998, 99.97681, 99.94656, 100.0, 99.95568, 99.89672
63500.12156000001, 60.01630152540556, 60.018821035174156, 60.020262550494486, 34.12843911426614, 34.147184307062176, 34.11817755462636, 0.9999572756572795, 0.9999802966851359, 0.9999588849018407, 9737.510642218964, 9697.504414285317, 9720.004436354893, 235.8196045118102, 62.14440347609616, 89.33159503938577, 9761.000418453734, 9706.117669191459, 9724.487255292015, 287.21503227682496, 285.52732821878806, 286.39905115748246, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.1149, 7.596053, 5499.865, 714.5149, 6.158103, 4398.211, 715.2657, 6.144089, 4399.589, 725.4515, 7.580236, 5498.359, 731.9408, 7.498745, 5490.493, 716.3379, 6.141698, 4399.715, 100.0, 99.95795, 99.98523, 99.97751, 99.85211, 99.99081
63502.49456000001, 60.01375309089197, 60.011103440800895, 60.01523029367082, 34.14901542567264, 34.15850902662294, 34.12022484391948, 0.9999583642813599, 0.9999808510600102, 0.9999554472891127, 9750.347042736912, 9707.607960557267, 9726.339600844178, 234.73434819572913, 57.31278460590465, 91.83272617734565, 9750.63878999, 9707.507601772619, 9727.028926012128, 287.2913363323198, 285.4750350485771, 286.4611029658663, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 727.9791, 7.557504, 5498.175, 712.7639, 6.165656, 4397.827, 713.9263, 6.163417, 4397.876, 722.0921, 7.617009, 5500.138, 727.7062, 7.561203, 5497.733, 710.3138, 6.187478, 4395.637, 99.96541, 99.94921, 99.9568, 100.0, 99.95294, 99.89944
63504.86452, 60.017359933445064, 60.018548798500866, 60.019073635670864, 34.167290853646804, 34.184261153345666, 34.1695961120375, 0.9999579917134519, 0.9999782199158535, 0.9999615933248267, 9748.012804471628, 9710.508671245054, 9722.916478277912, 237.70573441165698, 58.97107766230715, 87.10090766483972, 9753.229743233249, 9705.995766524542, 9733.399353181008, 287.1091910474538, 285.4271227923813, 286.41816359494953, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0164, 7.596231, 5499.967, 715.0791, 6.151841, 4399.103, 713.4216, 6.164337, 4398.161, 722.0921, 7.616642, 5500.59, 727.3438, 7.554811, 5497.822, 716.6758, 6.139501, 4400.005, 99.99485, 99.96927, 99.9568, 100.0, 99.959, 99.99074
63507.27220000001, 60.02181400216595, 60.02051072209037, 60.01933545080489, 34.13814256097226, 34.149008697047364, 34.15546751478462, 0.9999546270258518, 0.999974311043722, 0.9999597449255601, 9743.990994264745, 9699.168616614565, 9722.559935917581, 242.9956533576751, 66.77864226388942, 91.09419784603551, 9751.008232796226, 9707.023779487274, 9723.141755634551, 287.11918549884217, 285.33910774763643, 286.3105812433148, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 717.7668, 7.662086, 5499.955, 721.3243, 6.101002, 4401.044, 707.2292, 6.212196, 4392.178, 715.8005, 7.682465, 5498.704, 721.1254, 7.627496, 5500.323, 722.9583, 6.085846, 4400.219, 99.99779, 100.0, 99.81437, 99.98011, 100.0, 100.0
63509.59708000001, 60.020438539482406, 60.01940173830281, 60.01752488890233, 34.15416328638338, 34.15905657874507, 34.1734462685526, 0.9999561618332001, 0.9999803514481644, 0.9999529665695287, 9745.390120603728, 9701.488525133704, 9723.701215253463, 238.68439351020152, 60.43900158720771, 87.8288422841623, 9753.06832968117, 9704.538246015045, 9726.317437642218, 287.1295929185594, 285.4101829145055, 286.3684378729224, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0558, 7.596409, 5499.574, 715.0402, 6.152393, 4399.212, 713.4022, 6.164337, 4397.935, 722.0726, 7.617009, 5500.092, 727.1721, 7.560107, 5497.754, 716.6957, 6.138036, 4399.947, 99.99085, 99.98093, 99.95167, 100.0, 99.94182, 99.98948
63511.922320000005, 60.0207351509395, 60.02065787969122, 60.02161012328526, 34.146199569993776, 34.14816529133421, 34.15631593608862, 0.9999568406450954, 0.99998015309879, 0.9999562382378676, 9741.76410355929, 9703.213230785725, 9713.735898911298, 234.1116887549283, 59.8011604686053, 89.82113374315577, 9753.47922170312, 9699.475718679481, 9706.208503962043, 287.08056017713255, 285.5000354679974, 286.2778852781589, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0755, 7.596409, 5499.742, 715.0208, 6.151288, 4398.936, 713.3828, 6.164889, 4397.985, 722.0532, 7.617193, 5500.259, 728.145, 7.545132, 5496.348, 714.8468, 6.158179, 4398.66, 99.9939, 99.97441, 99.95018, 100.0, 99.93864, 99.96199
63514.22372, 60.02530929869591, 60.02634829343414, 60.02583433553694, 34.15646781441848, 34.163284956752534, 34.13497452056188, 0.9999598006289457, 0.9999772727528156, 0.9999593731207459, 9754.030701216217, 9710.199992602644, 9725.175615947268, 234.004575355503, 61.93283284351946, 87.74252164115751, 9742.494989709503, 9709.183278027267, 9721.866551999186, 287.0955065807095, 285.50421403356995, 286.3841341411047, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 730.3054, 7.523595, 5494.794, 708.6393, 6.199548, 4394.11, 718.9152, 6.127338, 4399.573, 726.1117, 7.575089, 5499.073, 730.1859, 7.531252, 5495.308, 715.4631, 6.148839, 4399.704, 99.90995, 99.86473, 100.0, 99.98174, 99.91995, 99.99567
63516.56512000001, 60.02353878426757, 60.022468629178526, 60.02371944974762, 34.16837837372308, 34.188644589210064, 34.16248513162794, 0.999956057370232, 0.9999803831151157, 0.9999555719765475, 9750.944124229394, 9700.291319715689, 9724.588285473543, 232.9839157213646, 64.12497103968417, 89.33447298890405, 9750.05877118297, 9709.630179404205, 9724.650214868998, 287.1032420223471, 285.3303200712666, 286.30057595235365, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0164, 7.595695, 5499.916, 715.0596, 6.152946, 4398.599, 713.4216, 6.165073, 4397.594, 722.0726, 7.617377, 5500.034, 727.3438, 7.55682, 5497.577, 716.6361, 6.139134, 4399.712, 99.99495, 99.96676, 99.95545, 99.99922, 99.95454, 99.99608
63518.873960000004, 60.023406567279224, 60.02355173302935, 60.024891072927375, 34.147375323310754, 34.177031116257744, 34.14682788498265, 0.9999552538838457, 0.9999739823019036, 0.9999562888023542, 9749.8938760098, 9709.987193426168, 9727.080520782025, 246.8260375044856, 70.44130883244088, 90.448193406977, 9754.915722358006, 9705.792195246126, 9719.108023923925, 287.14006841277313, 285.45250606829956, 286.4287658931288, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 720.0734, 7.64299, 5500.357, 720.0986, 6.105607, 4400.356, 706.9381, 6.209987, 4391.833, 715.7617, 7.682097, 5498.921, 721.1445, 7.627131, 5500.488, 722.9186, 6.086579, 4400.392, 100.0, 100.0, 99.82091, 99.97906, 100.0, 100.0
63521.214120000004, 60.020425874652275, 60.0170313279564, 60.01554800432842, 34.144481831719844, 34.18795208876138, 34.165599722989406, 0.9999533095520817, 0.9999796309585919, 0.9999588085144158, 9750.998292938173, 9708.113620992714, 9728.42997343653, 238.53395495623454, 61.28198746586895, 89.33688409448973, 9743.950489334884, 9706.969540840042, 9722.839126108218, 287.0852928556127, 285.3098089920607, 286.2349839915422, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0558, 7.596053, 5499.8, 715.0986, 6.152025, 4398.654, 713.4216, 6.164521, 4397.935, 722.0338, 7.617929, 5500.316, 727.4964, 7.559559, 5497.846, 716.7355, 6.138036, 4399.37, 100.0, 99.98341, 99.96307, 100.0, 99.95943, 100.0
63523.58492000001, 60.018822919732166, 60.01766120384696, 60.01407620736768, 34.155456939487905, 34.17850957312135, 34.167828144949915, 0.9999610413836904, 0.9999807844823426, 0.9999567052010884, 9750.081511286788, 9705.758550885208, 9728.013527748211, 234.44557837995484, 61.88217178852119, 92.05916572598653, 9751.136499295475, 9704.508189989972, 9728.987497481217, 287.09627212208824, 285.32680606803547, 286.2463464961881, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0755, 7.595695, 5499.805, 715.0402, 6.152393, 4399.044, 713.4216, 6.164889, 4398.045, 722.0338, 7.617193, 5500.313, 727.2103, 7.559559, 5497.955, 716.6957, 6.138768, 4399.604, 99.996, 99.97687, 99.95536, 100.0, 99.96142, 99.98958
63525.958040000005, 60.013565539947976, 60.01320048734727, 60.01600344641969, 34.16762268756408, 34.183944971047694, 34.172301997485256, 0.9999560906406798, 0.9999818938217572, 0.9999614260811113, 9747.35226471763, 9709.24028385457, 9726.771499856606, 237.04696032490392, 62.058381209433264, 92.22216935074903, 9752.606345171325, 9705.297483444065, 9722.88732813319, 287.08835153018674, 285.3739509713621, 286.2804309044996, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0755, 7.59516, 5500.24, 715.0986, 6.151472, 4398.876, 713.3052, 6.164889, 4397.985, 722.1309, 7.617009, 5500.14, 727.2866, 7.559194, 5497.703, 716.7753, 6.137853, 4399.545, 99.99496, 99.9845, 99.95281, 100.0, 99.94829, 99.99864
63528.26548, 60.017734296886466, 60.0165546156514, 60.017320932991254, 34.15362387566898, 34.18684220988808, 34.15306905704705, 0.999955743775744, 0.9999803263187752, 0.9999621698614192, 9744.84001991995, 9698.77333655498, 9717.844933720531, 236.86920032341914, 61.47583105321053, 84.60656066649472, 9754.970920875183, 9705.124490702583, 9723.23984108003, 287.09902305157783, 285.4718155719789, 286.33093550110675, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0952, 7.596588, 5500.188, 715.0596, 6.151657, 4399.103, 713.4216, 6.164889, 4398.21, 722.0726, 7.617377, 5500.481, 727.4201, 7.56102, 5497.699, 716.7952, 6.138219, 4399.945, 100.0, 99.97821, 99.94774, 100.0, 99.95676, 99.99605
63530.574680000005, 60.01716190634774, 60.017684506337595, 60.02074506426647, 31.43846638712844, 31.674501883651708, 31.79394083052039, 0.999970307356433, 0.9999855619130216, 0.9999675355511253, 9297.144088493213, 9306.500501438062, 9371.27583719513, 228.09027756149135, 67.46437951974394, 81.4287501696881, 9559.231814544803, 9567.327329459744, 9634.666857892462, 286.99194565214134, 285.3799112827196, 286.26687362446063, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0164, 7.595339, 5500.181, 715.118, 6.151288, 4398.875, 713.2469, 6.163601, 4397.759, 722.1891, 7.616274, 5500.561, 727.5536, 7.556089, 5498.056, 356.607, 6.750755, 1950.534, 99.99391, 99.97949, 99.95033, 100.0, 99.96324, 50.09923
63532.88448000001, 60.018256837549465, 60.019182598399134, 60.017494902078255, 33.109276490112194, 33.20808370923968, 33.572974276821185, 0.9999676890812795, 0.9999832837581516, 0.9999599984427033, 9753.072151971493, 9706.45104928115, 9724.671632903395, 237.16258897705666, 59.8439114170078, 88.94405447145829, 9754.288542176855, 9702.83167104231, 9721.69595070898, 287.08706276902217, 285.3780873716877, 286.24635169357117, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0952, 7.593019, 5499.689, 715.2153, 6.150919, 4398.995, 713.6546, 6.164153, 4397.605, 722.1503, 7.617744, 5500.431, 321.6241, 8.430138, 4287.027, 714.807, 6.155982, 4399.374, 99.99014, 99.97576, 99.96058, 100.0, 67.32089, 99.96861
63535.23072000001, 60.02021722098076, 60.017080682423206, 60.01527990787956, 33.702106024044014, 33.654053523399405, 33.560868030435174, 0.9999554158791527, 0.9999779892020696, 0.9999562894659372, 9482.115195625696, 9443.461619797665, 9419.61216335265, 229.94847868239663, 55.89845561505808, 88.16098825684549, 9365.580360437809, 9276.504694298093, 9264.037976397558, 286.8859384483358, 285.205838709181, 286.2980457946725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 723.9178, 7.598908, 5499.572, 714.7678, 6.153867, 4399.16, 713.4604, 6.164337, 4398.161, 818.9907, 5.508647, 5480.223, 728.4501, 7.545862, 5496.548, 714.7871, 6.153967, 4399.146, 99.99082, 99.96141, 99.95035, 95.74763, 99.94734, 99.9792
63537.5002, 60.01029938436868, 60.011828686996616, 60.01449644952543, 32.18493225216384, 32.086789234802204, 31.990285229981662, 0.999955612153323, 0.9999800535021256, 0.9999515488279097, 8988.36416226158, 8928.587319858067, 8917.221066081058, 209.27518059016506, 53.18880601647106, 79.39061327125273, 8825.160866265282, 8775.138897959267, 8789.89389805561, 286.9833246297946, 285.2736528571563, 286.24142273291835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.0164, 7.596588, 5499.794, 715.3126, 6.14963, 4398.773, 713.2858, 6.164889, 4397.813, 722.0726, 7.617009, 5500.376, 728.946, 7.540566, 5496.51, 715.1052, 6.15177, 4399.096, 99.99493, 99.97071, 99.94888, 100.0, 99.93514, 99.97407
63539.782320000006, 60.016267779891315, 60.01476166977086, 60.012226311726295, 32.492407592794805, 32.760294869544715, 32.87874804505498, 0.9999577045763209, 0.9999826020750434, 0.9999653189585038, 9590.431566647132, 9611.195463075734, 9696.037535643925, 238.93049471248514, 67.03604788682037, 92.18777260116076, 9655.644640656616, 9549.984506429466, 9512.905830187905, 287.10054115874215, 285.42973283992086, 286.1792555098634, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 723.2869, 7.728833, 5396.599, 713.3476, 6.16455, 4397.59, 713.4993, 6.163785, 4397.766, 722.1503, 7.615355, 5500.148, 728.9843, 7.539653, 5495.931, 715.2047, 6.151587, 4399.327, 98.1186, 99.94993, 99.95404, 100.0, 99.92462, 99.97415
63542.1344, 60.012890620593886, 60.01434963352208, 60.013420863965706, 34.12764929218164, 34.17587203391894, 34.14878465532296, 0.999962368199635, 0.9999813201084337, 0.9999635672553341, 9737.21429576915, 9702.321325663095, 9716.496362820712, 238.2014271900607, 60.6333976261289, 84.59031019915392, 9747.317095456581, 9699.40335351758, 9712.001938263897, 286.97316473599926, 285.41304943456356, 286.3221502869881, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.2618, 7.615862, 5500.312, 713.3865, 6.165103, 4397.859, 713.3828, 6.162865, 4398.043, 722.3251, 7.614619, 5499.99, 729.1177, 7.537644, 5495.626, 715.145, 6.151587, 4398.698, 100.0, 99.94366, 99.95412, 100.0, 99.92879, 99.96901
63544.46508, 60.0090672699425, 60.00885438369355, 60.00883922864969, 34.1494193305759, 34.17500353517005, 34.167976740496755, 0.9999592265923734, 0.9999788856085728, 0.9999529070366746, 9747.444993591438, 9703.448642485291, 9731.048356685304, 233.52595767516414, 60.43032993176939, 93.57513940638228, 9749.64757267888, 9709.26144107154, 9722.270126213158, 286.96188684261654, 285.3181012409157, 286.26544464290544, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 728.7676, 7.541263, 5497.102, 707.044, 6.212073, 4392.188, 719.8082, 6.112981, 4400.522, 728.6556, 7.547509, 5496.718, 734.5159, 7.480847, 5489.693, 711.2483, 6.180886, 4397.192, 99.9459, 99.81457, 100.0, 99.93805, 99.80597, 99.92772
63546.81156, 60.008537961821396, 60.00751428875355, 60.01023954551118, 34.156926697644096, 34.15179835126948, 34.16410670003904, 0.9999598568319152, 0.9999793277954352, 0.9999566370989499, 9745.798665534076, 9702.906308781923, 9718.448785699515, 233.70668821329855, 59.36352542807026, 93.47737374337157, 9747.883363819332, 9702.056830919937, 9725.946691794026, 286.9979314762763, 285.33538479230924, 286.2273082484481, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.2224, 7.616576, 5500.589, 713.2308, 6.165103, 4398.034, 713.4604, 6.164337, 4398.104, 722.3251, 7.614987, 5500.103, 729.3085, 7.537827, 5495.734, 709.0613, 6.19755, 4394.097, 100.0, 99.945, 99.95536, 100.0, 99.92103, 99.85141
63549.14172000001, 60.00959896013949, 60.00908081326966, 60.00904507898679, 34.129057729427906, 34.15819400628222, 34.12583226195106, 0.9999558162340643, 0.9999833432273149, 0.9999584476743245, 9736.428134340655, 9693.239582387596, 9718.66324359026, 232.14111340009322, 59.415927779519734, 87.81051272683288, 9745.030328828505, 9697.454295837428, 9716.80522991626, 287.07138051773745, 285.373000349741, 286.1776115473608, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 720.0, 720.8226, 7.636922, 5500.676, 716.4604, 6.14042, 4399.737, 708.6464, 6.200047, 4393.394, 716.8102, 7.677684, 5499.288, 722.8612, 7.609233, 5500.392, 702.4807, 6.24278, 4385.929, 100.0, 99.99237, 99.84846, 99.98168, 99.99581, 99.6788
