TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
63566.040160000004, 60.007677110156784, 60.00854166441085, 60.005831449782534, 34.15057891148015, 34.187517008350056, 34.161774376156906, 0.9999567934747244, 0.9999790301377486, 0.9999590068686022, 9738.660980045679, 9711.680343710883, 9726.716713906677, 230.60207936990764, 59.13683384860542, 87.66841753123958, 9752.300170425126, 9709.043901994837, 9727.165428810553, 287.05367753358075, 285.43069770647793, 286.31791740843175, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.1829, 7.616041, 5500.364, 713.1725, 6.16676, 4397.582, 713.577, 6.163785, 4398.16, 722.3251, 7.614987, 5500.161, 722.4988, 6.089967, 4400.108, 721.507, 7.623689, 5499.954, 100.0, 99.94364, 99.95677, 100.0, 100.0, 99.99776
63568.466360000006, 60.006064825102996, 60.004423614575416, 60.0028677502843, 34.152198093526486, 34.16445877435068, 34.149825855327045, 0.9999567318786897, 0.9999812606209234, 0.9999581405747507, 9751.303311166106, 9702.682758157254, 9723.818216147223, 234.6322132478781, 58.613069481643834, 90.65141930136588, 9746.609892578794, 9706.175869582908, 9726.786647701363, 287.11837438064185, 285.42761014206155, 286.3300148353817, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 728.7479, 7.542869, 5496.371, 707.1412, 6.211336, 4391.957, 719.7499, 6.113165, 4400.58, 728.5391, 7.543832, 5495.851, 716.4139, 6.140372, 4399.046, 727.8093, 7.553188, 5497.346, 99.93377, 99.80956, 100.0, 99.92316, 99.99054, 99.94808
63570.835320000006, 60.003597165085736, 60.00923712889412, 60.007302040997466, 34.13023771448422, 34.176550521764774, 34.15760478965202, 0.9999568264919718, 0.9999820919910739, 0.9999521223064154, 9753.160191082721, 9707.139547984632, 9720.16906489756, 230.70061971139876, 59.62056599821608, 88.96549983484329, 9748.990900877467, 9708.977390797852, 9726.560042549707, 287.04210338724505, 285.3986492809366, 286.3196071299746, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.1829, 7.615862, 5500.144, 713.2503, 6.165103, 4398.089, 713.4799, 6.163969, 4398.326, 722.3057, 7.614619, 5500.107, 721.9647, 6.097089, 4400.427, 721.4871, 7.623506, 5500.297, 100.0, 99.95389, 99.95172, 100.0, 100.0, 100.0
63573.1456, 60.00657051719008, 60.00513228722099, 60.00670338974033, 34.13836966469812, 34.1368117483426, 34.14079112660649, 0.9999592207956806, 0.9999781827113747, 0.9999553673659273, 9742.745970717358, 9702.329973461046, 9709.606214472964, 238.51102041309443, 61.893463438179424, 88.87129234908389, 9746.79859410815, 9700.645120563217, 9716.729393403486, 287.1007624864169, 285.5393245758129, 286.30920044522236, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.2421, 7.615684, 5500.086, 713.3865, 6.165471, 4398.034, 712.8393, 6.168755, 4396.763, 720.8299, 7.636867, 5500.277, 713.2857, 6.165026, 4396.582, 717.5507, 7.670751, 5499.461, 100.0, 99.95519, 99.94062, 99.99995, 99.93498, 99.9888
63575.48592000001, 60.00156779776915, 59.998513941942186, 59.99895404386765, 34.144990829553684, 34.17494214713342, 34.157269887539265, 0.999956609175593, 0.9999808260451173, 0.9999571176177278, 9748.58323560012, 9699.534932472632, 9724.389517719628, 233.05996713662665, 59.84739371785554, 88.90275159123212, 9753.387897258885, 9707.640751980365, 9718.047252999713, 287.0316228225604, 285.38837983976276, 286.3557247167122, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 716.9782, 7.670474, 5500.027, 717.725, 6.135631, 4399.643, 710.8593, 6.180904, 4397.157, 721.2377, 7.621422, 5500.208, 716.0325, 6.14092, 4399.318, 721.4076, 7.623506, 5500.419, 100.0, 99.98957, 99.93399, 100.0, 99.9831, 100.0
63577.82508, 60.001091386027376, 60.00035339175507, 60.002051001548395, 34.11582176081521, 34.162609044999115, 34.1389455098488, 0.9999625339943502, 0.9999820084881857, 0.9999564784746683, 9743.770526045386, 9704.193251197199, 9721.517568070798, 234.16530098904605, 55.49480062187013, 90.4934478545274, 9748.968081779227, 9705.518925612603, 9723.583469343777, 287.0919085487478, 285.43847525780615, 286.30111447862527, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.2026, 7.615862, 5500.699, 713.2697, 6.165656, 4398.149, 713.441, 6.164153, 4397.653, 722.3057, 7.613883, 5500.44, 710.1384, 6.188951, 4395.301, 715.2842, 7.687598, 5499.066, 100.0, 99.95127, 99.94526, 99.99845, 99.89181, 99.97524
63580.13444, 60.00452527019924, 59.99808542355668, 60.00092181743746, 34.11376146340867, 34.12420689662028, 34.13342003119033, 0.9999585288812753, 0.9999796546328504, 0.9999611485724114, 9735.422793846446, 9701.101462021445, 9714.60411319429, 242.68864194572143, 61.62120975490825, 88.56150214971422, 9740.064967962113, 9692.749910403514, 9708.716983269544, 287.0385160486909, 285.4097684114782, 286.29979619169825, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 729.0239, 7.541799, 5496.934, 707.0829, 6.211336, 4392.071, 719.7499, 6.113533, 4399.966, 728.5779, 7.543648, 5496.748, 703.7484, 6.233876, 4387.139, 708.9619, 7.747295, 5492.86, 99.92779, 99.81837, 100.0, 99.92717, 99.70879, 99.86137
63582.54192, 60.00222570688108, 59.99971420648753, 59.997825422951145, 34.13571665504667, 34.17572070617929, 34.13512099351124, 0.9999585060577588, 0.9999806669695338, 0.9999559135665216, 9744.825915398576, 9706.086401128174, 9720.452880552717, 230.05174334096137, 60.63618814786105, 91.3074333176146, 9750.821828151484, 9703.1499465702, 9722.104617037023, 287.12683540657724, 285.4722454189032, 286.3668344599835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.2026, 7.616398, 5500.81, 713.2697, 6.166024, 4397.858, 713.441, 6.163969, 4397.539, 722.3445, 7.614068, 5500.611, 710.1384, 6.188403, 4394.907, 715.2643, 7.687598, 5499.062, 100.0, 99.95645, 99.94265, 99.99641, 99.88395, 99.98154
63584.99108000001, 60.000222170503015, 59.99981413765466, 59.996965224624205, 34.11253582825672, 34.1483218924844, 34.12564283462413, 0.9999529751950047, 0.9999789730189548, 0.9999571726565653, 9744.367750340733, 9697.887695553354, 9718.776864732252, 231.4573594327137, 64.59801571857406, 91.80389919773825, 9749.244346902828, 9698.632089642238, 9720.983219624208, 287.07544352666514, 285.46618470791657, 286.4504998669996, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.1829, 7.615862, 5500.751, 713.3476, 6.164918, 4397.8, 719.7888, 6.113533, 4400.583, 722.364, 7.614803, 5499.88, 710.2147, 6.190412, 4394.846, 708.4053, 7.756268, 5490.305, 100.0, 99.95907, 99.99638, 100.0, 99.88518, 99.82233
63587.33752000001, 59.99660277487042, 59.99495375579274, 59.99774708588701, 34.13915239689179, 34.14611969035049, 34.122819069715554, 0.9999608984993085, 0.9999791109275276, 0.9999533391237269, 9744.558197299899, 9699.480894109647, 9724.640489929901, 235.312986707145, 62.8523034271966, 89.3331138040212, 9747.312157826602, 9699.795346066074, 9727.812447139866, 287.17361964573723, 285.489864576983, 286.40891585537526, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 715.9333, 7.680825, 5499.462, 719.7484, 6.114817, 4400.658, 726.0394, 6.064201, 4398.975, 717.5482, 7.658379, 5500.349, 713.2285, 6.165757, 4397.09, 706.7154, 7.761945, 5491.253, 99.98377, 100.0, 99.9753, 99.99535, 99.93246, 99.83957
63589.676080000005, 59.99736222538764, 59.99333455694318, 59.99432636026378, 34.13228263670725, 34.14707728460677, 34.1302069212802, 0.9999567925468323, 0.999982166154366, 0.9999567996287011, 9745.46221586102, 9698.455518294533, 9723.076443880787, 236.6705563480109, 64.2450929531642, 90.58630724599152, 9747.886078349158, 9705.09534249447, 9717.57726050984, 287.1337768648098, 285.50878004212086, 286.4361591611539, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.2224, 7.615506, 5500.087, 713.4254, 6.166024, 4398.029, 719.8082, 6.113349, 4400.52, 722.2863, 7.614619, 5500.441, 710.1956, 6.190046, 4394.85, 708.9818, 7.747112, 5492.631, 100.0, 99.95381, 99.99638, 100.0, 99.88405, 99.86777
63591.96276, 59.99030243742371, 59.99271577571318, 59.99635359955593, 34.11042400464795, 34.13156139650499, 34.100455708584015, 0.9999572437253964, 0.9999774646746621, 0.9999560363282983, 9741.551239305267, 9700.603285381349, 9710.394472017046, 234.77057284229977, 64.13374240893336, 90.72196684666415, 9740.522915340785, 9699.3929775368, 9716.563017497336, 287.08432348456154, 285.52510293808916, 286.4068529587812, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.3767, 7.574458, 5497.921, 709.3203, 6.201021, 4393.072, 714.0234, 6.162497, 4398.103, 728.772, 7.541441, 5496.289, 703.653, 6.234972, 4387.026, 715.2245, 7.687048, 5498.891, 99.98366, 99.84114, 99.95183, 99.93138, 99.70374, 99.97846
63594.29668000001, 59.99366438636307, 59.99456440069312, 59.99308286856147, 34.132064385487425, 34.1400412001114, 34.1430967928847, 0.9999554770500635, 0.9999747501137314, 0.9999600707662208, 9742.065407797321, 9708.357896268, 9712.847883955676, 229.66037694742795, 61.02975470072988, 93.58598609260571, 9751.02486228547, 9696.461216313679, 9720.51530566785, 287.1527594971616, 285.48844854231606, 286.4674885862386, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.3406, 7.614256, 5500.092, 713.4254, 6.164182, 4397.978, 719.7888, 6.113349, 4400.3, 722.2863, 7.614619, 5500.048, 709.9286, 6.190229, 4395.24, 708.9818, 7.747295, 5492.577, 100.0, 99.95785, 100.0, 100.0, 99.89766, 99.86363
63596.57340000001, 59.997909970659336, 59.997868054655605, 59.99901779660399, 34.133067086654904, 34.17980120612713, 34.15444819426183, 0.9999601041650205, 0.9999815506399097, 0.9999569551633073, 9743.38025724553, 9707.036292205521, 9724.235356947856, 232.34111546793974, 62.90615466112877, 88.58663756697115, 9748.421327383481, 9703.758463437141, 9723.042815611443, 287.06930125306644, 285.45807395978585, 286.4311093094621, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.1632, 7.615684, 5500.144, 713.3476, 6.165103, 4397.804, 713.4799, 6.164153, 4397.993, 722.3251, 7.614619, 5500.158, 709.8713, 6.190229, 4394.749, 715.2444, 7.687781, 5498.828, 100.0, 99.95519, 99.95298, 100.0, 99.87925, 99.97729
63598.92212, 59.996575768184016, 59.996197053036035, 59.997664426454214, 34.13451724773209, 34.150434769429275, 34.12901132189118, 0.999958507672571, 0.99997928056065, 0.9999558704157853, 9749.02983788847, 9709.258718963118, 9719.442286980964, 233.98786204210347, 65.75785602651786, 95.74458242673063, 9753.469986477787, 9711.047690985688, 9717.501626169253, 287.16734298018304, 285.52021122757617, 286.43982705742707, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 715.9136, 7.681181, 5499.074, 719.6122, 6.114633, 4400.599, 707.0157, 6.209803, 4392.404, 716.0529, 7.679339, 5499.06, 716.3568, 6.14165, 4399.105, 721.4275, 7.624971, 5500.183, 99.98176, 100.0, 99.82597, 99.97945, 99.98941, 100.0
63601.26320000001, 59.998707878536145, 59.995522277093585, 59.99923385933131, 34.11899228058027, 34.16819663324505, 34.151800589598295, 0.9999582085823429, 0.9999826769886472, 0.9999570861145273, 9745.582207195419, 9702.193525423536, 9732.114308676015, 230.03627903057543, 62.86854940209696, 88.74775043487352, 9746.867447979364, 9708.482760612895, 9730.404576928282, 287.1469700951848, 285.5084765122918, 286.46934101571844, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.2618, 7.616041, 5500.589, 713.3281, 6.16455, 4397.977, 713.344, 6.164337, 4398.1, 722.3251, 7.614435, 5500.217, 709.9476, 6.188585, 4394.691, 715.2444, 7.687964, 5498.831, 100.0, 99.95261, 99.958, 100.0, 99.89666, 99.9774
63603.6062, 60.00100534801061, 60.00090370128927, 60.00110065962901, 34.10841558359167, 34.1272911007448, 34.10340141634242, 0.9999586195250649, 0.9999813869431058, 0.9999603727897917, 9735.668615805622, 9699.12623811339, 9715.951846985086, 233.48189422729024, 63.64171882636629, 85.93275834292763, 9745.787133846545, 9698.567443327132, 9720.91488481857, 287.1377552937557, 285.55654223733814, 286.47243892458, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.1829, 7.615862, 5500.254, 719.6901, 6.115001, 4400.597, 713.5381, 6.163785, 4398.515, 723.3348, 7.603404, 5499.622, 707.8494, 6.209404, 4390.8, 711.0296, 7.728434, 5493.814, 100.0, 100.0, 99.9593, 99.99217, 99.80987, 99.89855
63606.033520000005, 60.004270804957976, 60.000135140672505, 60.00038262955262, 34.13233573896681, 34.16649623814775, 34.13495128153513, 0.9999572363312297, 0.9999779028519695, 0.9999625695478874, 9747.401986854025, 9705.135954642294, 9726.166429246694, 232.90568588608517, 62.25116045044888, 87.47292699783611, 9747.334300615772, 9709.016959378212, 9727.048086244653, 287.06413128051105, 285.4645267167908, 286.45736462978374, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 726.8356, 7.569818, 5498.849, 722.9197, 6.086635, 4400.436, 715.8093, 6.152004, 4398.864, 723.0048, 7.606713, 5500.167, 710.1765, 6.189316, 4395.396, 715.2643, 7.688147, 5498.83, 99.97767, 100.0, 99.97278, 100.0, 99.88768, 99.97732
63608.48472000001, 59.9986616937577, 59.99863622811678, 59.99596294913472, 34.119207863968256, 34.15443341719865, 34.12175434130344, 0.9999592947503136, 0.9999801915132379, 0.9999552079261623, 9746.01393062485, 9703.331347284407, 9721.554988601261, 236.17469165924263, 62.555482426240815, 89.55488458580385, 9747.407577189162, 9704.380320260814, 9726.111442214064, 287.13520580948045, 285.5078019113313, 286.3955754415155, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.2421, 7.615506, 5500.202, 719.7095, 6.115001, 4400.598, 713.5964, 6.163601, 4398.099, 722.2863, 7.614803, 5500.159, 709.9476, 6.189316, 4395.229, 708.9421, 7.747478, 5492.57, 100.0, 100.0, 99.95544, 100.0, 99.89017, 99.86356
63610.80232, 60.001565154295136, 59.99675301254957, 59.997462025052116, 34.10147254643587, 34.1402697511954, 34.13708917303546, 0.9999601156120371, 0.9999791990898423, 0.9999576004394319, 9738.827956341667, 9696.319903903695, 9710.748064376363, 233.74482105996185, 60.27431253154373, 89.38122520092384, 9737.168859993426, 9692.817160015486, 9717.145024473455, 286.9111442983615, 285.3336682859873, 286.2780869543126, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 715.9136, 7.681181, 5499.126, 713.3087, 6.165471, 4397.978, 707.0352, 6.211644, 4392.176, 716.0529, 7.679155, 5499.007, 716.1851, 6.142746, 4399.543, 702.6795, 7.802231, 5482.573, 99.98271, 99.95653, 99.82612, 99.98055, 99.99455, 99.68065
63613.1384, 60.00188293032283, 59.999882677359764, 59.999075770308224, 34.14566956444538, 34.15251816931154, 34.13905202092077, 0.9999577312015979, 0.9999800205907222, 0.9999592992270788, 9743.403895400817, 9697.477434230927, 9718.631910646454, 233.24125208627447, 61.681276927861745, 88.71620034777607, 9745.917438775175, 9699.579523572103, 9716.277049481787, 287.08329700604463, 285.4756337605861, 286.38129132743535, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.1829, 7.616398, 5500.584, 719.6901, 6.114449, 4400.599, 713.5576, 6.165257, 4398.217, 722.364, 7.614251, 5500.22, 710.1956, 6.189316, 4395.29, 708.9421, 7.747661, 5492.631, 100.0, 100.0, 99.95029, 99.9994, 99.89154, 99.86462
63615.47888, 60.00029134898945, 59.99789307424923, 59.99649169637964, 34.14963292848611, 34.14289879374164, 34.11771092407518, 0.9999580192954325, 0.9999762118749848, 0.9999555627189928, 9744.987700243144, 9697.988809935281, 9715.610079427408, 230.65889643569062, 60.08913435315094, 90.27885174959556, 9744.103341975864, 9699.118616768641, 9721.956115181318, 287.10018948555717, 285.414606080425, 286.3570770156481, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.1238, 7.616398, 5500.144, 713.153, 6.16584, 4397.925, 713.5187, 6.164337, 4398.218, 722.2863, 7.614803, 5500.107, 710.0049, 6.189864, 4393.99, 709.4192, 7.737406, 5494.606, 100.0, 99.95143, 99.94768, 100.0, 99.89647, 99.89044
63617.91668, 60.00033747682883, 60.00099405008214, 60.00162738970131, 34.111148627349785, 34.14606858639481, 34.1275605273365, 0.9999592522994029, 0.9999818693837791, 0.9999607406835219, 9742.095236592231, 9699.04496456619, 9714.659162081634, 239.82902641111332, 66.9818613783118, 91.92033389298285, 9750.931462298693, 9703.516014125504, 9722.507514114408, 287.1375963688918, 285.48760934053706, 286.3473692959479, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 728.5902, 7.544297, 5496.932, 707.1412, 6.208757, 4392.946, 718.6434, 6.128075, 4400.001, 726.0535, 7.579501, 5498.942, 708.1927, 6.203926, 4394.701, 710.0156, 7.741618, 5492.87, 99.93251, 99.82778, 99.98759, 99.97467, 99.85412, 99.8771
63620.21448, 60.00174678833096, 60.00191872299962, 60.00203933431928, 34.136106030524004, 34.1731829072445, 34.140492140033516, 0.9999570160229801, 0.9999798805206986, 0.9999547149020026, 9750.533013984324, 9701.21008344629, 9725.38392217205, 235.4384717921107, 62.45675970546415, 87.5858989864546, 9748.469297641539, 9709.31830530723, 9724.667719698815, 287.0906761090411, 285.4992658468718, 286.3339972379165, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.2224, 7.61622, 5500.589, 713.2503, 6.166024, 4397.978, 717.5564, 6.131388, 4399.71, 722.3251, 7.614987, 5500.056, 710.1384, 6.189498, 4395.13, 715.2842, 7.687964, 5498.948, 100.0, 99.95255, 100.0, 100.0, 99.90027, 99.9763
63622.55300000001, 60.00199784239625, 60.00647483789994, 60.006942739539454, 34.15153806927862, 34.157568269193874, 34.15350539435152, 0.9999572446121692, 0.9999804972752872, 0.9999589023253053, 9746.840715254893, 9702.328578099086, 9726.26059325843, 234.29412276934363, 63.1651338026319, 88.24347264822427, 9755.307212102884, 9704.085226789279, 9722.540006271089, 287.1700352452554, 285.5355562359432, 286.39296950097037, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 718.7525, 7.658873, 5500.116, 718.4838, 6.124211, 4400.428, 725.9035, 6.059047, 4398.66, 716.0917, 7.679339, 5499.282, 716.2995, 6.141833, 4399.812, 721.4672, 7.623689, 5500.759, 99.99813, 100.0, 99.97704, 99.97948, 99.98181, 100.0
63624.837920000005, 60.004669031245804, 60.00598516325347, 60.00591542551076, 34.14331577224965, 34.1594626289209, 34.16376650987555, 0.9999574830062143, 0.999981829648776, 0.9999606688446468, 9750.943026888912, 9706.959386341947, 9726.497089363067, 228.6813719594993, 58.61858868715615, 89.21862892291074, 9742.234979206318, 9703.717803216325, 9733.584781515943, 287.1436074537873, 285.45645310549185, 286.42532080357427, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.1632, 7.61622, 5500.254, 713.2697, 6.165656, 4397.98, 719.7111, 6.113901, 4400.075, 722.3251, 7.613883, 5500.554, 710.1193, 6.189681, 4395.508, 715.2444, 7.687232, 5498.94, 100.0, 99.95639, 100.0, 99.99545, 99.88149, 99.97932
63627.17872, 60.002559289786895, 60.00459244518896, 60.00594640106526, 34.14868098913766, 34.17960370734707, 34.142588421473235, 0.9999559446624132, 0.9999819602775218, 0.9999537979364782, 9746.646518532862, 9704.257694153446, 9721.944569204154, 229.94512021511855, 59.423697264333214, 89.60614100499834, 9745.050003106397, 9704.185714481751, 9719.035223340787, 287.0512449124904, 285.43846373106135, 286.2971716913977, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.1435, 7.616576, 5500.26, 713.3281, 6.165656, 4397.693, 719.847, 6.112797, 4400.304, 722.364, 7.614251, 5500.67, 710.1193, 6.189316, 4394.835, 715.2643, 7.68833, 5498.768, 100.0, 99.94617, 100.0, 100.0, 99.88289, 99.97617
63629.5186, 60.003971155318624, 60.0057534118307, 60.005810605765376, 34.115638692076836, 34.12681871325603, 34.13087386757211, 0.9999526743515492, 0.9999766880865208, 0.9999525217564581, 9744.00377320538, 9701.01979666526, 9720.30186040564, 235.79418415039527, 70.22068724514475, 90.60491768214933, 9750.538004582302, 9697.88272059947, 9719.956661391408, 287.19521596212775, 285.3805688422451, 286.35126782991387, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 728.4522, 7.54394, 5496.509, 707.044, 6.211889, 4392.127, 713.4799, 6.164153, 4397.88, 728.6167, 7.543832, 5496.273, 703.5576, 6.233328, 4387.241, 708.9421, 7.747112, 5492.635, 99.93513, 99.81844, 99.95042, 99.93083, 99.71895, 99.86572
63631.885160000005, 60.0045084995506, 60.003210639701315, 60.00009306198758, 34.14642760201107, 34.14911666906873, 34.12129291504684, 0.9999523443553979, 0.9999803703325344, 0.9999575072281642, 9736.752032996756, 9704.215467725957, 9720.709572036089, 228.53420622200701, 63.06661943578047, 92.0466960340957, 9748.450840251648, 9702.21294882257, 9716.145252152799, 287.0545219244621, 285.4737374006292, 286.33476211745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.1829, 7.615149, 5500.416, 713.0947, 6.165471, 4398.093, 719.7499, 6.113349, 4400.13, 722.2863, 7.614619, 5500.434, 709.8904, 6.189681, 4394.906, 712.6996, 7.712685, 5495.805, 100.0, 99.9514, 100.0, 100.0, 99.88282, 99.92409
63634.22228, 60.00417989891607, 60.00265613721833, 60.00229189405212, 34.093656029733445, 34.126909025735, 34.11156137442927, 0.999958604850218, 0.9999779308292015, 0.9999611006921348, 9734.110891619204, 9702.283954583892, 9720.53903223355, 239.81230194782074, 63.12445399603257, 90.87903115832086, 9734.575139588676, 9696.786855986651, 9721.616000941069, 287.14345052491063, 285.45850242424507, 286.4476228540445, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.1829, 7.616041, 5500.202, 713.2697, 6.16584, 4398.801, 712.451, 6.177958, 4396.294, 719.8007, 7.647531, 5500.141, 713.7054, 6.156626, 4398.734, 703.7133, 7.797103, 5482.471, 100.0, 99.96213, 99.91438, 100.0, 99.97689, 99.70576
63636.569, 60.0052625910665, 60.0068111031786, 60.003935930020404, 34.12522167746886, 34.1664443796281, 34.123513370137694, 0.9999551003935635, 0.9999777654279229, 0.9999574929282192, 9743.981049997654, 9701.387139467406, 9718.979405604123, 235.21680823074394, 62.62034567691171, 89.46424885683075, 9747.996611928256, 9700.640397365138, 9724.394228726002, 287.08308024918944, 285.39142271651446, 286.45704552563274, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 717.4316, 7.660301, 5500.641, 716.5188, 6.144104, 4399.171, 712.024, 6.171332, 4397.585, 721.7231, 7.616457, 5500.217, 709.9095, 6.189133, 4394.68, 708.9421, 7.747478, 5492.858, 100.0, 99.98539, 99.94844, 100.0, 99.89796, 99.86252
63638.90268000001, 60.00797259849643, 60.00635109192915, 60.00600186221114, 34.11681381485654, 34.13535596836123, 34.137894202599455, 0.9999566504780278, 0.9999784184527515, 0.9999563003952745, 9745.41232414854, 9704.38777971527, 9723.438094950274, 234.58414664746942, 61.6386959362535, 90.37161269155717, 9749.917720440684, 9700.53695959022, 9720.621100539103, 287.07820900679286, 285.3932587726321, 286.4057862922673, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.2224, 7.616398, 5500.647, 713.4254, 6.166392, 4397.751, 713.4799, 6.164521, 4398.38, 722.3057, 7.614435, 5500.39, 710.043, 6.189498, 4395.224, 708.9619, 7.747112, 5492.743, 100.0, 99.9525, 99.94904, 100.0, 99.88037, 99.86666
63641.21632000001, 60.01256318807732, 60.007938254395675, 60.007833022943345, 34.11401060026428, 34.139392143092124, 34.11328398751366, 0.9999547306597467, 0.9999784942773828, 0.9999595816057375, 9745.020857811682, 9697.479086172778, 9715.973360898977, 235.8346760107056, 66.22612215370737, 92.59508086457072, 9743.502283707474, 9696.771467024711, 9719.250794359525, 287.105902003867, 285.4870057430822, 286.39464369512194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 728.8465, 7.540728, 5496.998, 707.1802, 6.211889, 4392.136, 719.8276, 6.113165, 4400.523, 728.675, 7.542912, 5496.646, 703.405, 6.235155, 4387.679, 715.2245, 7.687232, 5498.828, 99.94401, 99.82619, 100.0, 99.93761, 99.70866, 99.98049
63643.5278, 60.00593767550012, 60.012400766588826, 60.0114106829697, 34.11594991227858, 34.1718724280881, 34.14992546002546, 0.9999553869257353, 0.9999787601536805, 0.9999529566288207, 9745.253126552525, 9702.020429601307, 9720.93398594363, 233.12996279030273, 66.28523637065882, 90.43289986320042, 9737.366253173634, 9700.937561193132, 9722.481614447704, 287.1245389211404, 285.4513884277575, 286.3271099327591, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.2026, 7.61622, 5500.254, 713.1725, 6.165103, 4398.088, 713.5576, 6.164337, 4398.16, 722.2668, 7.61517, 5499.995, 709.9286, 6.189498, 4395.347, 708.9619, 7.747661, 5492.857, 100.0, 99.94879, 99.95677, 100.0, 99.89285, 99.8635
63645.837080000005, 60.009852171533566, 60.01393102235742, 60.01204068972439, 34.11310185523188, 34.166441082451996, 34.13666552491365, 0.999954631236658, 0.9999730649685198, 0.9999562587276739, 9740.95651956475, 9702.844036799412, 9720.987712863032, 236.96442328757416, 67.8273949085542, 88.32312537272082, 9736.277110308947, 9698.576047001103, 9714.713472036026, 287.11054458068537, 285.42908291134694, 286.3636516851776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.1632, 7.616576, 5500.421, 713.3281, 6.16584, 4397.578, 713.4993, 6.164705, 4397.937, 722.2668, 7.614803, 5500.211, 710.3101, 6.18822, 4395.461, 708.9222, 7.747478, 5492.443, 100.0, 99.95001, 99.9517, 100.0, 99.89544, 99.8646
63648.12272000001, 60.01269380238458, 60.01216540250053, 60.01164592219537, 34.14513818908183, 34.14490490499352, 34.131996489480095, 0.9999559044182109, 0.9999792155459494, 0.999953618576002, 9742.406115413936, 9692.591852744845, 9718.739383603717, 236.44195568596524, 64.12958800170304, 90.87150600137011, 9739.923822679191, 9708.143471107642, 9720.386291040144, 287.0611798874633, 285.4004075999781, 286.39196122358464, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 715.8939, 7.680825, 5499.068, 719.6901, 6.114817, 4399.974, 707.2098, 6.210355, 4391.959, 716.0335, 7.678052, 5499.483, 715.6319, 6.152243, 4398.71, 704.8068, 7.780257, 5488.152, 99.98165, 100.0, 99.81586, 99.98476, 99.96929, 99.76335
63650.42592000001, 60.011769708877424, 60.015332523997806, 60.013559442525995, 34.103775673588046, 34.151112054410305, 34.13876201513636, 0.9999493550051414, 0.9999813309171544, 0.9999577600370705, 9745.594187817398, 9700.898321452709, 9715.258725571548, 234.74281753108698, 60.20507271525253, 94.84467750804743, 9754.56870014738, 9702.808979019343, 9722.540240453294, 287.12375791062635, 285.41630275359705, 286.45741416829924, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.2026, 7.615862, 5500.363, 713.1919, 6.164734, 4398.462, 713.5187, 6.164153, 4397.988, 722.3057, 7.614619, 5500.103, 710.1384, 6.188037, 4395.458, 708.9421, 7.747295, 5492.343, 100.0, 99.95558, 99.95288, 100.0, 99.89537, 99.86254
63652.74964, 60.01570694058534, 60.01676986850479, 60.01615470527025, 34.116022354331996, 34.1425644740504, 34.129893728847875, 0.9999562280406145, 0.9999778695548162, 0.9999549772326042, 9743.170384567522, 9694.651699072678, 9724.66411132539, 233.56447811084945, 66.57469157639844, 91.19817300795034, 9741.340574581207, 9702.00630353782, 9727.144020390184, 287.14780863211854, 285.2922465060046, 286.3367025342196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.7546, 7.603727, 5500.006, 721.6356, 6.098055, 4400.568, 716.5858, 6.134333, 4400.069, 726.9661, 7.548612, 5496.992, 703.8819, 6.235337, 4387.638, 715.2444, 7.687232, 5498.95, 100.0, 100.0, 99.99874, 99.94391, 99.7136, 99.97636
63655.07516000001, 60.01245212071839, 60.016168841948684, 60.01695390511289, 34.118065979752146, 34.150366589235304, 34.13997066185006, 0.9999518453177728, 0.999974840590107, 0.9999542733999257, 9742.943775838072, 9703.105478697784, 9725.99669046305, 232.0397990748147, 68.95721880325345, 91.93455353374554, 9735.589876198339, 9697.046016468783, 9726.991481282106, 287.0798189107731, 285.32516922664547, 286.38102139054047, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 724.1741, 7.594446, 5500.082, 720.6434, 6.109475, 4400.485, 713.5964, 6.163417, 4398.218, 722.4028, 7.61517, 5500.16, 710.2338, 6.18822, 4395.503, 708.9222, 7.747478, 5492.631, 99.99765, 100.0, 99.9517, 100.0, 99.8964, 99.8646
63657.38508000001, 60.01482254505503, 60.011181634135205, 60.01403935040087, 34.14734739292948, 34.148070184830615, 34.13482513309047, 0.9999585976464843, 0.9999785820910968, 0.9999585073656042, 9746.700375539533, 9704.647391345832, 9728.769506187567, 230.34338714413911, 63.384504637738246, 92.56407917848492, 9750.295320814395, 9703.913202523458, 9728.24500473964, 287.2961458037277, 285.5062750345541, 286.49508233368596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.2026, 7.616576, 5500.306, 719.7095, 6.114633, 4400.769, 713.5381, 6.163233, 4398.214, 722.3057, 7.61517, 5500.042, 710.2338, 6.187855, 4394.91, 715.2842, 7.687781, 5498.599, 100.0, 100.0, 99.958, 99.99935, 99.8953, 99.9763
63659.703440000005, 60.01597391404693, 60.014284055325376, 60.01072143883611, 34.126230841227084, 34.13789396034244, 34.12121697956579, 0.9999531186278058, 0.9999780099575727, 0.9999544585688352, 9749.777414642445, 9703.256537194391, 9720.57607848966, 233.30694866969094, 62.97867141304732, 89.5634407042453, 9751.67575197575, 9695.435294746483, 9730.011453825025, 287.09384285155176, 285.4162026134719, 286.5116323336522, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 715.8741, 7.681717, 5499.236, 713.2503, 6.165656, 4398.259, 707.2098, 6.210355, 4392.185, 716.1306, 7.679523, 5499.0, 716.3376, 6.14092, 4399.54, 721.4473, 7.624055, 5500.472, 99.98565, 99.94481, 99.81192, 99.98041, 99.98186, 99.99985
63662.066600000006, 60.01295158376075, 60.01395837234743, 60.0170891691052, 34.13063169739059, 34.15731427392218, 34.14795758179158, 0.999957217763877, 0.9999807601361855, 0.999953859423949, 9752.147751182109, 9708.739107234596, 9725.933192057735, 231.98214088679106, 63.96477853072247, 89.91051747382699, 9751.28774751263, 9706.679886606775, 9722.053099157936, 287.1780679542368, 285.4883507324435, 286.50417320847026, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.1435, 7.616933, 5500.578, 719.5344, 6.114633, 4400.366, 713.4993, 6.163969, 4398.271, 722.3445, 7.614068, 5500.277, 709.8332, 6.190959, 4394.909, 715.3041, 7.687415, 5499.002, 100.0, 100.0, 99.9593, 100.0, 99.89796, 99.97636
63664.41208, 60.00966724881059, 60.009991313178, 60.013264192203216, 34.11846906527459, 34.14330074814975, 34.1229897525299, 0.9999539688608093, 0.9999778839560544, 0.9999589958149148, 9739.551012127631, 9696.413887531518, 9714.292638878404, 229.84449489188592, 62.178342144483494, 90.91729791713624, 9743.47743058843, 9694.124346333707, 9715.439475821875, 287.14938715929634, 285.3681845333603, 286.47946115341364, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.1829, 7.61622, 5500.532, 713.4254, 6.16455, 4397.75, 713.4604, 6.164153, 4397.987, 722.2474, 7.614987, 5500.248, 709.28, 6.198812, 4393.461, 713.0972, 7.713784, 5496.181, 100.0, 99.95394, 99.95545, 100.0, 99.86049, 99.94168
63666.808520000006, 60.007113568914505, 60.0072200483121, 60.00793409349256, 34.13113018141292, 34.157342628041654, 34.153384602408494, 0.9999546456051503, 0.9999765381319407, 0.9999532993525894, 9744.941805064243, 9707.80719848849, 9722.330981079402, 230.04571017023773, 61.3965492344671, 89.51436318654669, 9751.660602709322, 9706.647644098166, 9727.926569971069, 287.24242383164005, 285.4464044453722, 286.3952706537879, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 728.4916, 7.544297, 5497.125, 707.3553, 6.205995, 4394.232, 717.7699, 6.135069, 4399.601, 724.8884, 7.585937, 5499.479, 708.8032, 6.195708, 4394.839, 715.2444, 7.68833, 5499.011, 99.94633, 99.86479, 100.0, 99.99071, 99.87707, 99.97837
63669.146120000005, 60.005225596960074, 60.004871014395206, 60.00534832656483, 34.13017390139934, 34.1340060244773, 34.116758120232454, 0.999957108620029, 0.9999786792970319, 0.9999548276536951, 9742.494855560999, 9703.186839140515, 9724.429330276, 231.16439738290865, 66.8567769432002, 90.63838354396603, 9749.260871063629, 9701.099149554533, 9727.584613754774, 287.19375613499545, 285.40768776759836, 286.51106594344753, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.1041, 7.61622, 5500.364, 713.0557, 6.166576, 4397.641, 719.2646, 6.114085, 4400.467, 722.4028, 7.614803, 5499.991, 710.291, 6.188768, 4395.395, 708.9818, 7.746929, 5492.865, 100.0, 99.95246, 100.0, 99.99844, 99.89792, 99.86887
63671.48620000001, 60.00646342825913, 60.007079549064905, 60.00300026078601, 34.112777550299626, 34.123456730110746, 34.109109168036866, 0.9999555632651042, 0.9999775074056213, 0.9999581184959503, 9742.993719282807, 9697.836745888646, 9719.308608529087, 240.2067542111381, 66.87584083613092, 92.14182507162252, 9750.201276484324, 9701.461114962343, 9725.091228448626, 287.2696286260433, 285.41018712469037, 286.44982578660483, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 716.9388, 7.675471, 5499.19, 719.6512, 6.114633, 4400.648, 726.0394, 6.058679, 4398.941, 716.0723, 7.67842, 5498.89, 716.2995, 6.140554, 4399.654, 702.7192, 7.801865, 5482.629, 99.99037, 100.0, 99.97454, 99.97854, 99.99073, 99.68494
63673.809080000006, 60.00913064676351, 60.00960564994031, 60.009665645376764, 34.11535994638251, 34.1253589634827, 34.144703610514014, 0.9999537900935327, 0.9999753595916344, 0.999955571067154, 9743.101775184055, 9704.283361075823, 9723.821457746932, 231.32101693928234, 66.24630805745801, 90.73421103035025, 9747.220245162584, 9697.328434217845, 9725.178098807784, 287.2546859040284, 285.5152401706255, 286.51979254215945, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.1632, 7.616755, 5500.196, 713.0752, 6.167313, 4398.085, 719.8082, 6.112981, 4400.357, 722.2863, 7.614803, 5499.997, 710.2147, 6.189133, 4395.96, 708.9818, 7.746746, 5492.691, 100.0, 99.94236, 100.0, 100.0, 99.90678, 99.86468
63676.16472000001, 60.011910091010975, 60.01011471895267, 60.01393188238285, 34.141065599055764, 34.146772893891054, 34.125261821895215, 0.9999556899313411, 0.9999775518439492, 0.9999541351038713, 9743.37729616635, 9695.184194379483, 9724.469666791585, 231.84023087766445, 66.19976331023645, 95.21820724828785, 9745.979776699554, 9696.143861268894, 9720.301915539487, 287.21375404539367, 285.45486190913095, 286.4659908940393, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.2224, 7.615684, 5500.201, 719.7095, 6.113896, 4400.315, 719.7888, 6.113533, 4400.463, 722.3251, 7.6137, 5500.05, 710.1575, 6.189498, 4394.961, 708.9818, 7.747478, 5492.754, 100.0, 100.0, 100.0, 100.0, 99.88408, 99.86669
63678.51196, 60.01297528716429, 60.0144283076957, 60.01849192184353, 34.112198006857724, 34.14115129104458, 34.12208564203127, 0.9999502286997711, 0.9999739700964402, 0.9999538781602417, 9741.180718683618, 9707.72344312853, 9728.534007697788, 234.0760005178533, 70.32545524974284, 97.14753296319213, 9753.230382888743, 9700.136503030551, 9724.638425365532, 287.2668204698957, 285.47618566892044, 286.5053004228895, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 728.7874, 7.549472, 5497.145, 725.9158, 6.060295, 4398.852, 713.5187, 6.163601, 4397.987, 728.3448, 7.54089, 5496.251, 704.0535, 6.232415, 4389.146, 714.131, 7.702797, 5496.855, 99.94669, 99.98546, 99.95284, 99.93055, 99.75192, 99.95492
63680.79948000001, 60.014881592993085, 60.01282774704184, 60.01442600205253, 34.11269858834712, 34.137050777644774, 34.13699970594631, 0.9999562233308228, 0.9999793309988072, 0.9999581176941694, 9749.905173912664, 9698.384200215654, 9723.255224031524, 235.44968784453658, 62.042206774860006, 92.64917862245238, 9750.171844730863, 9700.637628478538, 9726.805572875524, 287.2781337974439, 285.55903217617083, 286.5203347504229, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.0844, 7.617112, 5500.202, 719.7679, 6.114817, 4400.32, 719.6722, 6.113901, 4399.819, 722.364, 7.613883, 5499.88, 710.1002, 6.188403, 4395.077, 709.0216, 7.746562, 5492.58, 100.0, 100.0, 100.0, 100.0, 99.8867, 99.86883
