TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
63959.334720000006, 60.0110569623753, 60.00732947519501, 60.0098472919108, 32.87125337531351, 32.8857383812985, 32.86963859777946, 0.9999523149434877, 0.999977365751792, 0.9999557577906042, 9390.718522443936, 9340.58791897028, 9365.748763895479, 217.90067747490502, 62.547369978146435, 90.61219989156325, 9387.702521973719, 9335.564021786322, 9369.894037172811, 287.2427247323805, 285.3223162630551, 286.46369370502555, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 715.2433, 7.687963, 5498.81, 717.5889, 6.132316, 4399.971, 723.5352, 6.08132, 4400.043, 725.3544, 6.065202, 4398.908, 726.0276, 7.575995, 5498.766, 717.5705, 6.135289, 4399.654, 99.976, 99.99793, 99.99843, 99.97378, 99.97548, 99.99237
63961.65524000001, 60.00834075060871, 60.0088716433665, 60.01052521135559, 32.86844745394468, 32.894992735438365, 32.87162607615336, 0.999952388974144, 0.9999801452478188, 0.9999502475062266, 9389.079075291544, 9337.381370107398, 9368.98500861273, 219.43980606205105, 59.54702662397449, 90.93919189317353, 9389.479619051375, 9344.53041721132, 9365.385024796202, 287.24303350143236, 285.3230115577386, 286.44677657425984, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.552, 7.623179, 5500.492, 711.0518, 6.181496, 4395.818, 717.2652, 6.133965, 4399.723, 730.2479, 6.019053, 4395.875, 729.2322, 7.54221, 5496.077, 715.3239, 6.149389, 4398.989, 100.0, 99.92158, 99.99741, 99.90484, 99.93318, 99.98212
63963.983920000006, 60.01227802665105, 60.0093548517986, 60.00939287575475, 32.826517932289086, 32.83932015491765, 32.83349552781124, 0.9999506067611903, 0.9999796560733492, 0.9999509882606233, 9378.411581248838, 9328.562056589042, 9352.379564454599, 215.25507543224512, 55.50463058831701, 89.71261804723076, 9379.0197411515, 9330.790984653928, 9350.218317514124, 287.1692054409009, 285.35195442815103, 286.5101935885019, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 724.0164, 7.590699, 5498.829, 707.1218, 6.21281, 4390.354, 711.6357, 6.177958, 4395.776, 736.4812, 5.955619, 4387.256, 735.1072, 7.462768, 5486.69, 708.8427, 6.198648, 4393.818, 99.98278, 99.77937, 99.9104, 99.70896, 99.75968, 99.8632
63966.30300000001, 60.008635057819745, 60.00592517358665, 60.00638541555079, 32.8550329291719, 32.89622882937859, 32.890763563376204, 0.9999529440866471, 0.9999770316073915, 0.999949499726675, 9386.397989305557, 9343.556662780356, 9369.606156600908, 216.53769189640025, 59.5138899981157, 94.50911707247542, 9394.722413357553, 9338.376326558713, 9362.11906971563, 287.11003906173204, 285.28509767603384, 286.41428365225676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7097, 7.622466, 5500.828, 711.2658, 6.182233, 4396.726, 717.2458, 6.134333, 4399.781, 730.2479, 6.019053, 4395.875, 728.5073, 7.538923, 5496.774, 715.2842, 6.150122, 4399.048, 100.0, 99.91255, 99.99746, 99.90485, 99.92369, 99.97692
63968.70328000001, 60.00904282278034, 60.00837065337952, 60.00792332988238, 32.836812610114976, 32.89279642888311, 32.881203155941016, 0.9999499414862177, 0.9999812647372815, 0.9999536129021149, 9377.710702586637, 9333.47380121007, 9362.564716793919, 214.05682507377446, 63.774580993494055, 92.49444513569006, 9381.608489884578, 9333.968881668286, 9363.392846757508, 287.2193226580804, 285.29841209635595, 286.3893703350169, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.4929, 7.624786, 5500.329, 711.188, 6.181681, 4396.56, 710.9758, 6.183297, 4395.947, 730.2479, 6.019604, 4395.986, 728.2213, 7.535818, 5496.643, 708.9222, 6.197916, 4394.106, 100.0, 99.91775, 99.90266, 99.89843, 99.9263, 99.86462
63971.041600000004, 60.007784039318025, 60.00939032053272, 60.00898168051011, 32.87307601364428, 32.88192742530336, 32.87153214487003, 0.9999541951968817, 0.9999795528762269, 0.9999523108548827, 9382.088701149629, 9338.857226969674, 9363.714630529137, 215.6897570949975, 56.91723298130182, 94.38054307651328, 9383.898862998483, 9343.266448938832, 9356.651858166795, 287.1006980114208, 285.35845931411257, 286.5108496523934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 715.2433, 7.688142, 5498.699, 717.4138, 6.132316, 4400.083, 704.7252, 6.227842, 4389.41, 724.0145, 6.077337, 4399.802, 722.6133, 7.611242, 5500.045, 702.2023, 6.244245, 4385.472, 99.9779, 99.99532, 99.736, 99.99681, 100.0, 99.66842
63973.34464, 60.01295752033333, 60.01775488079808, 60.01707259944496, 32.893809889224805, 32.88649132773753, 32.86912855097886, 0.9999499130496311, 0.9999787682780581, 0.9999573773344911, 9378.865619193828, 9331.762780381985, 9366.428092237404, 215.21481012077993, 59.180645129789355, 95.41466898996259, 9384.54723237536, 9334.960587068706, 9358.937320764973, 287.28178138314456, 285.4144812804227, 286.38215208675973, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.4929, 7.622644, 5500.497, 711.1685, 6.181496, 4396.153, 711.0922, 6.182192, 4395.553, 730.3062, 6.019236, 4395.816, 728.5264, 7.544401, 5496.361, 709.0613, 6.198099, 4393.875, 100.0, 99.91256, 99.89752, 99.9011, 99.93243, 99.85939
63975.66788000001, 60.01924563879558, 60.02160576662567, 60.020173286774515, 32.852561289133796, 32.8814552554504, 32.85783341800888, 0.9999495598557564, 0.9999833329781329, 0.9999557037173612, 9382.777313521361, 9330.511083882388, 9359.428952315091, 213.48862666634523, 58.26869294523067, 92.86855025243176, 9379.254453084199, 9336.857038796876, 9363.176139608362, 287.13409272586455, 285.273648344085, 286.3762414073637, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.5717, 7.623179, 5500.769, 717.4916, 6.1325, 4399.688, 711.4611, 6.177222, 4396.889, 732.0538, 6.001769, 4392.441, 731.8645, 7.498928, 5490.795, 713.4153, 6.160559, 4398.732, 100.0, 99.9915, 99.92495, 99.84976, 99.83124, 99.96963
63978.05444000001, 60.023949322317826, 60.02591739076822, 60.02383994623238, 32.85316858436598, 32.87332748194503, 32.88481768899471, 0.9999482088619435, 0.999979835330977, 0.9999540932027684, 9378.337516214306, 9342.287110838484, 9358.106868766434, 219.6078458237721, 54.417260709715265, 90.69014123441656, 9384.37218534072, 9335.083439509714, 9367.03120217114, 287.3181762267379, 285.45587710465884, 286.46027230641124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 726.461, 7.580704, 5499.203, 720.7796, 6.105055, 4400.376, 712.684, 6.170228, 4396.472, 730.5003, 6.016846, 4395.591, 728.7553, 7.544036, 5495.705, 709.0017, 6.197916, 4394.16, 99.98821, 100.0, 99.9406, 99.8984, 99.94087, 99.86586
63980.340000000004, 60.02333488216657, 60.0251586871294, 60.024115043424665, 32.86103200339769, 32.880708073810894, 32.89620519088251, 0.9999490663668703, 0.9999818752901182, 0.9999539758593429, 9380.586741933408, 9336.269628042, 9370.320604954379, 218.70971966937043, 60.818724233524335, 90.29868539328072, 9383.369479768151, 9338.598279618158, 9366.482167113563, 287.2158521867752, 285.32796641082643, 286.4310733507868, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.6111, 7.622287, 5500.439, 717.4527, 6.132132, 4400.025, 717.2264, 6.133965, 4400.007, 730.3062, 6.019236, 4395.815, 728.7553, 7.536001, 5496.283, 715.2643, 6.150122, 4398.929, 100.0, 99.98632, 99.99369, 99.90349, 99.91815, 99.97426
63982.771720000004, 60.03160120817231, 60.0317743883463, 60.03120932618672, 32.880223670571986, 32.886189814114516, 32.88913590691558, 0.9999528615896576, 0.99997682868993, 0.999954897596725, 9395.294608090164, 9348.12916486958, 9356.643201622779, 215.9935543883198, 65.32934761576394, 84.33910009951796, 9387.115407069865, 9335.089939557936, 9363.256245645294, 287.18360119519474, 285.45852036461423, 286.4882039942169, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 715.263, 7.687606, 5498.867, 711.2464, 6.180575, 4396.436, 723.477, 6.081504, 4399.946, 723.9562, 6.077153, 4399.466, 722.6133, 7.612703, 5500.084, 721.4871, 6.099397, 4399.959, 99.97693, 99.9176, 100.0, 99.99797, 100.0, 100.0
63985.14172000001, 60.035744176344444, 60.03518219742896, 60.03290802142932, 32.86600622289907, 32.88126213296109, 32.86483201140898, 0.9999546403282579, 0.9999808288224481, 0.999950927851807, 9391.203608542393, 9343.41951335432, 9370.059043195231, 214.58608234178791, 60.37059448872242, 90.6995375588267, 9387.019903942544, 9338.942487828124, 9367.001840848608, 287.1146607453492, 285.45197195473474, 286.59161172505264, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.5126, 7.623537, 5500.498, 717.4721, 6.132132, 4399.683, 717.2264, 6.133781, 4399.448, 730.2867, 6.019053, 4395.705, 729.0224, 7.544401, 5496.558, 715.2444, 6.150122, 4398.875, 100.0, 99.99139, 99.99743, 99.90615, 99.92471, 99.97303
63987.49988, 60.03364749764963, 60.0311778405046, 60.038250259371296, 32.83906890265391, 32.87035582559012, 32.84024302799241, 0.9999520704473727, 0.9999785370019639, 0.9999549657168559, 9374.332505662484, 9328.299111167156, 9357.154895279531, 216.940426222361, 59.39968071259773, 90.5915320733202, 9382.208147835023, 9333.888423297794, 9355.652876300608, 287.06590192237877, 285.27838903541374, 286.4541938473401, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.552, 7.622823, 5500.324, 711.0907, 6.181312, 4396.099, 717.304, 6.133597, 4399.672, 730.3062, 6.018868, 4395.651, 722.4988, 7.612886, 5500.481, 714.8865, 6.157813, 4398.356, 100.0, 99.91904, 100.0, 99.9035, 99.99833, 99.95522
63989.7922, 60.03658467867089, 60.03494615720564, 60.03401921303819, 32.878356416865174, 32.894483958320066, 32.86767797691244, 0.9999586210778787, 0.9999801026082386, 0.9999511915033458, 9389.088415776889, 9345.787119045268, 9370.807365911998, 216.78145554424327, 57.765707916813824, 91.5410459990826, 9386.698708294301, 9345.144092646664, 9361.478968694257, 287.1813353498474, 285.32822721657163, 286.3754225902195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 727.7228, 7.554291, 5497.279, 704.9233, 6.226809, 4389.069, 710.8981, 6.183297, 4396.88, 735.6656, 5.971799, 4390.297, 718.7029, 7.645576, 5500.57, 713.0773, 6.167151, 4398.244, 99.95195, 99.76166, 99.92211, 99.77808, 100.0, 99.95869
63992.13188000001, 60.033018024049944, 60.03041802131071, 60.03009638396385, 32.87931236160402, 32.902792166125096, 32.86590604593929, 0.9999530909908323, 0.9999818587775368, 0.9999525630726266, 9385.12040169799, 9340.605631105549, 9364.830752730517, 218.950736189694, 56.63921820541691, 87.65596061017573, 9391.6764160686, 9339.05671390663, 9359.374809244347, 287.17588096915904, 285.38177538334025, 286.4869833380949, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.5126, 7.623537, 5500.44, 711.188, 6.180575, 4395.655, 714.2952, 6.163417, 4397.981, 730.2479, 6.019236, 4395.705, 722.5179, 7.611973, 5499.737, 708.8228, 6.198465, 4394.448, 100.0, 99.91912, 99.95271, 99.90097, 99.9982, 99.87241
63994.44168, 60.02849079145283, 60.029750843283615, 60.031803232475156, 32.84915366623028, 32.87119236079638, 32.83276492767889, 0.9999604824930589, 0.9999811983813993, 0.999955605836102, 9383.112806271678, 9328.471270761343, 9362.583066153875, 214.3948108750792, 57.506116566362834, 90.45658682275143, 9382.73970180399, 9334.720750834407, 9346.914776153291, 287.17491309940976, 285.4287557413135, 286.5811383458284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 719.0285, 7.654055, 5500.13, 715.2542, 6.146131, 4399.82, 705.2687, 6.224529, 4389.289, 723.9757, 6.077705, 4399.58, 728.8316, 7.540931, 5496.345, 702.5005, 6.242414, 4386.104, 100.0, 99.98253, 99.74639, 100.0, 99.93182, 99.68277
63996.805440000004, 60.02519350349932, 60.02282469652088, 60.02142957776706, 32.87135979855831, 32.888217566088, 32.87951543433301, 0.9999527304747237, 0.9999776822248749, 0.9999535845420638, 9380.457384216023, 9340.116427810888, 9364.265601379011, 218.58497878592198, 57.3524463003514, 87.33418682771753, 9386.033345129526, 9328.06411220474, 9358.495774650422, 287.1807046279323, 285.42961255713783, 286.4317415820991, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.414, 7.624786, 5500.492, 711.1102, 6.180943, 4396.106, 710.801, 6.184217, 4395.777, 730.2285, 6.019972, 4395.82, 722.6133, 7.610512, 5499.817, 708.7035, 6.197916, 4394.163, 100.0, 99.91653, 99.90263, 99.90987, 99.99528, 99.87114
63999.14540000001, 60.02270243201107, 60.01821396899873, 60.017176792494645, 32.83850974137612, 32.88112849642882, 32.892336877867216, 0.9999518783394736, 0.9999787615966809, 0.9999530277725709, 9387.754419621135, 9344.881735193821, 9358.919744052368, 215.22076526746878, 58.08444608560217, 91.25623904492022, 9384.74496625775, 9340.11356319679, 9363.471103451226, 287.0759728258169, 285.31744915282815, 286.3132405949116, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.6506, 7.623179, 5500.775, 711.1685, 6.181312, 4396.161, 710.937, 6.182745, 4396.289, 730.2673, 6.01942, 4395.592, 722.4988, 7.612703, 5500.021, 708.8824, 6.19755, 4394.388, 100.0, 99.91511, 99.91426, 99.90096, 99.99899, 99.87106
64001.463200000006, 60.017691863489965, 60.01605360826075, 60.01672723507636, 32.86857411048644, 32.88487232306718, 32.8803334909276, 0.9999541900603762, 0.999980589854347, 0.9999490011090902, 9380.415864243845, 9339.178760137936, 9363.187466152356, 221.66832773081205, 61.20097805338719, 92.77478161945555, 9390.998655431527, 9341.660684905071, 9355.632917294453, 287.11885288086967, 285.3364382141147, 286.27318722293626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 727.8805, 7.552864, 5497.615, 704.9233, 6.226809, 4389.177, 717.2652, 6.134149, 4400.176, 736.5395, 5.956539, 4387.373, 716.3376, 7.676622, 5499.599, 715.3239, 6.150122, 4399.28, 99.951, 99.75262, 100.0, 99.70642, 99.9913, 99.97422
64003.76668000001, 60.01238280423742, 60.01228450453439, 60.01343023253896, 32.86343808025055, 32.90131756639324, 32.88442103529429, 0.9999536366377302, 0.9999791614344807, 0.9999564545884426, 9382.808308715717, 9336.857887917633, 9357.771449052532, 220.4114025823551, 58.3447147860752, 88.1755305505842, 9388.474551012672, 9342.406951464727, 9353.675272717015, 287.16328057410647, 285.4077986367481, 286.35822189381133, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.6506, 7.622109, 5500.66, 711.0907, 6.181496, 4396.332, 710.9564, 6.182745, 4396.063, 730.209, 6.019972, 4395.932, 722.4988, 7.61179, 5500.802, 710.3735, 6.182717, 4396.703, 100.0, 99.91522, 99.90912, 99.90096, 100.0, 99.91161
64006.086480000005, 60.01308096862599, 60.01495817074855, 60.01213686643685, 32.86749305655604, 32.909266190986976, 32.891398130830716, 0.999953619978451, 0.9999758864357745, 0.9999592892128426, 9382.694227704602, 9344.161339335886, 9361.59774959221, 219.36802463606273, 58.02060202159282, 92.04159677645157, 9385.011963080844, 9343.217404382922, 9364.162427156783, 287.00342432830286, 285.34077649420556, 286.33105170821545, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.552, 7.623001, 5500.33, 711.1491, 6.180759, 4396.102, 717.1682, 6.134701, 4399.962, 729.2575, 6.02843, 4397.17, 724.5208, 7.581109, 5499.333, 718.8628, 6.118075, 4400.429, 100.0, 99.91, 99.99865, 99.9356, 99.98564, 100.0
64008.389520000004, 60.01323189772335, 60.01454369958029, 60.01650936854283, 32.85629679237707, 32.88783617723212, 32.88191351066127, 0.9999541766299335, 0.9999767084257701, 0.9999605219914673, 9392.823770585266, 9344.533323173802, 9356.646290846322, 215.63475714481058, 58.86675393042606, 93.137067949222, 9397.883011392225, 9346.134049810036, 9364.86107984477, 287.10521860033543, 285.3914190072982, 286.392313366838, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 715.2827, 7.682252, 5499.476, 716.0908, 6.14392, 4399.097, 720.8952, 6.106722, 4400.358, 728.0536, 6.040013, 4396.832, 723.5861, 7.605399, 5500.691, 715.2842, 6.150854, 4399.047, 99.98906, 99.97205, 100.0, 99.9394, 100.0, 99.97695
64010.699080000006, 60.01784757274446, 60.01511384123904, 60.01609079458202, 32.86589041748992, 32.882006141145276, 32.86382307809574, 0.9999568727469168, 0.9999771359492404, 0.9999552104705148, 9389.0903299173, 9344.468598945676, 9359.90751517651, 218.4664708943037, 58.1285950856161, 89.86616602852064, 9393.372961831656, 9344.708577090072, 9354.373132771123, 287.1519367169311, 285.45221931689275, 286.3281650017558, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.4929, 7.623001, 5500.886, 711.1102, 6.181496, 4396.495, 717.2264, 6.134149, 4399.726, 730.2673, 6.01942, 4395.984, 722.5751, 7.613251, 5500.595, 715.2245, 6.150671, 4399.161, 100.0, 99.91893, 100.0, 99.90733, 99.99893, 99.97953
64013.01296000001, 60.02152058592803, 60.020378755440966, 60.01658058191101, 32.83875315000888, 32.867103035221874, 32.861373939878995, 0.9999529891092204, 0.9999817083159095, 0.9999513501644116, 9379.48197325462, 9326.831250863883, 9345.309880063349, 216.00181276373132, 57.09057652313754, 90.17680592540046, 9379.90738376954, 9337.29264658544, 9357.851336329251, 287.1419590486581, 285.2959020326331, 286.4875649554706, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 727.427, 7.554827, 5497.505, 705.0206, 6.227361, 4389.406, 711.2475, 6.183665, 4395.501, 736.6172, 5.955803, 4387.485, 716.3758, 7.67717, 5499.048, 709.0216, 6.197, 4393.99, 99.96109, 99.75782, 99.90771, 99.71416, 99.98516, 99.86576
64015.379120000005, 60.015030030029635, 60.01370833701519, 60.01714895382496, 32.89854731028468, 32.8981150165407, 32.89602596853884, 0.9999500911858433, 0.9999768751936365, 0.9999582841894155, 9385.45034053917, 9341.161422983589, 9365.792435866522, 217.62007825023466, 57.17987812599131, 90.67572023947116, 9385.738943030427, 9338.831009661464, 9362.15351344623, 287.0415302692882, 285.23939959850037, 286.3939898624826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.552, 7.622287, 5500.718, 711.1296, 6.181128, 4396.045, 717.207, 6.134149, 4399.612, 730.2673, 6.019604, 4395.646, 722.3843, 7.611608, 5499.762, 715.2643, 6.151037, 4399.271, 100.0, 99.90871, 99.99855, 99.90737, 99.99426, 99.98338
64017.719000000005, 60.01534446941698, 60.016405571389875, 60.01887584886263, 32.85885453458208, 32.88448202526668, 32.8831504225276, 0.9999497137695537, 0.9999809404888512, 0.9999559058515114, 9379.9030485877, 9336.767804289315, 9352.57653806228, 219.38235315632483, 62.31677003387722, 91.82922664123498, 9387.35086560643, 9336.992498172698, 9360.990631963208, 286.9853056226234, 285.24712138349156, 286.3597585151316, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.4731, 7.623179, 5500.33, 711.1296, 6.182049, 4396.384, 710.9758, 6.183297, 4395.947, 730.2285, 6.01942, 4395.705, 722.308, 7.610877, 5500.635, 708.9421, 6.198465, 4394.332, 100.0, 99.9062, 99.90649, 99.90605, 99.98526, 99.87382
64020.0284, 60.01055445608052, 60.015829838211815, 60.016292942348876, 32.85772245444561, 32.884384548650246, 32.84856596172512, 0.9999533008185008, 0.9999812843480456, 0.999952225951961, 9380.695927635514, 9336.367220674101, 9357.55107985522, 214.77756557672268, 63.106683181595145, 91.0841236046781, 9382.279094576254, 9333.943228737213, 9359.512654097804, 287.04051440243893, 285.377675729406, 286.35921740156823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 715.2827, 7.687785, 5498.867, 717.4916, 6.1325, 4399.966, 704.9581, 6.22637, 4389.125, 723.9757, 6.077888, 4399.864, 728.4883, 7.544036, 5497.549, 703.7531, 6.231244, 4389.273, 99.976, 99.99529, 99.7477, 99.99797, 99.9458, 99.73876
64022.39916000001, 60.01538886323902, 60.01475781220953, 60.01552317328233, 32.9051463969108, 32.895804475361345, 32.869117201404, 0.99995179410146, 0.9999815224485307, 0.9999516689944175, 9384.407511508496, 9340.06970696468, 9363.694113717178, 221.24905966746292, 57.54689889493966, 90.09526724675561, 9392.0354747167, 9345.185624863629, 9365.755693462706, 287.14335288023295, 285.2875715314398, 286.3885650419157, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.4929, 7.622823, 5500.272, 711.0323, 6.181128, 4397.321, 711.0146, 6.182192, 4395.718, 730.2673, 6.019053, 4395.763, 722.6514, 7.612521, 5500.387, 708.8824, 6.198648, 4394.449, 100.0, 99.91175, 99.9168, 99.90229, 100.0, 99.87244
64024.73904000001, 60.01532360241542, 60.01851509325188, 60.02123962399668, 32.86222361326526, 32.89224580545138, 32.84254519369749, 0.9999538500655023, 0.9999803865928497, 0.9999523731931956, 9381.806830113166, 9340.400419562195, 9363.331768788219, 217.12945227419323, 58.12520703416885, 91.26200296000297, 9382.621189500407, 9337.313133105712, 9360.8400388886, 287.26800484666154, 285.2923134956662, 286.34573838833006, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 722.2421, 7.611222, 5500.482, 719.0091, 6.114633, 4400.382, 714.3146, 6.154582, 4399.443, 735.1025, 5.968122, 4388.043, 716.433, 7.676258, 5499.208, 715.1848, 6.150488, 4399.156, 100.0, 100.0, 99.98593, 99.75127, 99.9833, 99.97941
64027.055680000005, 60.011513459460964, 60.010761466928656, 60.013660022799236, 32.84523698687294, 32.86828321793523, 32.88009862243478, 0.9999556798032017, 0.9999769735363109, 0.9999505725743668, 9388.258769673448, 9341.461591573066, 9368.894329240964, 215.77461454179593, 61.28083622401914, 95.50865771837198, 9396.320187991922, 9339.09494140323, 9361.864508505625, 287.04141524686827, 285.3238948623137, 286.4183555829225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 723.9375, 7.599801, 5500.41, 718.6006, 6.127342, 4399.691, 711.0146, 6.183481, 4396.065, 730.2867, 6.020155, 4395.709, 722.6514, 7.611608, 5500.315, 708.8625, 6.198282, 4393.928, 100.0, 99.99158, 99.91162, 99.90853, 100.0, 99.86721
64029.388080000004, 60.01720464900453, 60.01081665305429, 60.01281691576658, 32.88157267826374, 32.90329813147657, 32.90003812198546, 0.9999511946715217, 0.9999794098628964, 0.9999519741284814, 9395.95561822924, 9339.789339725641, 9364.92786827246, 221.24415233384752, 60.34054104236793, 88.27109783880792, 9392.159765216084, 9345.523654055622, 9359.98122777381, 287.1678653351808, 285.34333880282804, 286.375463351304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.5323, 7.623537, 5500.717, 717.4916, 6.133421, 4399.919, 717.1487, 6.135254, 4400.006, 730.2673, 6.019788, 4395.762, 722.6705, 7.611608, 5500.374, 715.2643, 6.150671, 4398.876, 100.0, 99.99905, 99.99364, 99.90226, 100.0, 99.97958
64031.667160000005, 60.00940345633296, 60.0170694927895, 60.01599318030983, 32.87372976331198, 32.898702773485645, 32.88551408650361, 0.9999563580836816, 0.9999785555905653, 0.9999476537573175, 9385.276459775905, 9340.668883060289, 9371.821515313515, 222.85785322836182, 66.17632890744153, 88.42533982451721, 9390.172176187734, 9339.513711020643, 9365.395072090687, 287.07909249180227, 285.3310230672602, 286.33212334936394, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 715.2236, 7.687963, 5498.924, 711.1685, 6.181681, 4396.21, 723.4964, 6.082057, 4400.172, 723.9562, 6.077705, 4400.142, 728.6027, 7.541662, 5496.502, 721.4871, 6.099397, 4400.647, 99.978, 99.91651, 100.0, 99.98269, 99.93222, 100.0
64034.01204000001, 60.01485638736424, 60.013963413810835, 60.01723834817234, 32.89732431472889, 32.93022353526788, 32.915644111725534, 0.99994780308502, 0.9999809725835339, 0.9999480425600288, 9385.829944000418, 9339.932456980232, 9363.921590763941, 220.15260304624553, 62.580625134352886, 91.87242585479817, 9389.080160927042, 9337.346532056867, 9359.307911193644, 286.92990713806745, 285.2305717371427, 286.3255902228887, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.5914, 7.623358, 5500.775, 717.4527, 6.131948, 4400.367, 717.3234, 6.133965, 4400.117, 730.2479, 6.01942, 4395.763, 722.537, 7.612521, 5500.313, 715.2444, 6.150305, 4399.046, 100.0, 99.99417, 99.99236, 99.9048, 100.0, 99.98738
64036.3176, 60.01787146780464, 60.01664217531009, 60.01894632347143, 32.865749903930585, 32.872514126259155, 32.870172232700185, 0.999950030111708, 0.9999787551101088, 0.999952143914927, 9376.772526256987, 9333.64640275359, 9348.792934955276, 218.5243907338031, 57.25025057625908, 90.25696211376271, 9378.885295973072, 9324.42611266268, 9354.619877717678, 287.09240094514945, 285.31554582522256, 286.27219981102525, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.4929, 7.624429, 5500.878, 711.1102, 6.182233, 4396.163, 717.2652, 6.134149, 4399.839, 730.2479, 6.019788, 4395.7, 729.2513, 7.539288, 5495.502, 714.2305, 6.158545, 4397.953, 100.0, 99.91138, 99.99233, 99.90087, 99.91759, 99.95769
64038.62616000001, 60.01551787458081, 60.01856330206599, 60.01632011695948, 32.8756183427416, 32.89865356370738, 32.890233918716916, 0.999945355187088, 0.9999849819669551, 0.9999562475167231, 9385.26608161231, 9332.215037211532, 9360.881411433917, 214.40145699914274, 55.68593881730135, 88.73341718050233, 9388.609690878735, 9341.952979946778, 9348.497358684375, 287.2456019490652, 285.4053876741214, 286.36566084274125, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 727.8608, 7.552685, 5497.331, 704.8844, 6.227177, 4389.699, 711.3252, 6.178143, 4396.89, 734.8306, 5.97419, 4391.483, 731.8836, 7.504041, 5493.326, 713.1171, 6.16294, 4398.96, 99.95122, 99.7645, 99.92792, 99.77949, 99.87726, 99.95902
64040.94256, 60.013675080024875, 60.01768841854765, 60.016151421511175, 32.86263083246537, 32.90097976795699, 32.87631528864857, 0.9999478376746957, 0.9999791809837253, 0.9999508105344778, 9383.27110453524, 9343.104724004024, 9356.208833780034, 219.11731135851642, 61.977857846765346, 91.35311664723304, 9386.673012388472, 9336.753832873841, 9362.694354665242, 287.1390146331874, 285.3299808557781, 286.3769307464825, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.5323, 7.623358, 5500.602, 711.1102, 6.181312, 4396.273, 713.577, 6.163969, 4397.678, 730.2673, 6.018868, 4395.535, 728.927, 7.541296, 5495.82, 715.2047, 6.150854, 4399.162, 100.0, 99.91389, 99.93857, 99.89712, 99.92223, 99.97955
64043.24564000001, 60.016971501968456, 60.015308902879354, 60.01637667795693, 32.84888125260826, 32.88793976031929, 32.84862799130839, 0.9999507055086697, 0.9999798015789315, 0.999949755084105, 9389.930151970037, 9338.084429925686, 9368.16012214296, 218.97253685234682, 63.08671528364539, 95.85952850507738, 9386.032294232638, 9337.17576330105, 9361.116173220715, 287.24547505612003, 285.36285962060373, 286.31068486785597, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 718.3779, 7.656196, 5499.767, 715.4099, 6.14392, 4399.713, 704.861, 6.226922, 4389.238, 723.9757, 6.078073, 4399.805, 722.7277, 7.611608, 5500.359, 721.507, 6.10013, 4400.357, 99.99577, 99.98152, 99.74619, 99.99416, 99.99623, 100.0
64045.56164000001, 60.01511111627402, 60.01832438122513, 60.01476771172239, 32.86183567193642, 32.872082129321896, 32.87703529419707, 0.9999499759424636, 0.9999805251064461, 0.9999530996400642, 9382.767395220544, 9339.530488646986, 9361.628521595463, 220.70553224807736, 61.12305398105855, 94.40736363302904, 9384.010111430278, 9339.68146508818, 9365.215948535177, 287.0070372260354, 285.32828437120133, 286.4092396082204, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.3943, 7.624429, 5500.167, 711.2269, 6.180759, 4396.048, 710.9564, 6.183481, 4395.952, 730.2479, 6.019236, 4395.593, 728.7172, 7.542027, 5496.739, 715.2245, 6.150305, 4399.159, 100.0, 99.9035, 99.90906, 99.90481, 99.93931, 99.98472
64047.878000000004, 60.017343310199166, 60.01743207809448, 60.0210236555139, 32.850678229025846, 32.84861602224808, 32.87862473845818, 0.9999533298127911, 0.9999799646668766, 0.9999526919858528, 9385.85890722722, 9338.034157443042, 9359.089961484822, 224.25108445815988, 55.20842487610116, 94.72657242834794, 9382.203976357727, 9342.901701910165, 9365.032298274633, 287.0768194433125, 285.20714459799643, 286.3345138190926, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.4929, 7.622109, 5500.219, 717.4527, 6.132684, 4399.572, 710.8593, 6.183297, 4396.056, 730.3062, 6.018685, 4395.647, 728.9651, 7.537462, 5495.942, 715.2842, 6.150854, 4399.048, 100.0, 99.98886, 99.90896, 99.90227, 99.92481, 99.9834
64050.272320000004, 60.02018049896882, 60.019865525585054, 60.02179836112356, 32.869366925146394, 32.895759480767744, 32.88587217581362, 0.9999507171021893, 0.9999832463278996, 0.9999515667010269, 9392.371282266009, 9340.659617757048, 9358.863852012224, 217.28513608010076, 55.547924944844, 88.62234144286231, 9391.046226170058, 9340.522464657248, 9361.86248529503, 287.15142479459536, 285.31435554962275, 286.4478273071947, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 727.9002, 7.553577, 5497.001, 723.7563, 6.079083, 4400.21, 717.2652, 6.134333, 4400.005, 736.5007, 5.956723, 4387.032, 735.2026, 7.464594, 5486.802, 708.8824, 6.198648, 4394.214, 99.94407, 99.99819, 99.99871, 99.7103, 99.76648, 99.86195
64052.67276000001, 60.015618756202294, 60.02054699049135, 60.02511776973934, 32.87727258445801, 32.89999144830853, 32.87144297993962, 0.9999535882906886, 0.9999836647030826, 0.9999514292156336, 9389.746957892348, 9347.028501647213, 9364.483731258995, 217.97949470946014, 54.75535896571546, 90.77117018608487, 9395.329914978907, 9345.977896734275, 9355.23865563012, 287.2301093403509, 285.4138320188072, 286.493459956434, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.4731, 7.622109, 5500.827, 717.5305, 6.132868, 4399.688, 710.937, 6.183849, 4395.611, 730.2867, 6.019604, 4395.929, 729.0605, 7.540566, 5495.414, 715.1649, 6.149939, 4399.103, 100.0, 100.0, 99.89885, 99.90216, 99.93927, 99.96913
64054.97656, 60.01959845226162, 60.023066342894474, 60.025045043166905, 32.89202460620649, 32.87971672472303, 32.83757445171209, 0.9999516002180022, 0.9999791097245032, 0.9999514925576807, 9390.967113910472, 9341.093267534756, 9364.37975190369, 219.7777424221522, 60.46881220890327, 89.88142108599845, 9386.806784896373, 9339.036587925215, 9374.590954665371, 287.2221798883436, 285.3557306067504, 286.3994398540475, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.5323, 7.623537, 5500.555, 717.55, 6.133237, 4399.612, 718.5852, 6.123289, 4400.17, 728.073, 6.045529, 4398.069, 724.5589, 7.588962, 5498.934, 720.1948, 6.10837, 4400.289, 100.0, 99.99139, 100.0, 99.95846, 99.97921, 100.0
64057.263600000006, 60.02198755328219, 60.01977582601245, 60.02038279264249, 32.87235971552729, 32.899186965786804, 32.88504875148679, 0.9999516534701873, 0.9999763230817801, 0.9999535545231892, 9389.986220001647, 9333.405208107806, 9361.374025044915, 218.88598164410587, 59.86576109483667, 89.65993750014832, 9392.41263550374, 9345.617817146876, 9360.101995950874, 287.1775365518689, 285.3530090922008, 286.3717278935067, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 716.2487, 7.671009, 5499.93, 713.8729, 6.156261, 4399.102, 719.8858, 6.119055, 4400.384, 729.1993, 6.023649, 4395.875, 728.8316, 7.542575, 5496.587, 715.2245, 6.150488, 4399.274, 99.99732, 99.96761, 100.0, 99.91378, 99.93655, 99.98345
64059.625920000006, 60.025620232023485, 60.025282150320024, 60.024397735488876, 32.877183693441204, 32.89689145456045, 32.87950755536293, 0.999949503418034, 0.9999802135748672, 0.999951068587891, 9382.84226642296, 9345.069748949207, 9364.191930404188, 216.91140684340814, 57.803337638211815, 90.77974742967399, 9383.333161758459, 9334.777530299794, 9354.61534604679, 287.17250133113805, 285.47112104060744, 286.3177608263978, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.6111, 7.623001, 5500.445, 711.2269, 6.181496, 4396.55, 717.2264, 6.134149, 4400.287, 730.2285, 6.019604, 4395.593, 722.6514, 7.611425, 5500.417, 715.2842, 6.150671, 4398.927, 100.0, 99.90628, 100.0, 99.90748, 100.0, 99.98729
64061.968720000004, 60.02277629331982, 60.02105797418669, 60.02011225273059, 32.82734904127946, 32.86495753930159, 32.840657720623, 0.9999533621593774, 0.9999812112990732, 0.9999561756124711, 9376.347888610762, 9333.476095105623, 9351.482019303317, 218.1292321756432, 57.90922360006539, 90.80614763684662, 9376.366083925877, 9327.402458469594, 9349.4124924445, 287.19743736765497, 285.5383850254945, 286.4056907935544, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 727.9396, 7.553577, 5497.551, 704.7677, 6.227545, 4388.785, 710.9758, 6.183849, 4396.29, 736.5201, 5.956723, 4387.426, 716.3568, 7.676258, 5499.051, 708.8029, 6.199381, 4394.389, 99.94299, 99.74371, 99.91428, 99.7064, 99.98721, 99.87373
64064.281240000004, 60.01718048318466, 60.01669709095862, 60.0175126619263, 32.85814208276688, 32.904719909459274, 32.89622373341221, 0.9999497801214594, 0.9999788564460846, 0.9999523478324631, 9386.932488147715, 9340.539029264592, 9356.809475385686, 224.0822631406918, 58.23188135387318, 89.42355667455331, 9392.66995580074, 9345.05809306352, 9365.696686079978, 287.19927672106485, 285.28333313050086, 286.29528726875435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.552, 7.622644, 5500.608, 711.2075, 6.182049, 4396.896, 717.3234, 6.134333, 4400.005, 730.2673, 6.019236, 4395.932, 722.4797, 7.613069, 5500.476, 715.2842, 6.15122, 4399.164, 100.0, 99.91002, 99.99364, 99.90352, 100.0, 99.9796
64066.566920000005, 60.01742650820534, 60.01592803803817, 60.012910907201466, 32.88335549714435, 32.88353684810977, 32.893628343476415, 0.9999485091792398, 0.9999806986281095, 0.9999506627944273, 9381.282993940566, 9336.00107589049, 9368.601387619208, 217.15269099417173, 60.01805496474344, 92.01079404947808, 9391.181477636454, 9340.00007846769, 9364.32884192635, 287.1617805329472, 285.3991593349188, 286.37131887839877, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.5323, 7.622287, 5500.829, 711.2658, 6.181865, 4396.153, 710.8398, 6.183481, 4395.894, 730.3062, 6.01942, 4395.985, 722.4416, 7.613069, 5499.771, 715.2643, 6.150305, 4399.45, 100.0, 99.9164, 99.90527, 99.90096, 100.0, 99.9769
64068.90292000001, 60.01564792309747, 60.01286487194398, 60.01171681146552, 32.87210123622724, 32.88773327345636, 32.879974389579644, 0.9999523192765493, 0.9999755205369458, 0.9999509347614455, 9387.89126884411, 9344.12448996662, 9368.847249508895, 222.35611235585793, 63.749537727355346, 93.03433980640034, 9385.581124175202, 9343.641097961843, 9366.58087959749, 287.21057457941555, 285.28466213165194, 286.33153622040726, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 715.1841, 7.687963, 5498.757, 717.5305, 6.131763, 4399.971, 704.6669, 6.229499, 4388.384, 723.9368, 6.077705, 4399.974, 728.1831, 7.548419, 5497.77, 719.7375, 6.11716, 4400.045, 99.98, 99.99793, 99.73964, 99.99671, 99.94885, 100.0
64071.24104000001, 60.01268898060168, 60.012456792771616, 60.01314907015434, 32.88725361568629, 32.908746135623204, 32.88324501394825, 0.9999498098953831, 0.9999816310247371, 0.9999546983821839, 9383.354431352676, 9336.416964853319, 9360.717838249218, 220.45778314348092, 59.250239343784415, 94.14017257179148, 9384.799417718652, 9343.124578664449, 9362.679917390555, 287.1476077660799, 285.31932800077993, 286.39495497687466, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.552, 7.623537, 5500.821, 711.0518, 6.182049, 4396.331, 710.9175, 6.182929, 4395.557, 730.2673, 6.01942, 4395.986, 722.4988, 7.611608, 5499.551, 715.3041, 6.150122, 4399.217, 100.0, 99.90869, 99.90527, 99.90096, 100.0, 99.98081
64073.55348, 60.01492460555323, 60.01617622332441, 60.011448278412296, 32.85009945164175, 32.87657699818516, 32.84335493599676, 0.9999539638996062, 0.9999783078140954, 0.9999498719210055, 9377.165606807512, 9331.366648452218, 9355.884117250574, 219.51012991865855, 61.11684392840016, 91.1640410535274, 9381.421005156055, 9336.964442313305, 9352.887702910088, 287.10883908591563, 285.3711539371493, 286.4272266454218, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 720.0, 722.3998, 7.609081, 5500.425, 708.8728, 6.198258, 4392.495, 714.897, 6.153661, 4399.742, 735.1802, 5.967019, 4388.215, 716.4139, 7.67571, 5499.266, 708.9023, 6.197916, 4393.811, 99.99773, 99.85412, 99.96815, 99.73075, 99.98917, 99.86975
