TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
64352.191040000005, 60.00869830479622, 60.00391498400042, 60.005941235715504, 36.60801183577988, 36.63466865098409, 36.63088848506429, 0.9999464451902877, 0.9999729907688146, 0.9999497438894137, 10462.857784597549, 10409.469608728987, 10432.866630735258, 255.76299319535792, 79.14725182653729, 96.37500010842086, 10473.68087446492, 10406.658800403466, 10436.083108235925, 287.37145205411144, 285.5326968575253, 286.5696346680217, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.0919, 6.048738, 4398.736, 721.7524, 7.615468, 5500.231, 721.2252, 7.626245, 5500.474, 730.3644, 7.522503, 5494.324, 709.6615, 7.740907, 5493.555, 708.0673, 7.756085, 5491.226, 99.96988, 100.0, 100.0, 99.90378, 99.87954, 99.83907
64354.53192000001, 60.007722660864104, 60.010192804171396, 60.009502350067116, 36.57856621857041, 36.607053332643, 36.594370309391884, 0.9999456917303214, 0.9999729269249957, 0.9999409758909654, 10451.025007767787, 10402.029416942523, 10437.180046000107, 256.08494429778784, 78.34514487556135, 102.74748374142519, 10455.254053520912, 10399.213742713793, 10433.816036356104, 287.2916379785189, 285.46495006017835, 286.53339886345816, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 732.4543, 5.99841, 4392.899, 730.0015, 7.528343, 5495.519, 714.9552, 7.690487, 5498.424, 724.0922, 7.595865, 5499.723, 715.9371, 7.681188, 5499.112, 701.7252, 7.809922, 5480.819, 99.83721, 99.90796, 99.96791, 99.99356, 99.98242, 99.64986
64356.87008000001, 60.00580345215439, 60.00770181185696, 60.010063469099485, 36.611971465141465, 36.61019572340549, 36.59007900533412, 0.9999426285402606, 0.9999722679726633, 0.9999445583701436, 10452.483241519476, 10408.882809498817, 10429.021344872603, 259.56619619741923, 78.54353856052921, 107.61024541657025, 10461.151770052269, 10415.52829222144, 10435.125884242343, 287.3691615058732, 285.5432380496839, 286.52725685241984, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.1313, 6.048917, 4398.402, 723.7368, 7.600364, 5499.573, 721.2446, 7.626245, 5500.301, 730.2867, 7.521952, 5494.446, 709.6806, 7.740177, 5493.609, 708.0076, 7.755902, 5491.344, 99.96227, 100.0, 100.0, 99.89761, 99.8824, 99.84317
64359.156160000006, 60.01146660835134, 60.012515610925924, 60.01085458900309, 36.55571270569197, 36.621826176757715, 36.619909026246745, 0.9999488713672534, 0.9999721864924458, 0.9999476058331672, 10464.919201784076, 10412.443383257156, 10434.483130736267, 255.96841231242888, 71.86656268337083, 108.50556354379961, 10464.40504653332, 10414.947594261428, 10436.343236229859, 287.4971244668208, 285.544903799786, 286.5293265706783, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.1707, 6.049631, 4398.407, 723.6006, 7.600732, 5499.984, 714.9552, 7.69104, 5498.483, 724.0339, 7.596233, 5499.938, 715.8799, 7.681188, 5499.161, 708.0474, 7.755718, 5491.686, 99.96487, 99.98989, 99.97302, 99.99045, 99.97835, 99.84213
64361.46652, 60.00984374199374, 60.01311383940526, 60.01327961077867, 36.5867100792298, 36.622671895927404, 36.60668287623737, 0.9999479545620937, 0.9999776508263576, 0.9999517711815459, 10463.076335856771, 10417.438646065584, 10433.069593352615, 249.8319089660622, 67.71890104605427, 105.65779915417443, 10464.054482912316, 10410.184726888112, 10428.073375240385, 287.51659119873165, 285.6249406342893, 286.55743693264617, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.9014, 6.103885, 4400.388, 717.4138, 7.665938, 5499.782, 708.6658, 7.750127, 5492.146, 717.8782, 7.661137, 5499.798, 722.0983, 7.617269, 5500.315, 714.1509, 7.702614, 5497.318, 100.0, 99.99463, 99.85472, 99.99507, 99.99928, 99.95394
64363.769080000005, 60.014610958899546, 60.015766422610014, 60.01579671185129, 36.57308974107849, 36.60759936921979, 36.58587652344299, 0.9999455480612782, 0.9999762439511691, 0.9999469004284314, 10461.666011575959, 10415.216242378629, 10441.860923695924, 253.9533199605627, 75.59215219068301, 110.54138081255769, 10467.984889410784, 10407.814450049393, 10432.006732169897, 287.44159211333346, 285.680498036111, 286.72341464455275, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.0721, 6.049273, 4398.459, 723.6979, 7.599996, 5499.811, 714.9164, 7.690487, 5498.629, 724.1116, 7.594578, 5499.318, 718.0162, 7.660369, 5500.07, 711.4471, 7.72056, 5496.441, 99.96608, 99.99516, 99.969, 99.99043, 99.99987, 99.92584
64366.109000000004, 60.017109229492405, 60.01806052125164, 60.018442836179915, 36.56335068593383, 36.59142611142438, 36.56489194479627, 0.9999488510295566, 0.9999729965763722, 0.9999526464678813, 10451.97596504921, 10407.150595593357, 10426.608871461009, 249.9541042956239, 72.0154245183312, 107.77362221539443, 10459.913918441576, 10409.500071340415, 10418.700254698831, 287.46069773847904, 285.63912064186576, 286.6082862209845, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.0919, 6.049095, 4398.231, 724.3205, 7.592812, 5499.18, 706.8022, 7.769639, 5488.096, 727.3351, 7.548428, 5497.153, 727.7825, 7.553533, 5497.888, 720.1551, 7.632845, 5500.571, 99.96857, 99.99326, 99.78216, 99.93896, 99.96019, 100.0
64368.42564000001, 60.0166686393856, 60.01797730975391, 60.018167929851366, 36.58168065870021, 36.65942645883497, 36.606716886186966, 0.9999487217047544, 0.9999768524076595, 0.9999500279283742, 10464.803412385923, 10408.175875424504, 10430.089011015914, 252.88323756417776, 73.16828412757741, 102.64279148045352, 10465.863441736512, 10414.661433674288, 10429.857437506564, 287.34463346510415, 285.66569903538857, 286.65036560626146, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 731.1926, 6.010368, 4396.156, 726.5579, 7.57384, 5499.12, 707.2681, 7.762644, 5491.831, 724.3835, 7.594578, 5499.437, 722.0983, 7.617086, 5499.931, 714.3696, 7.696754, 5498.292, 99.89978, 99.9826, 99.83159, 99.99354, 100.0, 99.96755
64370.67968000001, 60.01018262583971, 60.01118566622168, 60.01237368682029, 36.60896267579363, 36.63975687157596, 36.604505270007174, 0.999949138221304, 0.9999758853955698, 0.9999504737721983, 10471.854052183946, 10409.995151484065, 10438.838278581607, 252.2207106568212, 74.84143317896633, 102.0953483972819, 10462.750051514282, 10411.811027026606, 10432.653182326007, 287.4157631574989, 285.48720807815073, 286.499672295348, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.0919, 6.049452, 4398.68, 729.6902, 7.53129, 5494.57, 708.6464, 7.749943, 5492.027, 724.0922, 7.594762, 5499.491, 728.4883, 7.54221, 5497.098, 714.3696, 7.696571, 5498.458, 99.95977, 99.89987, 99.85368, 99.98935, 99.93611, 99.97055
64373.01284, 60.006931316254516, 60.00702481951403, 60.007933060513786, 36.57533450931917, 36.6169191346163, 36.59592586705462, 0.9999440765902796, 0.9999763445782195, 0.9999461436341052, 10452.856954358282, 10405.812492861001, 10422.449606088552, 257.4727029130472, 70.91193494177969, 111.80604776344751, 10461.159020475448, 10405.569166661913, 10429.510889464595, 287.3031356510286, 285.48912389051134, 286.5621361184176, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.6846, 6.104956, 4400.278, 736.3245, 7.45227, 5484.79, 714.9552, 7.69104, 5498.314, 717.8394, 7.661688, 5499.916, 734.7067, 7.469342, 5488.019, 708.0275, 7.755718, 5491.337, 100.0, 99.73312, 99.96991, 99.9971, 99.77664, 99.84
64375.347720000005, 60.00785013553859, 60.009055780817015, 60.008807837225994, 36.60607324405792, 36.62041766954052, 36.60837006135963, 0.9999470669467743, 0.9999760213105486, 0.999943559254654, 10459.76470311442, 10410.117429805427, 10436.51033935382, 248.6232034337363, 68.34357639164591, 108.63803891408793, 10458.290290162111, 10404.895442868572, 10435.174222882422, 287.3452890177548, 285.5155898879986, 286.5061308519367, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.1116, 6.048917, 4398.732, 730.0209, 7.527238, 5495.291, 708.6075, 7.750679, 5492.198, 724.0728, 7.594945, 5499.831, 728.4883, 7.545132, 5496.794, 714.4094, 7.696021, 5498.238, 99.96489, 99.91297, 99.85273, 99.98828, 99.94252, 99.96656
64377.69352000001, 60.00454739579104, 60.00664661252751, 60.00879191508381, 36.602941448409645, 36.61609666223799, 36.60219483658833, 0.9999455476858641, 0.9999823200369186, 0.99994127078659, 10463.009360653003, 10404.615983557316, 10433.87640276406, 248.566470841517, 67.26664509275633, 110.12908549450367, 10463.858242022034, 10400.531388384969, 10432.650146599191, 287.40463333695544, 285.4618616635443, 286.52905287905503, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.1707, 6.049452, 4398.794, 729.8264, 7.529633, 5495.511, 714.897, 7.690303, 5498.476, 724.0728, 7.595681, 5499.607, 728.3357, 7.547323, 5496.717, 708.0076, 7.756085, 5490.792, 99.96476, 99.90716, 99.96697, 99.99146, 99.9447, 99.83118
64380.00888000001, 60.01126879859405, 60.011972350611785, 60.007190163872345, 36.59194940148871, 36.61676616275725, 36.59063926557712, 0.9999493143613898, 0.9999779377767377, 0.9999471524640532, 10460.81964194329, 10410.371805983155, 10428.02195053114, 252.6733989176903, 66.63588656508546, 107.6590034642486, 10467.190692629742, 10412.340853412488, 10433.478840747945, 287.34795701399366, 285.469187267952, 286.5193555794679, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 733.4401, 5.988595, 4392.174, 723.6395, 7.600916, 5500.313, 721.2252, 7.626061, 5500.361, 730.4032, 7.529858, 5495.235, 723.3572, 7.596267, 5499.572, 704.5085, 7.781538, 5487.833, 99.82835, 99.99593, 100.0, 99.91196, 99.99081, 99.75997
64382.30084, 60.00519153250298, 60.00759782247767, 60.00830768051076, 36.60845786031407, 36.610319160809944, 36.603010091989624, 0.9999446639589867, 0.9999772425122297, 0.9999414145635397, 10469.58457761106, 10408.149620724933, 10439.403083434587, 248.01007351877348, 66.0487841952172, 108.66354930223042, 10461.503963277692, 10413.070926919801, 10438.360102534663, 287.43721865287495, 285.50921815063487, 286.6164691319308, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.0919, 6.049273, 4398.401, 729.0482, 7.538474, 5496.522, 714.9164, 7.689935, 5498.477, 724.0922, 7.595497, 5499.763, 728.412, 7.542392, 5496.65, 707.9877, 7.755535, 5491.506, 99.96858, 99.94402, 99.97004, 99.99756, 99.93769, 99.84323
64384.618720000006, 60.00479055512499, 60.007188118408855, 60.00693753176637, 36.565931904946375, 36.60407868268717, 36.56816474729509, 0.9999443861087426, 0.9999775642247655, 0.9999480005106045, 10458.201041672217, 10409.928611037449, 10437.802216223412, 247.893097355465, 70.72163221840901, 108.6256282802733, 10456.646701165262, 10409.281055868103, 10434.553608722194, 287.4056275097509, 285.52057586921813, 286.5954890674141, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 726.1653, 6.060874, 4399.366, 721.2465, 7.63002, 5500.331, 711.5969, 7.72859, 5493.617, 718.7521, 7.652127, 5499.802, 734.7067, 7.468977, 5487.573, 714.4094, 7.696021, 5498.239, 99.98418, 100.0, 99.89494, 100.0, 99.77266, 99.9718
64386.93148000001, 60.00360231608807, 60.00329928484828, 60.00535636672727, 36.612388919044484, 36.63129287296436, 36.640769860605545, 0.9999417850891765, 0.9999786696531764, 0.9999414762958305, 10457.240723932027, 10411.542813456732, 10432.420260805991, 248.77104335862032, 69.82445636987677, 106.93435206676077, 10456.64065378628, 10416.131624869473, 10435.913486241292, 287.31119421379435, 285.5146084737461, 286.58692210720653, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 725.1401, 6.061052, 4399.131, 723.2893, 7.603864, 5499.917, 714.897, 7.690856, 5498.484, 724.0339, 7.595681, 5499.659, 728.1831, 7.548784, 5496.489, 708.0076, 7.756085, 5491.392, 99.98147, 99.99379, 99.96886, 99.99758, 99.93476, 99.84209
64389.24108000001, 59.997370556011745, 59.998506385884134, 59.997021105857726, 36.604925312603825, 36.63219266014414, 36.576232165377924, 0.9999502811123322, 0.9999785761524529, 0.9999479866023387, 10457.801885422108, 10412.578459345668, 10432.167257931, 249.1061839266713, 70.66751765207141, 113.52701426756175, 10462.04112928777, 10416.589888856734, 10432.214981295014, 287.4460208473418, 285.5606066615357, 286.58100736501825, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.1313, 6.04856, 4398.569, 717.4332, 7.66557, 5499.673, 708.6464, 7.750127, 5492.199, 724.1116, 7.595497, 5499.654, 728.431, 7.54568, 5496.631, 714.3299, 7.696571, 5498.292, 99.96608, 99.99068, 99.85579, 99.99647, 99.93583, 99.96753
64391.526560000006, 59.99518681160789, 59.997172657264976, 59.99781010241968, 36.56479572767106, 36.604329170527805, 36.608659058333934, 0.9999442566960765, 0.9999796513581295, 0.9999458960207734, 10453.372424296113, 10399.780891180797, 10429.272442244173, 257.2250966937095, 68.90799370205309, 104.53610114408184, 10459.183164510467, 10406.71336860121, 10427.402425693888, 287.27657211148414, 285.4535404156153, 286.459898274164, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 733.3809, 5.98913, 4392.342, 711.0713, 7.72746, 5495.053, 702.3375, 7.804797, 5481.685, 730.3838, 7.522503, 5494.336, 722.1173, 7.617269, 5500.542, 720.6918, 7.631746, 5500.921, 99.82455, 99.90453, 99.6645, 99.89561, 100.0, 100.0
64393.86132, 59.99346292733572, 59.99468337193188, 59.994497522086924, 36.59799032581011, 36.638887223880225, 36.6119990171603, 0.9999461204335612, 0.9999793611326144, 0.9999457487038443, 10464.084756292044, 10408.561565239914, 10432.493581891873, 250.5102558013723, 70.77889363677582, 106.77539709201847, 10466.906220854413, 10409.21857958406, 10436.023484185529, 287.23683624383455, 285.46339890048324, 286.47433716244313, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.151, 6.049095, 4398.569, 717.4527, 7.665938, 5499.786, 708.6075, 7.750311, 5492.142, 724.1505, 7.594762, 5499.777, 728.3547, 7.545132, 5496.491, 714.3895, 7.696388, 5498.466, 99.96608, 99.98957, 99.85579, 99.99454, 99.93674, 99.96757
64396.19500000001, 59.99315161508077, 59.99606362333683, 59.9947560251056, 36.60517166077384, 36.6384263060146, 36.596262431040486, 0.999945475076297, 0.9999773402333472, 0.9999480866167257, 10456.678383006965, 10406.463212347748, 10425.85198380184, 250.63292797950726, 76.23342691289918, 109.27852452277602, 10469.878583045635, 10403.747138294348, 10433.940636237305, 287.30776717391524, 285.41768145601253, 286.47792277730593, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.1116, 6.048917, 4398.459, 717.4138, 7.665754, 5499.5, 708.6269, 7.750311, 5492.199, 724.1699, 7.595497, 5499.646, 728.7935, 7.536183, 5495.4, 712.7195, 7.712502, 5495.732, 99.96609, 99.99264, 99.85474, 99.99755, 99.92417, 99.93022
64398.547600000005, 59.994409425028856, 59.99259772163709, 59.99216875537785, 36.58948501601652, 36.6342488640014, 36.614418080510006, 0.9999438708522997, 0.9999780979819195, 0.9999456297978645, 10463.473301332931, 10404.982813823795, 10438.90127171705, 248.70515964208425, 74.10070714198764, 107.97874895719269, 10465.65809107569, 10406.708938360236, 10433.933418754103, 287.268386591008, 285.47593291568097, 286.49954027868006, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.8226, 6.104063, 4400.56, 723.6006, 7.605522, 5499.672, 713.7516, 7.708158, 5496.347, 720.0531, 7.631718, 5500.307, 730.3195, 7.521938, 5495.558, 712.799, 7.70591, 5498.396, 100.0, 99.99264, 99.93814, 100.0, 99.88841, 99.96371
64400.85652000001, 59.99523143844755, 59.994454689809764, 59.992963843339446, 36.60219253437477, 36.615663415742645, 36.60835140252827, 0.9999449821394369, 0.9999800387161168, 0.9999459509859174, 10463.14401216804, 10410.146381909894, 10431.586373726475, 250.09148396283103, 65.52586102451278, 109.79716018709132, 10472.965574807415, 10412.250246056172, 10435.578315006656, 287.4204417403192, 285.42004640531934, 286.43455492869947, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.1313, 6.048917, 4398.459, 720.0986, 7.638309, 5500.367, 713.014, 7.709078, 5497.601, 724.1505, 7.594762, 5499.661, 728.3357, 7.547141, 5497.479, 707.9877, 7.756268, 5491.453, 99.96227, 100.0, 99.95121, 99.99243, 99.93446, 99.84316
64403.16532000001, 59.99615670452821, 59.99417080455763, 59.9906973937725, 36.57528327338737, 36.61767250864624, 36.59197808030695, 0.9999445969825161, 0.9999785356465171, 0.9999477266347787, 10453.595847164117, 10404.957119265828, 10432.002579260994, 256.55507735180913, 69.49339126224777, 111.87215042807202, 10456.157963405887, 10403.659057530782, 10423.609886430415, 287.2465818316317, 285.4897271828442, 286.5010579673846, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 731.0546, 6.007691, 4394.077, 729.2038, 7.537, 5495.401, 721.0311, 7.626061, 5499.908, 730.3062, 7.523974, 5494.779, 722.0983, 7.617086, 5500.698, 701.7451, 7.810472, 5480.585, 99.86399, 99.90977, 99.99692, 99.90359, 100.0, 99.64874
64405.50564, 59.990416324525874, 59.98625369156972, 59.989066630786915, 36.61257127394793, 36.65723790669268, 36.621703205377884, 0.9999475108925425, 0.9999789276429121, 0.9999523786668818, 10460.724509631802, 10411.06596335683, 10432.78487726744, 248.7037959531243, 71.83676169988485, 110.21080371108565, 10466.423704139885, 10413.775988335412, 10435.437310047186, 287.2558395549139, 285.34922325225074, 286.4953338882183, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.151, 6.048738, 4398.626, 723.5228, 7.60018, 5500.311, 714.9552, 7.690303, 5498.483, 724.0339, 7.596416, 5499.833, 728.5264, 7.548236, 5496.637, 708.0474, 7.755718, 5491.564, 99.96737, 100.0, 99.96795, 99.99556, 99.94416, 99.84014
64407.839120000004, 59.988642965689635, 59.990108191966776, 59.990741312836775, 36.59570720416263, 36.63118610322811, 36.58457762557084, 0.9999481353626267, 0.9999795754396817, 0.9999473131662266, 10455.95176856458, 10404.870546702963, 10442.467829540574, 244.9100986842073, 67.00230546352577, 107.52405878863283, 10458.240302413296, 10409.92562989218, 10434.319166663769, 287.3187178245358, 285.54720557489844, 286.4919467213587, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.0721, 6.049987, 4398.407, 723.7173, 7.601101, 5500.194, 714.9552, 7.690671, 5498.589, 724.1893, 7.595681, 5500.051, 728.3929, 7.54641, 5496.699, 708.0076, 7.755902, 5491.678, 99.96988, 100.0, 99.97295, 99.99336, 99.94042, 99.84729
64410.157320000006, 59.991340289999904, 59.98996369718001, 59.989745999084484, 36.575979352362786, 36.62784004632708, 36.60442798271906, 0.9999438196087161, 0.9999792969545348, 0.9999437066057608, 10454.920446901664, 10407.658187550882, 10437.785308364555, 251.2302326623726, 74.68059953725333, 108.58500103134475, 10466.029939760563, 10408.880464175607, 10431.789202516578, 287.28459028934793, 285.41916550333667, 286.5490896899771, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.8423, 6.104599, 4400.837, 717.4138, 7.666675, 5499.948, 708.6075, 7.750127, 5492.085, 717.8976, 7.66132, 5500.028, 734.7067, 7.469525, 5487.91, 714.3895, 7.696021, 5497.863, 100.0, 99.99875, 99.8547, 99.99699, 99.77954, 99.96757
64412.52524, 59.98938117100637, 59.99083069825514, 59.99327300615148, 36.565217455112105, 36.61736599679475, 36.590023782742705, 0.9999417057958605, 0.999977902524162, 0.9999431178986365, 10450.96676327864, 10412.265100818839, 10428.995776619422, 247.2896885681971, 68.44230244000573, 110.80840174070318, 10463.75792954924, 10403.268019323972, 10435.685626008099, 287.2608084774134, 285.4558501437422, 286.49321149602633, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.0919, 6.049809, 4398.569, 723.659, 7.600916, 5499.799, 714.9358, 7.690856, 5498.255, 724.131, 7.594762, 5499.609, 728.3357, 7.544219, 5496.86, 707.9877, 7.756268, 5491.339, 99.96608, 99.99495, 99.97295, 99.9884, 99.94151, 99.84112
64414.865880000005, 59.99706049913021, 59.996086421962, 59.993083043788594, 36.54867248224776, 36.57494258072688, 36.531970134078755, 0.9999433201856874, 0.9999755596224712, 0.9999473288108406, 10441.861553126078, 10394.946214274143, 10417.861272753547, 248.9288381581905, 71.34521157792005, 108.0335010409658, 10447.092931856056, 10386.351231511635, 10421.158612082121, 287.2397473848669, 285.38742926620404, 286.5069269271619, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.0919, 6.049095, 4398.511, 723.6006, 7.596128, 5500.157, 707.4234, 7.760987, 5488.944, 726.403, 7.559644, 5497.228, 724.5208, 7.597546, 5500.077, 702.6397, 7.805893, 5480.88, 99.96978, 99.99363, 99.8044, 99.9482, 99.99999, 99.66112
64417.17556, 59.998728830247494, 59.997593832480504, 59.998539829699695, 36.5971088997558, 36.62550497113794, 36.56385747516988, 0.9999463109021943, 0.9999779097808403, 0.999942432695182, 10452.822263147913, 10404.730272672521, 10430.771523944068, 251.89028107213562, 66.40312735117641, 105.67998029334694, 10460.816088588424, 10407.534921330405, 10428.151114877413, 287.2806178774519, 285.484997817809, 286.4837309926589, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 731.5474, 6.01126, 4395.594, 726.48, 7.568314, 5499.132, 706.6081, 7.762276, 5490.976, 724.2087, 7.594578, 5499.433, 728.679, 7.543305, 5496.612, 707.9877, 7.755902, 5491.565, 99.88815, 99.98589, 99.83453, 99.98828, 99.93834, 99.84524
64419.60364000001, 60.001976167354364, 60.000646932245985, 59.99794682213718, 36.5673106281079, 36.60801915650952, 36.568511639843265, 0.9999456841990844, 0.9999797893244564, 0.9999421189851248, 10455.427997106517, 10401.211163771603, 10429.664227163026, 247.87645618159831, 66.75967196235888, 109.79866388645905, 10458.060788567043, 10395.309453413172, 10429.247923823432, 287.40291863713526, 285.4920044495901, 286.51012388786626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.0919, 6.048917, 4398.79, 730.0015, 7.52908, 5495.36, 708.6269, 7.750311, 5492.25, 724.0728, 7.594762, 5499.432, 728.3547, 7.545314, 5496.864, 707.9877, 7.755902, 5491.277, 99.96095, 99.90303, 99.85364, 99.98943, 99.9387, 99.84317
64421.97684, 60.00449685353083, 59.99942369530173, 60.00183970929571, 36.57205565612576, 36.59051331222773, 36.57610588130924, 0.999943335858685, 0.9999778080220025, 0.999941712747022, 10455.096143244607, 10401.234070875053, 10428.786272717183, 257.313347780555, 71.70078638971336, 112.09049140174602, 10462.028391286343, 10400.021523554436, 10430.612247620516, 287.33220346970654, 285.5001117285194, 286.4242337288786, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.8029, 6.104599, 4400.339, 736.1494, 7.451533, 5485.238, 714.9552, 7.690671, 5498.646, 717.8394, 7.662424, 5499.851, 734.7257, 7.470803, 5487.744, 714.3497, 7.696388, 5498.403, 100.0, 99.72386, 99.96685, 99.99805, 99.78352, 99.96957
64424.46104, 59.997169090797634, 60.000266342163904, 60.002374795778444, 36.59511083862749, 36.58733183081217, 36.58338527342658, 0.9999448950615437, 0.9999807649041418, 0.9999453528303537, 10457.401002425733, 10405.52904860532, 10434.823775819805, 248.37308949406088, 67.94463947456552, 109.65136341517064, 10461.499077053648, 10413.835509780956, 10432.50445183021, 287.30530045662437, 285.4005079461371, 286.4747809849601, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.151, 6.04856, 4398.731, 729.9626, 7.526869, 5494.903, 708.6075, 7.750679, 5491.856, 724.0145, 7.595314, 5499.547, 728.3547, 7.54641, 5496.848, 708.0076, 7.753887, 5493.231, 99.95978, 99.90593, 99.85661, 99.98932, 99.94129, 99.85898
64426.80724, 60.000433303386636, 60.004583852760994, 60.00040038449421, 36.60820545912232, 36.622234332823915, 36.60300672729086, 0.9999454145897223, 0.9999752226668525, 0.9999404026926461, 10463.15786962388, 10406.471855711283, 10434.190569734139, 254.0347869553782, 72.66857216490462, 109.05262484490686, 10457.923744171952, 10407.589961181611, 10434.642404553655, 287.2789073173438, 285.39831285332207, 286.50416521969174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.0524, 6.049452, 4398.789, 729.9236, 7.529264, 5494.888, 714.897, 7.69104, 5498.254, 724.1116, 7.59182, 5499.271, 726.5999, 7.570882, 5499.212, 717.1132, 7.663426, 5500.122, 99.96357, 99.90565, 99.97302, 99.98535, 99.98427, 100.0
64429.234280000004, 60.00393510008286, 60.00415696804779, 60.004324168941075, 36.57164925029111, 36.61727859155301, 36.595910249628744, 0.9999450395678144, 0.9999777151175474, 0.9999449818445298, 10455.190409533225, 10409.78986212706, 10432.209032596093, 253.23497062468218, 70.01295027298147, 115.31713804567335, 10459.788265439174, 10410.776421388422, 10434.903112008877, 287.3945520493881, 285.5083990515079, 286.4407842265957, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 733.1443, 5.997518, 4394.583, 725.4294, 7.573471, 5499.391, 717.8864, 7.66122, 5499.619, 725.9175, 7.581156, 5499.098, 728.2403, 7.548419, 5496.983, 714.3497, 7.697303, 5498.232, 99.86517, 99.97545, 99.9883, 99.97756, 99.94047, 99.96645
64431.53764, 60.00164463066183, 60.00596354045456, 60.00372161601189, 36.59615482007383, 36.624581303660655, 36.596228173176414, 0.9999492530204785, 0.9999764734507492, 0.9999470492549545, 10460.169245775745, 10406.583700458687, 10429.205406153204, 252.35741024921265, 70.53162391803471, 109.5934045063932, 10454.778635042596, 10414.644709099965, 10430.11773464938, 287.31191566446034, 285.51655516584884, 286.43095438747036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.0721, 6.049452, 4398.904, 724.8847, 7.586733, 5499.941, 714.8776, 7.690856, 5498.365, 724.0728, 7.594945, 5499.663, 728.2021, 7.543488, 5496.583, 714.3497, 7.696571, 5498.292, 99.96619, 99.9911, 99.96886, 99.9904, 99.93646, 99.96755
64433.85448, 60.00610811467196, 60.00576054396251, 60.00547572996389, 36.56303941499951, 36.59845442180945, 36.57094046785567, 0.9999470150833597, 0.9999768378450937, 0.9999477763016447, 10459.060404356449, 10394.55927740382, 10423.423196558448, 256.3167676564567, 74.55907868322038, 110.00719467849558, 10452.665212451227, 10404.24811069982, 10424.975831238362, 287.2998928435007, 285.5627709510805, 286.55726830086206, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 721.0197, 6.103349, 4400.728, 717.4332, 7.666859, 5499.838, 708.6075, 7.750679, 5491.975, 717.8588, 7.66132, 5499.91, 734.6494, 7.469342, 5487.749, 708.0076, 7.755718, 5491.11, 100.0, 99.99971, 99.85564, 99.99898, 99.77584, 99.84426
64436.1632, 60.00965120554157, 60.00786664222509, 60.00677640038513, 36.60008189932853, 36.63001489848108, 36.614000545962575, 0.9999512067432058, 0.9999727011544689, 0.9999493668635493, 10450.002746608612, 10411.877770289106, 10430.626255523022, 248.94576535176884, 75.16911281404009, 109.40066634958475, 10457.387891677774, 10406.847496546967, 10434.75646754746, 287.2355769348645, 285.39404361660377, 286.5045391941484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.1116, 6.049809, 4398.956, 723.5034, 7.600916, 5500.145, 714.9164, 7.690856, 5498.364, 724.0728, 7.595314, 5499.667, 728.3357, 7.545862, 5497.462, 714.3497, 7.696937, 5498.003, 99.96488, 100.0, 99.96991, 99.99755, 99.95245, 99.97067
64438.50232000001, 60.00828892338897, 60.00297288433672, 60.00835287984141, 36.57684072442221, 36.6064901485222, 36.56403067025714, 0.9999491530719063, 0.9999780655312215, 0.9999488500038863, 10445.345173913664, 10401.819641476244, 10422.173796003044, 245.4413742862448, 66.62154708030334, 112.1206281101322, 10448.388918920447, 10396.066535513844, 10418.839829663664, 287.2732330966399, 285.49622291698665, 286.5214826708302, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.0919, 6.049095, 4398.736, 717.3749, 7.666675, 5500.008, 708.5881, 7.750311, 5492.08, 724.1893, 7.593843, 5499.833, 728.3166, 7.546045, 5496.171, 708.0275, 7.756268, 5491.51, 99.96988, 99.99251, 99.85162, 99.99555, 99.95564, 99.83892
64440.811120000006, 60.00351549757175, 60.00591067022892, 60.0032788390281, 36.5504187345491, 36.59907016594111, 36.58158524949622, 0.9999476117110354, 0.9999802514051915, 0.999943565787108, 10447.859953570043, 10406.376750702042, 10425.938170615766, 250.83116562604573, 61.31930841273763, 109.7983213929374, 10451.601479647541, 10406.587347530029, 10426.937472215668, 287.32971555404544, 285.4272785599344, 286.4514347276865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 733.3415, 5.989487, 4392.347, 710.974, 7.728012, 5494.822, 702.2986, 7.804981, 5481.506, 730.1508, 7.525077, 5494.806, 722.1173, 7.616904, 5500.198, 702.421, 7.804429, 5484.138, 99.82585, 99.90743, 99.66344, 99.88792, 100.0, 99.6927
64443.144720000004, 60.00807907326172, 60.011856179136416, 60.00737076997946, 36.57929268366006, 36.60840685390956, 36.61007877557459, 0.9999446027615441, 0.9999788857605233, 0.9999467630166833, 10458.84170928903, 10403.913750132431, 10422.029095411097, 252.27195729350478, 68.84633928636913, 112.68589484296126, 10452.966943182726, 10402.95142325198, 10427.172672145365, 287.3363829721581, 285.4991176344402, 286.5026360635169, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.0524, 6.049631, 4398.511, 717.3554, 7.666306, 5499.724, 708.6269, 7.750495, 5492.077, 724.1116, 7.594762, 5499.549, 728.1068, 7.546593, 5496.489, 708.0275, 7.756268, 5491.451, 99.96356, 99.99358, 99.85455, 99.99759, 99.93476, 99.84109
64445.49908000001, 60.00947511621828, 60.00427880261643, 60.00223535537262, 36.6105105496277, 36.634534941759114, 36.59582388642595, 0.9999492955510667, 0.9999732535991966, 0.9999468206468737, 10459.294732799026, 10410.195494620799, 10431.05291589259, 250.1014259437161, 70.83990037372041, 110.1541034949073, 10461.727401438644, 10409.718782179432, 10426.955770836868, 287.2763829876608, 285.40518457933734, 286.43036486407686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.0327, 6.052308, 4398.968, 718.6589, 7.648439, 5500.275, 710.801, 7.724173, 5496.454, 719.7618, 7.641647, 5500.285, 733.9437, 7.47062, 5487.907, 714.3497, 7.696937, 5498.292, 99.97514, 100.0, 99.92477, 100.0, 99.77872, 99.97068
64447.88812, 60.00499596289651, 60.00536583708738, 60.00862307733341, 36.58385741792372, 36.62596663136838, 36.59834492402207, 0.999940774899016, 0.9999780266505437, 0.9999480197909334, 10455.544218005196, 10407.140529819053, 10429.185998771087, 255.70612532100586, 65.11203062511186, 112.2667998324697, 10457.10753183549, 10398.853007728585, 10428.384327651642, 287.17035435415573, 285.4788187189985, 286.4083344778572, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 724.0755, 6.069976, 4399.694, 718.7368, 7.658386, 5499.753, 708.6852, 7.749759, 5492.308, 724.1699, 7.594578, 5499.764, 728.412, 7.546775, 5496.412, 708.0275, 7.756085, 5491.565, 99.9917, 99.9941, 99.85581, 99.99048, 99.93336, 99.84317
64450.227000000006, 60.008403186425895, 60.00687576616794, 60.00525478240007, 36.60270624195613, 36.630978420616344, 36.61985972041924, 0.9999458779019624, 0.9999731253538039, 0.9999445914281323, 10462.112159245959, 10408.181322161792, 10434.556663930058, 256.9367329391589, 68.70969843859802, 113.39051653181974, 10465.15219715545, 10414.260252444701, 10430.872956440464, 287.18179013425765, 285.51776634293867, 286.4623058547645, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 726.9933, 6.050166, 4398.684, 723.5812, 7.601101, 5499.52, 714.9164, 7.69104, 5498.592, 724.0145, 7.595681, 5499.825, 728.3166, 7.541662, 5496.154, 714.3497, 7.697486, 5498.172, 99.96356, 99.98987, 99.974, 99.99542, 99.92867, 99.96944
64452.54292000001, 60.00682667959877, 60.00734166233205, 60.00803973819145, 36.576946448951226, 36.646911614537096, 36.60519683650599, 0.999944039818247, 0.9999733816498475, 0.9999451763451637, 10457.655621644932, 10407.137899010726, 10431.724424306256, 255.1994117048439, 75.62295452852777, 104.98715235431268, 10462.64030433217, 10405.82638357312, 10431.286034808894, 287.266489018813, 285.439449917569, 286.4278897915059, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 733.4006, 5.989487, 4392.624, 729.9431, 7.530185, 5495.236, 721.2446, 7.627166, 5500.697, 730.345, 7.52379, 5494.443, 722.1936, 7.615808, 5500.378, 720.6521, 7.632662, 5500.395, 99.82465, 99.90881, 100.0, 99.90051, 100.0, 100.0
64454.82172000001, 60.00563254182475, 60.00817000477369, 60.00766658332748, 36.604131447643574, 36.63731890324217, 36.615227508666365, 0.9999450757414428, 0.9999750040023965, 0.9999461724354002, 10463.781281972666, 10412.773168166725, 10426.640566601327, 250.35219360954034, 76.80219854735788, 111.68463208677122, 10462.290218887632, 10411.171269062237, 10434.40345559633, 287.1981946678588, 285.36608353468966, 286.5257416989404, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.013, 6.049987, 4398.626, 723.5034, 7.600916, 5499.908, 714.897, 7.69104, 5498.824, 724.0728, 7.595314, 5499.771, 728.2594, 7.547688, 5496.551, 714.3497, 7.696388, 5498.237, 99.96617, 99.99495, 99.97721, 99.98932, 99.93589, 99.96438
64457.131760000004, 60.0099835653604, 60.01061371604189, 60.01365301196092, 36.58944133204532, 36.610933594245374, 36.587715202264924, 0.9999439277365271, 0.9999764765612679, 0.9999460721653777, 10452.502787929026, 10401.597967626, 10429.962212167788, 252.30848126453697, 71.3519543200955, 105.76696079940939, 10459.341794181479, 10402.277544639537, 10429.246420019383, 287.2012013351796, 285.42848941420493, 286.5521337200407, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.0524, 6.05088, 4398.291, 723.5228, 7.601469, 5499.576, 714.9358, 7.691224, 5498.592, 724.0922, 7.594762, 5499.825, 728.4692, 7.545862, 5496.232, 713.6539, 7.709206, 5496.637, 99.96984, 99.998, 99.97299, 99.98935, 99.92207, 99.93745
64459.441080000004, 60.01234819491853, 60.00931991593458, 60.01224571986088, 36.62829243822104, 36.639920703731725, 36.62447997650028, 0.9999456809799884, 0.9999738849454304, 0.9999451781763412, 10460.336786853852, 10406.86709114947, 10426.234554660776, 258.3071211565682, 71.14147354330635, 104.50917775535618, 10459.626223972617, 10413.090443503641, 10430.28797634466, 287.203029108942, 285.45624002440735, 286.4660011809623, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.724, 6.104956, 4400.12, 717.3749, 7.666122, 5499.725, 708.6075, 7.74847, 5493.064, 719.0628, 7.649185, 5500.523, 732.0171, 7.503128, 5493.728, 711.9044, 7.715066, 5497.185, 100.0, 99.9936, 99.86006, 100.0, 99.88552, 99.94741
64461.749800000005, 60.010193078803596, 60.01247832383327, 60.01173209850079, 36.59809025443915, 36.61527216300901, 36.601199998149525, 0.9999455751843169, 0.9999749329538166, 0.9999486021877805, 10454.85409963708, 10408.004062742399, 10426.285823680191, 254.45575483479342, 74.58683637870945, 107.2701946308016, 10457.536637553112, 10404.82015795039, 10425.125752631373, 287.1969067980774, 285.4680342140682, 286.4402108044402, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.013, 6.049987, 4398.458, 723.5228, 7.60018, 5499.575, 711.5581, 7.722884, 5494.291, 724.1116, 7.595681, 5499.719, 728.3929, 7.54568, 5496.444, 708.0673, 7.755352, 5491.513, 99.96225, 99.99087, 99.90684, 99.98736, 99.93394, 99.84332
64464.08980000001, 60.01352505263153, 60.013725785869774, 60.015880583132144, 36.533357395069714, 36.55778296315741, 36.53732482125581, 0.9999454525980781, 0.9999781691540759, 0.9999472457411984, 10444.625943662246, 10392.671581688095, 10413.02933786075, 253.4484958387984, 70.27520472581762, 108.86304107232809, 10446.90010983987, 10392.035109103526, 10417.854367553926, 287.2169540958416, 285.3968388225311, 286.3735303903516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 730.0294, 6.02179, 4395.039, 727.4139, 7.546762, 5495.928, 703.1916, 7.802956, 5481.342, 729.9954, 7.5214, 5493.899, 722.2509, 7.615808, 5500.602, 701.7451, 7.809556, 5480.645, 99.90987, 99.92456, 99.66764, 99.89766, 99.99753, 99.64669
64466.43060000001, 60.013526381690234, 60.01121550752762, 60.01375718827268, 36.594474425747855, 36.614310870868394, 36.61184030430484, 0.9999440439660608, 0.9999790966483465, 0.9999460640640269, 10446.315967462504, 10406.38352303668, 10430.57666800372, 246.5126962625045, 68.24736801162408, 107.00494494266627, 10456.47344242926, 10412.561772852272, 10432.364479518967, 287.303875644141, 285.2457013353752, 286.412301806555, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.0919, 6.049273, 4398.792, 723.6006, 7.600916, 5500.14, 708.6075, 7.750495, 5492.085, 724.1116, 7.595129, 5499.831, 728.6027, 7.544219, 5496.693, 708.0673, 7.755902, 5491.4, 99.96608, 99.99691, 99.8547, 99.98623, 99.93832, 99.8401
