TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
64482.993200000004, 60.02521162393865, 60.02949962158112, 60.024619223097474, 35.35817746188108, 35.37740747942097, 35.35444014623688, 0.9999467880388934, 0.9999722276740014, 0.9999421379835949, 10090.515629360789, 10044.890678311447, 10077.169770056105, 251.61697468197806, 70.81394138200449, 107.16008614134716, 10109.843599295515, 10051.1864801235, 10066.876246356198, 287.25390375338264, 285.5341996454633, 286.3819317022488, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 720.7634, 6.105312, 4400.062, 717.4138, 7.666675, 5499.667, 708.6269, 7.750127, 5492.137, 717.9171, 7.660953, 5499.69, 734.783, 7.468064, 5487.632, 726.855, 6.051603, 4398.708, 100.0, 99.99767, 99.85564, 99.99296, 99.77872, 99.96923
64485.308840000005, 60.02700573778505, 60.02734854964463, 60.02805011845905, 35.33982618897964, 35.38836552815615, 35.34462531925877, 0.9999477168167125, 0.999977343006316, 0.9999462903364933, 10099.873498276658, 10052.710641041915, 10080.658566545255, 247.28233960305215, 65.72406963873505, 106.29078487399784, 10099.306437093186, 10057.772944766482, 10080.103829747524, 287.09745461143757, 285.2918201986726, 286.44137143126784, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.0721, 6.050166, 4398.458, 723.6006, 7.600732, 5500.033, 714.9358, 7.69104, 5498.477, 724.0533, 7.595865, 5499.779, 728.3738, 7.548236, 5496.375, 720.5726, 6.107088, 4400.448, 99.97117, 99.9992, 99.97091, 99.99259, 99.93269, 100.0
64487.66268000001, 60.02586586210445, 60.02714373851021, 60.02585814692777, 35.32752965208684, 35.35840863910338, 35.3459370452481, 0.999942946983879, 0.9999765842217133, 0.9999444340332246, 10090.138025468223, 10046.16070016479, 10065.7197907609, 247.2921545055151, 68.58814186856989, 107.1234819587853, 10094.253993040085, 10048.422897231252, 10054.786301376813, 287.24880772036926, 285.5021051172253, 286.4399892660138, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.0327, 6.049631, 4398.459, 723.5422, 7.600916, 5499.737, 708.6075, 7.750679, 5492.087, 724.2087, 7.595129, 5499.61, 728.2403, 7.546958, 5496.982, 719.0616, 6.12009, 4400.388, 99.96356, 99.99922, 99.85472, 99.99552, 99.94033, 99.99982
64489.95904000001, 60.01770551256763, 60.019024721916374, 60.01770323142577, 35.36279204087201, 35.38131131529233, 35.36275009039534, 0.9999485220780511, 0.999974519096381, 0.9999496131413779, 10095.51326760144, 10051.643805348973, 10070.355180211089, 246.0402294000005, 69.472859080548, 97.29900295555922, 10103.69147861891, 10045.915122217137, 10078.54248090965, 287.24233010512853, 285.4092666966095, 286.36745338703383, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 733.3612, 5.98913, 4392.231, 730.0209, 7.526869, 5494.952, 702.6481, 7.797802, 5484.174, 728.3254, 7.546957, 5497.167, 725.2265, 7.57563, 5498.778, 718.9224, 6.116794, 4400.771, 99.82834, 99.90681, 99.6978, 99.94374, 99.97638, 100.0
64492.32244, 60.01384997027948, 60.01358798728942, 60.01535268401266, 35.34637345435499, 35.369018375843325, 35.35763794766008, 0.9999486923716554, 0.9999754675383605, 0.9999409067781629, 10099.566803281723, 10049.275206505266, 10065.407916621969, 245.99347235256187, 70.37295607672968, 106.6812079026231, 10096.588082223734, 10050.912697926135, 10075.073048700084, 287.2588547818391, 285.4082628632537, 286.4712687361148, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.0327, 6.050523, 4398.736, 723.6201, 7.599812, 5500.038, 708.6075, 7.750311, 5492.028, 724.0922, 7.595129, 5499.329, 728.3929, 7.546775, 5496.98, 714.3299, 6.158362, 4398.901, 99.96988, 99.99516, 99.85581, 99.98639, 99.93397, 99.96718
64494.71776000001, 60.00844654871315, 60.0080070375711, 60.01058245360439, 35.332482823764686, 35.357185475083256, 35.32303643433652, 0.9999469216119866, 0.9999748229240067, 0.9999442604162561, 10096.119773882294, 10050.955146046294, 10069.869681337337, 246.5726794840922, 70.45483002523997, 101.4526910799259, 10097.479846797898, 10052.022048289271, 10069.843068534694, 287.15123389455727, 285.4166538953198, 286.5179054896364, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 722.9124, 6.089072, 4400.44, 718.0169, 7.65986, 5499.892, 714.8193, 7.690671, 5498.422, 717.8394, 7.660769, 5499.918, 734.7639, 7.468429, 5487.701, 707.8884, 6.20579, 4393.272, 99.99842, 99.99512, 99.96791, 99.99711, 99.77479, 99.84835
64497.033520000005, 60.006682306813715, 60.00471794000935, 60.00591170736266, 35.3570680872944, 35.380281111445214, 35.37443793131667, 0.9999470985340415, 0.9999765436291574, 0.999949334272824, 10097.062970291294, 10049.501522374014, 10074.166584034332, 247.9156360942975, 69.5254069743005, 106.27340022678436, 10098.842396238506, 10048.189146616143, 10075.827978265497, 287.1332645115335, 285.3822268198811, 286.4371920539654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.0919, 6.049273, 4398.626, 723.6201, 7.600364, 5499.921, 708.5881, 7.750495, 5492.027, 724.1699, 7.593843, 5499.38, 728.5455, 7.546045, 5497.151, 714.3895, 6.157263, 4398.5, 99.96477, 99.99802, 99.85364, 99.99147, 99.94679, 99.96449
64499.37296000001, 60.01056962124225, 60.00888028907671, 60.00544243331227, 35.345394530095106, 35.377682555075204, 35.342257055832, 0.999946634519873, 0.9999744278989012, 0.9999475124417694, 10098.06224720343, 10049.342637381262, 10068.696615308672, 248.3074150746088, 72.70794611708425, 107.9841123254746, 10094.862217942433, 10050.7404123995, 10071.651812127076, 287.2884295979448, 285.4544375485126, 286.5010023449046, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.0524, 6.048917, 4398.343, 717.3943, 7.665938, 5499.726, 708.6075, 7.750311, 5492.087, 724.1116, 7.594578, 5499.549, 728.2594, 7.542575, 5496.976, 714.3497, 6.157629, 4398.91, 99.9674, 99.99875, 99.85472, 99.98737, 99.93785, 99.96331
64501.712960000004, 60.01017832513476, 60.00470056452157, 60.00430402241719, 35.3149570690533, 35.35673528519956, 35.35389642756412, 0.9999450937542483, 0.9999704133596194, 0.999946413439605, 10098.797970519649, 10047.965126311645, 10071.092505739565, 250.42624515385705, 75.08826973659063, 104.6208591833365, 10106.307826006649, 10048.642474935083, 10071.09273014434, 287.24239723761707, 285.48885150661175, 286.45655383487883, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 733.4401, 5.988952, 4392.676, 711.0129, 7.728381, 5495.042, 702.2986, 7.804429, 5481.685, 730.4227, 7.522136, 5494.041, 722.1364, 7.615808, 5500.429, 720.5328, 6.111483, 4400.193, 99.82192, 99.90542, 99.66261, 99.89336, 100.0, 100.0
64504.05948, 60.00853789716621, 60.00381125244553, 60.00528765745555, 35.375092508393905, 35.373124500876344, 35.36712980044482, 0.9999434346788137, 0.9999737409855043, 0.9999463282080211, 10096.160969569024, 10055.443214431107, 10075.548925195912, 246.89654034993964, 75.2798675971153, 103.71946704325728, 10098.933794481256, 10049.16168479666, 10077.072848757523, 287.22853255170213, 285.43291550394514, 286.525522423396, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.2101, 6.049987, 4398.345, 717.3943, 7.665385, 5499.89, 708.6075, 7.750311, 5492.081, 724.1505, 7.594394, 5499.49, 726.371, 7.575995, 5499.08, 714.31, 6.157813, 4398.619, 99.97238, 99.9948, 99.85462, 99.99245, 99.98187, 99.96454
64506.509920000004, 59.998808757489705, 59.99728400879223, 60.00303999881194, 35.371792911168384, 35.38243692931111, 35.36630141991777, 0.9999454261593973, 0.9999703456826567, 0.9999462944954683, 10101.586754644872, 10049.386568215581, 10072.363400298393, 251.72225993172833, 79.2117421954049, 106.74117428514, 10108.578125671998, 10051.33724543635, 10081.62947789563, 287.24065985571565, 285.4549754660813, 286.4558197429078, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.1313, 6.049809, 4399.014, 718.2114, 7.651386, 5500.472, 711.0146, 7.722332, 5495.964, 720.0337, 7.638521, 5500.051, 717.1579, 7.674249, 5498.954, 708.1071, 6.206339, 4393.212, 99.96487, 100.0, 99.91718, 100.0, 99.98792, 99.85087
64508.824440000004, 59.999599521680786, 60.000687927135424, 60.001253469279646, 35.350078351390586, 35.391280919748205, 35.36332793692521, 0.9999438744152437, 0.9999742590296704, 0.9999473708395102, 10101.679109608322, 10050.61151684673, 10081.14863605419, 248.20614756277882, 70.38243078041432, 106.54100442921708, 10098.574034708607, 10052.183371860197, 10069.086040376977, 287.2186887324109, 285.3898462952715, 286.47544022591296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 724.2529, 6.075509, 4399.807, 719.0286, 7.653597, 5499.807, 708.7822, 7.749575, 5491.91, 724.1505, 7.59421, 5499.831, 722.1555, 7.615991, 5500.597, 714.2702, 6.158362, 4398.618, 99.99172, 100.0, 99.85274, 99.98842, 100.0, 99.96583
64511.10964, 60.00073582091486, 60.00118834936999, 60.000597240755404, 35.36176795970376, 35.38582888056075, 35.37322661332219, 0.9999447875482097, 0.9999745301465823, 0.9999467283700454, 10102.682001027793, 10052.78801433973, 10071.224104613706, 244.59874092870632, 68.80214605647143, 104.78184608364063, 10103.16940744449, 10048.804374574738, 10072.457313407267, 287.2360444824761, 285.45371962192047, 286.3917833036656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.0721, 6.049631, 4398.847, 723.5617, 7.601285, 5499.971, 708.6075, 7.750127, 5492.028, 724.1116, 7.595129, 5499.773, 722.1746, 7.616904, 5500.159, 714.2702, 6.157996, 4398.565, 99.96857, 99.99902, 99.85366, 99.9884, 100.0, 99.96458
64513.39344000001, 60.001979946878, 59.99708412109126, 59.9989187680337, 35.34525524166976, 35.34936502486976, 35.32904070443956, 0.9999499395319698, 0.9999702725329042, 0.9999475980341131, 10094.066701246906, 10046.488518399356, 10065.886111184864, 252.73060288165289, 75.14899908994403, 98.18095309471914, 10094.575495627809, 10048.950991213827, 10068.57333289561, 287.24496290207765, 285.46360345720643, 286.4923839255824, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 733.3809, 5.989308, 4392.452, 730.235, 7.528527, 5495.299, 702.3181, 7.804981, 5481.452, 730.0925, 7.525261, 5494.596, 728.7553, 7.544584, 5496.91, 720.5925, 6.106905, 4400.563, 99.82575, 99.90323, 99.65935, 99.88757, 99.94478, 100.0
64515.69864, 60.003532593820744, 59.99864880012154, 60.002057072251304, 35.37454987170475, 35.386061664716685, 35.38041634509948, 0.9999473082100798, 0.999977724718792, 0.9999489083801928, 10111.051346710949, 10061.557782810462, 10080.992841062322, 242.60872975523853, 71.19944604575267, 103.02129343542447, 10115.055654515696, 10061.299583684864, 10076.647243236088, 287.21030103890365, 285.4840166992558, 286.4152076431714, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.151, 6.049987, 4398.794, 723.6006, 7.601285, 5500.089, 708.6464, 7.750495, 5492.192, 724.131, 7.595681, 5499.612, 722.1555, 7.617086, 5500.159, 714.3696, 6.157446, 4398.792, 99.97119, 100.0, 99.85678, 99.99859, 100.0, 99.9593
64518.050240000004, 60.00150895880801, 60.00103401017078, 60.003939972419964, 35.380345613780555, 35.397910770243044, 35.36987727246658, 0.9999528852624446, 0.999977489229161, 0.9999525858523192, 10112.524186262592, 10057.563772128775, 10076.190043357468, 246.10716667957695, 67.22898284348548, 102.28868505541698, 10105.527078481105, 10055.896723077256, 10074.23045436272, 287.24607057597905, 285.4157950357832, 286.31245507300525, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.0721, 6.049987, 4398.512, 723.6006, 7.601653, 5500.141, 708.6269, 7.750495, 5492.31, 724.131, 7.594762, 5499.778, 728.412, 7.544766, 5496.974, 713.7136, 6.166785, 4397.263, 99.97357, 100.0, 99.85568, 99.99648, 99.94358, 99.94814
64520.40408000001, 60.00831367845211, 59.99966487024613, 59.997972378184556, 35.36359863450641, 35.422643653159156, 35.3727038715813, 0.9999425323160971, 0.9999815345900246, 0.9999428435112437, 10103.818485011456, 10059.977362369365, 10075.280331898146, 248.48300597147954, 71.67510699703871, 105.64676763499966, 10112.257905370594, 10061.393318232685, 10071.730570148397, 287.3566390813677, 285.46292173452434, 286.3865628382879, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 720.6451, 6.106562, 4400.668, 717.3749, 7.666675, 5499.839, 714.9552, 7.691592, 5498.23, 718.8298, 7.651392, 5500.392, 731.8073, 7.505136, 5493.453, 711.6061, 6.173744, 4398.012, 100.0, 99.99567, 99.96642, 100.0, 99.86401, 99.93483
64522.769080000005, 60.00163142131633, 60.00420077147336, 60.005610651747325, 35.37729961061526, 35.38245084606805, 35.37289379264309, 0.9999508396492378, 0.9999758737439028, 0.9999462944019128, 10110.5337822745, 10055.741526352702, 10079.561094114468, 242.82797090443137, 70.71206038152559, 102.78450645608336, 10104.81433772778, 10058.323998213436, 10079.997916490609, 287.2166692056366, 285.35393862508516, 286.35326468523516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.0919, 6.049809, 4398.679, 721.7134, 7.627625, 5500.547, 708.6658, 7.750127, 5492.309, 724.1505, 7.594578, 5499.885, 728.3166, 7.545497, 5496.609, 714.4691, 6.155982, 4398.283, 99.96225, 100.0, 99.8557, 99.99651, 99.93461, 99.96313
64525.08228, 59.99719995116388, 59.99982109102771, 59.99877650393009, 35.35893370984698, 35.35769703575761, 35.35827812561862, 0.999945222995151, 0.9999705703509069, 0.9999480336507108, 10093.128990313617, 10056.451558223787, 10069.003661232704, 245.75443898828235, 77.35152702198047, 101.90438750944668, 10106.944095912935, 10051.11045259187, 10081.61481794487, 287.1976660920522, 285.4049721616865, 286.38575753729225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 730.1279, 6.016257, 4395.088, 712.7444, 7.715671, 5495.796, 702.4928, 7.803324, 5481.799, 730.3644, 7.520849, 5493.737, 722.1936, 7.615991, 5500.384, 720.7117, 6.106173, 4400.047, 99.89849, 99.9304, 99.66767, 99.90283, 100.0, 99.99966
64527.42252000001, 60.00219589941204, 60.00067799213148, 60.00175833439341, 35.37297972312115, 35.41236389146118, 35.35851559203536, 0.9999518024375378, 0.9999744688095127, 0.9999475768871052, 10108.452461431392, 10063.35838036194, 10086.74076186415, 249.85306885548653, 71.73265244557842, 97.12481795524559, 10104.300819129487, 10063.947231301952, 10079.26144099505, 287.2461004565215, 285.3924488643216, 286.4621162932326, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.1116, 6.049452, 4398.459, 717.3359, 7.666675, 5499.726, 708.6464, 7.750495, 5492.027, 724.1699, 7.594578, 5499.825, 728.5264, 7.544949, 5496.756, 714.3497, 6.156348, 4398.561, 99.96858, 99.99778, 99.85364, 99.99265, 99.93875, 99.95554
64529.755800000006, 59.998682730260114, 60.002448745865195, 60.00241411852399, 35.35811687006215, 35.38602420762405, 35.36517280214684, 0.999947373774787, 0.9999736444016796, 0.9999514151473059, 10105.48645118987, 10058.272913702986, 10081.52052133486, 248.53807880415707, 74.25474067621599, 104.54951358979724, 10114.503199326764, 10058.739646560633, 10085.435993381183, 287.33444034498876, 285.54715678022393, 286.4865471242882, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.013, 6.049452, 4398.349, 717.3554, 7.666491, 5499.725, 708.6269, 7.750311, 5492.31, 724.2864, 7.593107, 5499.774, 722.1936, 7.615991, 5500.271, 714.5088, 6.158179, 4398.218, 99.96108, 99.99778, 99.85472, 99.99662, 100.0, 99.96585
64532.07484000001, 59.99672204192942, 59.999850981127985, 59.99767253345135, 35.34778567629915, 35.38951827207189, 35.39088242165626, 0.9999437838867137, 0.9999742385347321, 0.9999505425781449, 10106.979393159354, 10061.476036048025, 10076.893772660542, 250.2868301800695, 76.2177326935298, 100.18656492209993, 10114.754926806185, 10057.585542421137, 10081.415894245105, 287.3288675906755, 285.6232259682752, 286.5216969567852, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 720.862, 6.104956, 4400.895, 723.6006, 7.601101, 5500.028, 714.9358, 7.691592, 5498.545, 717.9171, 7.660953, 5500.03, 715.9753, 7.681005, 5498.783, 708.0474, 6.204142, 4392.871, 100.0, 99.99911, 99.97214, 99.99912, 99.97646, 99.84831
64534.35184, 59.99972397726159, 60.00360935075019, 59.9994605060398, 35.39571320669788, 35.401559555222626, 35.35118453735291, 0.9999505296655942, 0.9999756535705505, 0.9999488523935193, 10107.152598328083, 10053.617692779535, 10082.230647562246, 243.1635434963291, 75.85316245582726, 102.69401881336398, 10112.659422862653, 10061.531149677527, 10082.102105150187, 287.24091922360594, 285.43499165387766, 286.4187237759383, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 726.9933, 6.050344, 4398.679, 717.4138, 7.666491, 5499.728, 708.6464, 7.750127, 5492.31, 724.131, 7.595865, 5499.67, 722.2509, 7.616356, 5500.162, 714.2702, 6.156897, 4398.337, 99.96225, 99.99364, 99.85162, 99.99751, 100.0, 99.96985
64536.667480000004, 59.99769417435739, 59.99657865757365, 60.00097541172495, 35.36667840994449, 35.35542933986896, 35.348678412208976, 0.9999453532519912, 0.9999760315716516, 0.9999453769247016, 10100.65407780255, 10051.652077219169, 10069.803425175334, 241.0616626811061, 68.12977175079232, 97.12767537205036, 10096.501212881029, 10051.313187741105, 10078.893617818137, 287.26403011390744, 285.4711198379543, 286.5828625548603, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 726.9933, 6.050344, 4398.684, 723.5812, 7.601101, 5500.031, 708.6269, 7.751047, 5490.467, 725.0825, 7.578398, 5498.516, 724.7687, 7.587866, 5498.748, 718.0477, 6.124301, 4399.948, 99.96357, 100.0, 99.84672, 99.98404, 99.98118, 100.0
64538.969520000006, 59.99629090527654, 59.99609264299477, 59.99632363890924, 35.3949719784583, 35.38703116428406, 35.373144847562955, 0.999949822811397, 0.9999750605720623, 0.9999509324336512, 10104.396381694656, 10063.04646944334, 10086.640866626472, 244.14925715413483, 69.84796517570612, 104.03273421218, 10110.729889525974, 10056.322334267854, 10080.745938377893, 287.23438604961086, 285.50529228556377, 286.51027417359967, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 733.3218, 5.993056, 4393.739, 728.7952, 7.546947, 5497.494, 704.8028, 7.778842, 5488.215, 726.9855, 7.571411, 5499.173, 723.3953, 7.609781, 5500.019, 714.2504, 6.15708, 4398.164, 99.83479, 99.95303, 99.76509, 99.97824, 100.0, 99.96983
64541.28592, 59.995208192273566, 59.99405321469849, 59.995747688010105, 35.36276209340708, 35.38601937546672, 35.382256699549465, 0.9999477261372467, 0.9999748232657286, 0.9999522626187777, 10108.97954167114, 10057.748140117918, 10074.804030803885, 240.63294096945538, 68.71844760028125, 104.92987838422596, 10117.149222187947, 10060.0673026189, 10078.224125936098, 287.3309726581235, 285.4621197411285, 286.40527053890287, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.1313, 6.048917, 4398.401, 723.6201, 7.601469, 5500.141, 708.6464, 7.750127, 5491.969, 724.0922, 7.595129, 5499.715, 728.412, 7.545862, 5496.438, 714.3696, 6.15708, 4398.16, 99.97107, 99.99907, 99.85663, 99.99756, 99.93853, 99.95678
64543.71132, 59.99660630523125, 59.994807244355044, 59.995248886850895, 35.35140499901856, 35.38685925766681, 35.36064709858553, 0.9999526574271418, 0.9999744166759155, 0.9999513125669308, 10102.987394435762, 10054.841855187022, 10075.681829967318, 251.72254394766514, 71.51659846398161, 105.12692889220125, 10108.058753524976, 10059.348904967557, 10076.810784647305, 287.24520672815333, 285.36956276645134, 286.3333323755882, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 720.862, 6.104777, 4400.838, 717.3943, 7.666122, 5499.948, 714.9358, 7.690671, 5498.373, 717.9365, 7.660953, 5499.977, 734.6304, 7.466968, 5487.426, 707.8884, 6.20579, 4393.096, 100.0, 99.99765, 99.97104, 99.99817, 99.76998, 99.84713
64546.05608, 59.99604091483983, 59.9968209045208, 59.997755920616676, 35.38142905854571, 35.39113019115301, 35.37439532487697, 0.9999525138709592, 0.9999725809676151, 0.9999489131239659, 10106.61048223357, 10058.942628495635, 10080.935732107731, 241.61642330254745, 73.88606634833286, 102.92923999052778, 10107.239256069348, 10058.963007245702, 10086.646305105507, 287.25514266388154, 285.5335563674235, 286.52767133646586, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.0919, 6.049631, 4398.569, 723.6201, 7.600548, 5500.201, 708.6269, 7.750311, 5492.079, 724.1699, 7.593843, 5499.891, 728.5264, 7.544949, 5496.822, 714.4691, 6.156897, 4398.504, 99.96988, 100.0, 99.85457, 99.99048, 99.93479, 99.96701
64548.419, 59.99788221692762, 59.994326415174804, 60.000300574249245, 35.33133755662422, 35.38656544296856, 35.39282327102582, 0.9999479185203706, 0.9999751240630759, 0.99994782102795, 10103.670883371735, 10061.23273660933, 10074.547725343884, 243.39494136624853, 66.61040237627367, 102.03286952059148, 10107.420574469515, 10048.868671089056, 10067.716149935228, 287.3119144695125, 285.5486841397567, 286.62969685369086, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.0721, 6.049631, 4398.684, 723.6201, 7.600916, 5499.976, 708.6075, 7.750495, 5492.197, 724.1699, 7.594762, 5499.669, 728.3738, 7.544584, 5496.545, 714.2305, 6.158362, 4398.677, 99.97106, 100.0, 99.85672, 99.99259, 99.93777, 99.9658
64550.792400000006, 60.006076490366205, 60.00193021797371, 60.00067999179539, 35.36339989687249, 35.3954138894663, 35.37825005533385, 0.9999535519455102, 0.9999766326020042, 0.9999518801686114, 10108.230686293986, 10053.40536190635, 10075.486395427655, 242.68103248867692, 70.76666864055278, 100.26079766602061, 10117.350541704118, 10054.344808919595, 10070.276305261257, 287.3848973943058, 285.4655642276889, 286.550127267751, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 733.3218, 5.990022, 4392.509, 730.0404, 7.530185, 5495.351, 702.3375, 7.804797, 5481.567, 730.4227, 7.534087, 5495.766, 723.7768, 7.598641, 5499.241, 717.5109, 6.132176, 4399.441, 99.82455, 99.91406, 99.66352, 99.91067, 99.9924, 99.9859
64553.10788, 59.99986203159876, 60.00344244359004, 59.998350166616966, 35.35047368011485, 35.37983647804413, 35.3717802098023, 0.9999544296847477, 0.9999763121663449, 0.9999518695164132, 10109.342771435753, 10059.476997078664, 10081.963092985443, 240.69004411310925, 70.99905788927572, 95.59900828064065, 10112.82873849123, 10054.74028933242, 10082.592177286508, 287.3074630551371, 285.53213213266315, 286.45371393721547, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.0524, 6.049987, 4398.68, 723.6979, 7.60018, 5500.196, 708.6075, 7.750311, 5492.081, 724.1893, 7.595865, 5499.663, 723.7196, 7.602842, 5500.004, 714.5287, 6.156348, 4398.732, 99.97106, 100.0, 99.8578, 99.99246, 99.99584, 99.96067
64555.416600000004, 59.99501605729682, 59.998250686218796, 59.997290577312846, 35.350408990492426, 35.39047408545445, 35.39278376860414, 0.9999472874922817, 0.9999735786050709, 0.999949561087521, 10105.99955227011, 10058.952080891648, 10090.057403368408, 247.73758308214792, 79.11944945370306, 98.38322632329346, 10106.581722759984, 10057.738017310265, 10088.338432068123, 287.1617143779229, 285.46769125355286, 286.5130291317904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 725.6133, 6.062659, 4399.867, 721.1298, 7.632598, 5500.601, 712.684, 7.712392, 5497.468, 718.5967, 7.653966, 5500.149, 715.9943, 7.680275, 5498.95, 707.8287, 6.204142, 4393.155, 99.99674, 100.0, 99.94542, 99.99719, 99.98253, 99.84304
64557.69040000001, 59.997909172806054, 59.99807866875011, 59.99712719318755, 35.37193267012768, 35.38612765984851, 35.348856992095264, 0.9999542439853836, 0.9999756309711083, 0.9999434790517531, 10110.6516324726, 10058.594827891218, 10082.602934386436, 243.5812972295946, 71.8202147690381, 99.07229694117223, 10114.632823676899, 10052.262111666316, 10083.469760967779, 287.3241355387111, 285.5726613311396, 286.62051682890194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 724.9627, 6.064622, 4399.468, 722.9391, 7.608284, 5500.091, 708.6852, 7.750127, 5492.259, 724.2476, 7.595129, 5499.662, 722.1364, 7.616356, 5500.208, 714.3497, 6.157813, 4398.388, 99.98651, 100.0, 99.85785, 99.99552, 100.0, 99.96975
64560.050800000005, 60.001071753806876, 60.005612900644365, 60.004123708656195, 35.37447160951313, 35.37470313518835, 35.37352412156046, 0.9999509195657965, 0.9999768219731864, 0.9999491994804843, 10108.434998359018, 10054.994883055424, 10082.746276454794, 243.3071595263384, 72.52753189166197, 100.99636226525217, 10110.27312757564, 10054.511548138595, 10080.639396239352, 287.3727376482942, 285.49385148357277, 286.54195843769986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.151, 6.049987, 4398.568, 717.3749, 7.666122, 5499.556, 708.6269, 7.750495, 5492.251, 724.1505, 7.594578, 5499.833, 722.2318, 7.616173, 5500.104, 714.2504, 6.157813, 4398.559, 99.97106, 99.99876, 99.85568, 99.99555, 100.0, 99.96585
64562.524840000005, 60.000291077741345, 60.003867822680924, 60.00603178329786, 35.349271019281026, 35.38766967358163, 35.31981972981585, 0.9999510611078931, 0.9999704032695912, 0.9999512241666484, 10103.587144349905, 10058.421850817067, 10076.98816654414, 243.7224814121024, 68.52177986289462, 100.74215837466227, 10108.300826049868, 10060.06303960344, 10078.48174402141, 287.3211416090493, 285.5976098281155, 286.56312402888153, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 733.4006, 5.989308, 4392.231, 710.9545, 7.728565, 5494.764, 702.3181, 7.804429, 5481.914, 730.6751, 7.530226, 5495.222, 728.5073, 7.544766, 5496.396, 720.672, 6.10544, 4400.563, 99.83085, 99.90646, 99.66152, 99.90705, 99.93774, 100.0
64564.862720000005, 60.00026076295452, 60.00606825784111, 60.00569964823535, 35.34727045633406, 35.39777088021696, 35.369836461572426, 0.999942447329007, 0.9999757567079967, 0.9999495946780604, 10106.911630440576, 10048.969271066639, 10084.18503184403, 242.776180792101, 72.53344287364507, 104.28226612304661, 10107.631112746645, 10055.25854476984, 10079.995809119913, 287.4081080987297, 285.455524808466, 286.61296301153874, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.0327, 6.050166, 4398.736, 717.3943, 7.666306, 5499.896, 708.6269, 7.750127, 5492.368, 724.2087, 7.59421, 5499.775, 722.289, 7.610147, 5499.938, 714.4094, 6.158362, 4398.215, 99.96486, 99.99362, 99.85579, 99.99568, 99.99746, 99.96447
64567.20908000001, 60.001800543071916, 60.00053054518686, 60.00012939587476, 35.36846020066331, 35.4153074567032, 35.36646115926716, 0.99994396799804, 0.999979114838184, 0.9999453968011806, 10108.574097896451, 10055.117266357349, 10080.779920399425, 248.94766686715184, 74.55389568941655, 96.59753246943274, 10106.131425779964, 10051.962435938796, 10080.561622424644, 287.3159585428849, 285.4454501560693, 286.4705439698966, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.0721, 6.048738, 4398.621, 717.3943, 7.666675, 5500.009, 708.6464, 7.749391, 5492.909, 723.0436, 7.60708, 5500.37, 731.2732, 7.506415, 5492.145, 710.2542, 6.188394, 4394.396, 99.96726, 99.99471, 99.86967, 100.0, 99.86088, 99.87432
64569.51836, 59.99795256503147, 60.004481873962895, 60.001533871194646, 35.371698510209676, 35.37809943548754, 35.34879892622527, 0.9999395680874797, 0.9999778165302796, 0.9999493173794376, 10104.557639189206, 10059.325112068067, 10085.230627654833, 246.18929586879585, 72.99133501002825, 101.73092480387731, 10109.921534936151, 10063.41774995072, 10069.421510543822, 287.31463664739346, 285.6079541885845, 286.53423490247843, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 721.414, 6.099958, 4400.602, 722.0831, 7.623389, 5500.526, 711.8687, 7.724909, 5494.769, 722.4028, 7.6137, 5500.429, 728.6981, 7.544036, 5496.371, 714.0913, 6.155982, 4398.444, 100.0, 100.0, 99.91467, 100.0, 99.93386, 99.95943
64571.85516000001, 59.9980817324252, 59.99914753501159, 59.997603846689586, 35.376275431316294, 35.380090244492415, 35.36815327766023, 0.9999467281349524, 0.9999718287338542, 0.9999428642459277, 10106.731840034745, 10062.342074874377, 10078.566162248553, 245.6705552386709, 68.98429812141057, 103.66940115871967, 10107.931337779612, 10057.62972525847, 10078.694191071258, 287.3088295955027, 285.49568808350875, 286.557620440656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.1116, 6.049809, 4398.402, 721.9274, 7.612705, 5499.852, 708.6269, 7.750679, 5492.191, 724.0922, 7.594394, 5499.721, 728.4883, 7.545314, 5496.334, 714.4094, 6.156348, 4398.22, 99.96737, 100.0, 99.85661, 99.9977, 99.93263, 99.966
64574.191920000005, 60.00436950850218, 59.99977195141445, 59.999867821647676, 35.35370525378586, 35.36560278009774, 35.32804987349825, 0.999949811033473, 0.9999760546944448, 0.9999448285218806, 10102.41757056258, 10053.542730534837, 10078.297729906248, 243.89685372620806, 74.8767174723439, 101.06897487367405, 10099.022835812713, 10056.816643316999, 10080.371447173064, 287.2649284646909, 285.56645928266215, 286.54467495024244, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 733.3021, 5.988773, 4392.29, 730.0404, 7.530185, 5494.913, 702.3181, 7.804981, 5481.683, 730.3644, 7.521584, 5495.265, 722.1555, 7.614895, 5499.991, 720.6918, 6.105623, 4400.392, 99.82455, 99.90151, 99.66652, 99.9125, 100.0, 100.0
64576.50800000001, 60.00423109810179, 60.0018445090997, 60.007449261490294, 35.370581072878664, 35.391929318222004, 35.35021289757283, 0.9999545395733648, 0.9999751873378572, 0.9999492766744784, 10103.908812362562, 10055.532670543673, 10082.409129073827, 240.67303517506116, 70.94007713874498, 102.24545604765535, 10100.344361465102, 10056.058115748227, 10085.87500434388, 287.3265062046228, 285.461971008289, 286.6253536270429, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.151, 6.048738, 4398.407, 723.6201, 7.601285, 5500.131, 708.6075, 7.750863, 5492.087, 724.1505, 7.594762, 5499.944, 728.4692, 7.544766, 5495.941, 714.2901, 6.157629, 4398.395, 99.96239, 99.99589, 99.85472, 99.99758, 99.93375, 99.96209
64578.81064, 60.00758879714908, 60.0063861835265, 60.004967369983184, 35.36975704513104, 35.38363869027385, 35.36217645040009, 0.999950907992173, 0.9999772895190204, 0.9999463159203931, 10109.030637463478, 10054.436445281663, 10081.716714487535, 240.64938381248157, 67.72597017989597, 103.17816413592936, 10106.293854861007, 10055.09374258968, 10077.776370063504, 287.32523065974476, 285.5524812620285, 286.6364847603179, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.1116, 6.049452, 4398.568, 723.5422, 7.600732, 5499.747, 708.6075, 7.750679, 5492.303, 724.1505, 7.594394, 5499.663, 722.1364, 7.616356, 5499.986, 714.4889, 6.155982, 4398.451, 99.96226, 99.99915, 99.85257, 99.99449, 99.99835, 99.96189
64581.15408000001, 60.011697518127406, 60.011363000305025, 60.00598241735604, 35.356746550605486, 35.37901046095691, 35.36456610796719, 0.9999467547181973, 0.9999752670392245, 0.9999490140276108, 10104.345274172243, 10055.612620256505, 10082.228645236053, 243.2819056906983, 72.44269631766952, 105.8170105950644, 10104.187258344586, 10059.61417097004, 10084.093359523598, 287.4068699471574, 285.62344763937034, 286.5666820757595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 720.8226, 6.105134, 4400.78, 717.3943, 7.666491, 5499.896, 714.9358, 7.690671, 5498.708, 717.8782, 7.661688, 5499.922, 716.0325, 7.674979, 5499.598, 709.5385, 6.193887, 4395.819, 100.0, 99.99251, 99.9751, 99.99701, 99.98651, 99.88907
64583.55904000001, 60.00618489216479, 60.01032967859935, 60.008757710879955, 35.36753914559031, 35.41751566271349, 35.38392818955147, 0.999946484272331, 0.9999747766558026, 0.9999468713146983, 10114.560206549279, 10058.46546205064, 10084.6427597967, 244.11865459930232, 67.7876151671644, 103.37357888005863, 10111.279098334808, 10060.872002061773, 10080.46961783343, 287.367575922474, 285.56808452192615, 286.58074320689127, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.151, 6.049095, 4398.678, 723.5617, 7.602206, 5500.321, 709.6169, 7.737426, 5494.635, 724.0728, 7.594945, 5499.778, 722.1936, 7.615808, 5500.434, 714.4492, 6.156897, 4398.855, 99.96108, 99.99417, 99.90105, 99.99139, 100.0, 99.96589
64585.95416000001, 60.005819336134685, 60.00999096816296, 60.00660733344942, 35.35444901626556, 35.349922508852195, 35.38588319047365, 0.9999503337418596, 0.9999724352605122, 0.9999479906522846, 10107.325564259067, 10061.060675109455, 10079.118831522706, 244.4285445031319, 73.06640172628431, 102.7990153722568, 10103.918693480748, 10062.047070888715, 10079.541727189484, 287.3067802306303, 285.5339313125257, 286.5718004221284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 728.5508, 6.029285, 4396.826, 714.1841, 7.697988, 5496.893, 719.0705, 7.644653, 5500.517, 730.1896, 7.52232, 5494.575, 728.3929, 7.541114, 5496.844, 720.6322, 6.106173, 4400.275, 99.9278, 99.95341, 100.0, 99.91204, 99.92831, 100.0
64588.41272000001, 60.011634349342145, 60.01106503383767, 60.012314801803655, 35.36113583465859, 35.3853540032088, 35.38298592637597, 0.9999479266723011, 0.9999771574870128, 0.9999524127153752, 10105.542094108258, 10053.122060274212, 10082.639307950338, 252.79432824049172, 69.0418157424374, 104.8521579446417, 10109.892859486088, 10061.193648173095, 10080.860841314743, 287.4899944388775, 285.58610590388577, 286.52061274409596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.2496, 6.049095, 4398.574, 717.3943, 7.666122, 5499.778, 714.9358, 7.690487, 5498.655, 724.1505, 7.594578, 5499.381, 722.1364, 7.616539, 5500.486, 714.3895, 6.157813, 4399.081, 99.96619, 99.99458, 99.97415, 99.98735, 99.99734, 99.95917
64590.90668000001, 60.00811414625351, 60.011334385798264, 60.00779432811998, 35.35008542046822, 35.38440988295184, 35.36235056918379, 0.9999511334094457, 0.9999752073723505, 0.999946614296903, 10109.387683728844, 10060.220243165291, 10080.568922290702, 247.91345037600968, 70.90503679652466, 105.0053521475952, 10116.785616360354, 10049.576313330004, 10080.25166149865, 287.3237752770331, 285.5425468983079, 286.4727109724895, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.0721, 6.049631, 4398.133, 717.4138, 7.666306, 5499.779, 714.9164, 7.690856, 5498.594, 724.1699, 7.594945, 5499.499, 728.431, 7.543671, 5496.008, 714.3299, 6.158728, 4399.198, 99.95616, 99.99458, 99.97091, 99.99462, 99.92602, 99.96467
64593.368800000004, 60.01228468546802, 60.01333713010672, 60.007935197307695, 35.3551715652473, 35.4102381617445, 35.3702403470602, 0.9999492248011519, 0.9999819833156534, 0.9999476878812796, 10105.364638116913, 10059.09371569676, 10074.920462888716, 248.55179991039657, 71.76715101977243, 104.5200210527164, 10107.974017826062, 10055.812739686984, 10085.664871114861, 287.1744028120589, 285.58606613212635, 286.55766636756067, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 720.6451, 6.106205, 4400.225, 723.6006, 7.600732, 5499.971, 708.6464, 7.749759, 5491.971, 717.9171, 7.660953, 5500.034, 734.9164, 7.479204, 5489.344, 709.7969, 6.186196, 4395.757, 100.0, 99.99496, 99.85553, 99.99188, 99.80485, 99.90216
64595.67792, 60.01270628130668, 60.011393898040424, 60.009219415895906, 35.376198512421624, 35.36539596383341, 35.378468920496154, 0.9999488675610446, 0.9999755947688481, 0.9999458030803516, 10100.442500693007, 10055.120632854578, 10093.371107164112, 243.8222341244391, 68.40594237633786, 104.50072518411707, 10102.938504228656, 10058.90359043737, 10083.321848611207, 287.26686717976816, 285.4769099530346, 286.59560606570403, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.1313, 6.049987, 4398.296, 717.3943, 7.666306, 5499.947, 714.5281, 7.700611, 5497.108, 724.131, 7.594762, 5499.662, 728.5455, 7.544766, 5496.64, 714.3497, 6.156531, 4398.613, 99.96856, 99.99781, 99.94601, 99.98946, 99.9375, 99.9698
64597.981320000006, 60.01130698988878, 60.013916240350326, 60.010367463982455, 35.33615581673571, 35.365911223107894, 35.34301138037779, 0.9999450652767392, 0.9999769640522788, 0.9999466505967152, 10102.050791519254, 10048.06138179824, 10081.474089563926, 244.6251591999944, 68.6047307095721, 102.47185161624293, 10102.61648451638, 10051.829861566284, 10071.88111980458, 287.2655762316279, 285.5159344944696, 286.5488216085039, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 720.0, 727.2693, 6.044633, 4397.784, 725.2349, 7.582681, 5498.693, 706.0646, 7.777738, 5486.623, 728.2477, 7.539603, 5495.445, 723.2999, 7.611242, 5500.128, 720.672, 6.105806, 4400.618, 99.96216, 99.98332, 99.75537, 99.92347, 100.0, 100.0
