TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
65008.17716000001, 60.012050425629525, 60.011245100486576, 60.01327305297093, 34.09357324723984, 34.11223869080368, 34.086873518817626, 0.9999493719087958, 0.9999787207170714, 0.9999503458707798, 9742.211885274999, 9694.973125770965, 9714.390091500138, 232.89997446971574, 64.00696289681423, 97.11903301670327, 9747.305330406243, 9694.048632633763, 9717.215617237958, 287.4436551484505, 285.52986710981617, 286.4387986688309, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 732.7106, 5.995912, 4393.355, 715.9157, 7.680305, 5499.14, 702.3181, 7.804981, 5481.505, 723.5485, 6.080647, 4399.917, 727.5727, 7.555176, 5498.199, 703.9518, 6.233258, 4389.108, 99.83855, 99.98296, 99.66233, 99.99543, 99.96763, 99.75105
65010.5212, 60.00909111773413, 60.01224162995052, 60.01561501240928, 34.09878526108329, 34.11159027112458, 34.11109131152854, 0.999945473460041, 0.9999764261047467, 0.9999488392558443, 9750.554568741862, 9691.321345065035, 9716.188908190357, 232.57322130783996, 64.83281803007458, 95.74320071151692, 9750.931808138082, 9684.765932515167, 9710.613636168864, 287.3395993802617, 285.4730035875244, 286.4002550062717, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.4216, 6.055877, 4399.018, 722.2387, 7.616021, 5500.35, 708.6269, 7.749759, 5492.088, 729.8013, 6.023649, 4396.152, 726.2375, 7.571978, 5497.624, 707.9281, 6.20579, 4393.495, 99.97127, 100.0, 99.85474, 99.915, 99.96471, 99.85075
65012.91124000001, 60.01161742398435, 60.01319383262987, 60.010473658087136, 34.09704902117848, 34.10813310907534, 34.104135278610826, 0.9999517229974488, 0.9999770640419787, 0.9999509447610999, 9738.09122904035, 9690.593981519254, 9713.518874035162, 234.22778779867804, 65.36200824387834, 95.79811218673005, 9745.85603746614, 9691.656675983544, 9710.100436796109, 287.18297934476493, 285.5091274626285, 286.39484598834053, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 725.7316, 6.0648, 4399.702, 724.7291, 7.581944, 5499.552, 712.354, 7.711287, 5497.329, 735.0054, 5.965364, 4388.272, 734.5159, 7.471351, 5488.479, 714.1907, 6.158728, 4398.501, 99.9931, 99.99045, 99.95003, 99.73205, 99.77834, 99.9737
65015.21948000001, 60.009717651098036, 60.00828782359575, 60.00778509101785, 34.12951991518568, 34.148387438934435, 34.09660338691391, 0.9999493363728171, 0.9999749251034604, 0.999948168309942, 9745.14149820665, 9696.52341055781, 9711.163908812665, 234.80771060279812, 65.92744667634724, 102.46040355687592, 9742.176156599762, 9698.525818971548, 9721.680520419024, 287.19690879045464, 285.3832055815744, 286.4493555574098, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 724.9824, 6.065336, 4399.134, 722.3166, 7.6151, 5500.175, 708.5881, 7.749759, 5492.25, 729.8595, 6.022546, 4396.384, 728.2594, 7.547506, 5496.624, 707.8287, 6.205424, 4393.039, 99.9879, 100.0, 99.85273, 99.90734, 99.94398, 99.84821
65017.66272000001, 60.0075975575507, 60.00633705591543, 60.00415322656709, 34.10562596575964, 34.13704857108708, 34.095558608044335, 0.9999482396838977, 0.9999759094309374, 0.9999549924022255, 9745.912646077166, 9697.232255162691, 9716.188266109568, 234.64226241492315, 65.32437033811675, 101.34578718353623, 9748.83677832976, 9697.019895265115, 9720.604681937954, 287.2354162712254, 285.4404803029219, 286.3644595460496, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.4413, 6.055342, 4398.797, 728.5034, 7.541974, 5496.903, 714.9164, 7.690856, 5498.424, 729.8595, 6.023649, 4396.097, 728.3357, 7.546593, 5496.486, 714.2504, 6.158362, 4398.499, 99.97757, 99.93362, 99.97401, 99.91257, 99.93805, 99.96843
65020.02696, 60.0023343086613, 60.00344461585506, 60.000715074954044, 34.104533062836566, 34.13053882759422, 34.12964391549723, 0.9999465563176506, 0.9999750165456854, 0.9999474187642305, 9747.9848861093, 9697.315928080629, 9717.439185754034, 237.01748859119266, 69.93496127200979, 100.37413075855011, 9756.763296744837, 9694.643946805229, 9716.358921990068, 287.3721601122711, 285.43319946818133, 286.36869583284226, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 732.75, 5.995733, 4393.298, 734.8459, 7.468663, 5487.831, 721.2058, 7.625693, 5500.517, 723.6068, 6.080463, 4400.031, 721.8121, 7.620008, 5500.231, 720.4334, 6.107637, 4400.62, 99.84629, 99.77208, 100.0, 99.99413, 99.99519, 100.0
65022.35704, 59.999242322489955, 60.00313414266786, 59.99913187699269, 34.11306529368243, 34.159861522469676, 34.10511901504881, 0.9999498205636518, 0.9999782127746458, 0.9999456758900772, 9742.185899067457, 9697.119348363682, 9720.21001833902, 237.22530976891176, 68.64973790961722, 97.60739954277415, 9747.63207074617, 9697.482753052465, 9719.065116603908, 287.2845947708285, 285.36528568050267, 286.44533021209713, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.3821, 6.056056, 4399.186, 728.7758, 7.542894, 5496.998, 714.994, 7.690487, 5498.422, 729.8013, 6.023281, 4396.101, 728.164, 7.548784, 5497.113, 714.1708, 6.158911, 4398.559, 99.96758, 99.93369, 99.96997, 99.90994, 99.9461, 99.96847
65024.707440000006, 59.994327105393886, 59.9956587397015, 59.997158714091576, 34.08501605760678, 34.115262782875135, 34.09883619336803, 0.9999499126624322, 0.9999751560353661, 0.9999470185693495, 9742.176207760562, 9686.782637467382, 9715.092300402, 230.45171881974198, 66.71976190071109, 95.08400569445439, 9743.780920457097, 9686.388656966104, 9718.555500758313, 287.1570431371104, 285.4236190023406, 286.39205113254155, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.4413, 6.055698, 4399.185, 728.5812, 7.54621, 5496.634, 714.9358, 7.692144, 5497.368, 730.9276, 6.00655, 4394.015, 731.3304, 7.51025, 5491.943, 709.8765, 6.191323, 4394.156, 99.96745, 99.93463, 99.96056, 99.86258, 99.87434, 99.87525
65027.01060000001, 59.992223347677246, 59.988790069834295, 59.98548600748608, 34.097236195010225, 34.15571017637101, 34.130639117271045, 0.9999519087055802, 0.9999771420633318, 0.9999456959626485, 9749.5009014802, 9698.945500902279, 9710.680889477577, 233.29438292303098, 64.92667065746173, 100.20252157316872, 9750.146830354335, 9700.138039561234, 9725.604129107138, 287.2531866389874, 285.4250549049054, 286.2868924084057, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 720.9211, 6.101565, 4400.382, 724.4567, 7.591891, 5499.735, 711.7328, 7.714785, 5496.703, 731.3936, 6.008389, 4395.59, 728.6981, 7.550428, 5496.632, 714.2106, 6.158545, 4398.612, 100.0, 99.98936, 99.93864, 99.88188, 99.93737, 99.96441
65029.332720000006, 59.98840228422936, 59.98787233713396, 59.98818099551344, 34.122316612598674, 34.144049496727604, 34.112898545000604, 0.999947316555171, 0.999974621552577, 0.9999464050647683, 9747.59193051943, 9689.053775629529, 9716.333326845679, 234.73588576337715, 66.29157790698628, 96.88701793137625, 9747.555255127812, 9692.725388106905, 9715.07112951628, 287.2030519211746, 285.37649242998384, 286.36505699796163, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.4019, 6.05552, 4398.907, 723.2504, 7.604784, 5500.474, 708.7434, 7.749759, 5492.193, 729.8789, 6.023281, 4396.325, 728.0496, 7.548602, 5496.841, 714.2702, 6.159094, 4398.501, 99.97747, 99.99813, 99.85477, 99.90861, 99.94116, 99.96453
65031.76404, 59.983628580012905, 59.985469169023034, 59.983775697379215, 34.114001682894546, 34.1390642446622, 34.12321241774335, 0.9999511366617487, 0.9999757236873726, 0.9999493554932243, 9737.553734961573, 9689.448995305069, 9715.97491362002, 238.30253181028684, 69.71335165913206, 99.1637040350679, 9744.901238778233, 9693.704633428815, 9712.84873664297, 287.28574690737645, 285.34434647414747, 286.3600684360657, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 732.612, 5.995555, 4393.073, 715.9935, 7.68049, 5499.142, 702.3375, 7.804613, 5481.519, 723.5679, 6.080831, 4400.084, 722.022, 7.617817, 5500.294, 720.4533, 6.107637, 4400.847, 99.84117, 99.98288, 99.66144, 100.0, 100.0, 100.0
65034.06648000001, 59.97911816459455, 59.97798413992307, 59.981321671509605, 34.128227630134674, 34.142056926142246, 34.0809334039805, 0.9999485685950167, 0.9999789283134891, 0.9999486571280659, 9742.288576612222, 9695.933067838896, 9716.585452463662, 237.35890975537586, 68.60859669548563, 100.0548481177866, 9743.364113056688, 9693.548881245166, 9723.198242116901, 287.17245052119534, 285.4051347579393, 286.3492818512661, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.4413, 6.055877, 4398.855, 722.1998, 7.616205, 5500.528, 708.6464, 7.750127, 5492.199, 729.8401, 6.023281, 4396.321, 728.2594, 7.548236, 5496.847, 714.1907, 6.159094, 4398.558, 99.97257, 100.0, 99.85677, 99.91115, 99.94127, 99.97617
65036.37004000001, 59.97938922342353, 59.974855755481826, 59.978771716328126, 34.128303785792795, 34.111234125837264, 34.10945338293935, 0.999951725358797, 0.9999788061994377, 0.9999456758349097, 9743.055096062722, 9691.71826018187, 9715.245127545524, 234.84190128621776, 61.75030535795008, 104.99518079700965, 9749.552794751246, 9697.519270649273, 9718.8665978573, 287.29992122469815, 285.3539298020066, 286.4343742384839, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.5004, 6.055163, 4399.133, 722.1998, 7.616389, 5500.755, 708.6464, 7.749943, 5492.14, 729.7818, 6.023833, 4396.042, 722.022, 7.617634, 5500.79, 714.1509, 6.158362, 4398.382, 99.97127, 100.0, 99.85581, 99.90991, 100.0, 99.9724
65038.705760000004, 59.97709147574625, 59.98009011123474, 59.980509835800426, 34.10750233808318, 34.11478560972548, 34.09298423812718, 0.9999480299469382, 0.9999755324687746, 0.9999496458685841, 9749.405447381694, 9684.602345851887, 9698.92743063005, 234.49959878242953, 69.1094274051602, 96.0230866812708, 9670.563838193139, 9595.498405863214, 9599.596469420223, 287.26060330813146, 285.493582511433, 286.3744589085756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.3624, 6.055342, 4398.855, 722.2193, 7.616573, 5500.418, 708.6852, 7.750311, 5492.25, 729.8207, 6.023649, 4396.154, 721.9456, 7.617452, 5500.189, 714.1509, 6.158911, 4398.444, 99.97377, 100.0, 99.8578, 99.91119, 100.0, 99.96707
65041.032640000005, 59.98320924982358, 59.979668553577255, 59.978549734716886, 33.07604993961588, 33.0688882517011, 32.89619985710051, 0.9999482821292204, 0.9999799530691065, 0.9999518102768948, 9261.852643355614, 9168.22811784455, 9147.904551323993, 219.7336545021875, 56.60872164507691, 87.95494421156491, 9040.444143351197, 8963.946805365003, 8949.31760609863, 287.25420404450387, 285.4731997188544, 286.35754369967225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.4216, 6.055342, 4399.075, 722.2387, 7.615284, 5500.23, 708.6075, 7.751231, 5492.374, 729.8595, 6.023833, 4396.21, 722.041, 7.618, 5499.565, 713.6539, 6.163306, 4398.317, 99.96995, 100.0, 99.85993, 99.91247, 100.0, 99.96034
65043.38996000001, 59.98095329796197, 59.97963556770182, 59.98042814664007, 30.81616699419868, 30.83323517452974, 30.93945054205419, 0.999967753543321, 0.999985202520977, 0.9999633730564499, 9038.079353354173, 9049.787851565357, 9127.99301857261, 214.465920868171, 53.02994462890001, 88.14187639068086, 9398.209569703035, 9339.231350715441, 9399.122538144798, 287.324149479176, 285.4522492849841, 286.3729183699148, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.2441, 6.056948, 4399.02, 722.2387, 7.616021, 5500.066, 708.6075, 7.750127, 5492.014, 571.074, 6.694383, 3470.946, 722.3271, 7.61453, 5500.397, 713.5545, 6.164405, 4398.257, 99.98133, 99.99979, 99.8534, 81.5503, 100.0, 99.95898
65045.69956000001, 59.98442844920466, 59.984780488052394, 59.98343472401672, 33.58446444217935, 33.387557616696476, 33.069439509472105, 0.9999520067601633, 0.9999886277574991, 0.9999566011407097, 9733.030163356767, 9702.26442518172, 9720.261708301881, 225.55337525751565, 64.90875760000017, 101.32763643345879, 9748.00898365867, 9705.007408735008, 9715.056001087933, 287.2642414556638, 285.4374802474351, 286.51882415365117, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.0273, 6.058197, 4399.077, 722.2387, 7.614731, 5499.843, 368.7446, 8.433222, 2531.999, 729.8595, 6.022913, 4396.209, 722.0601, 7.619643, 5500.474, 713.6539, 6.16294, 4398.078, 99.97761, 99.99591, 51.04729, 99.90621, 100.0, 99.95491
65048.011360000004, 59.98256828959302, 59.98505891554381, 59.9829852231453, 34.01994520849444, 33.983762630338646, 33.91448225118817, 0.9999455169197237, 0.9999801028483598, 0.9999464412690535, 9611.0172249881, 9531.353300343024, 9534.0539193729, 223.50638881507348, 58.70334172900448, 97.2675402239766, 9476.283414487025, 9425.584642089829, 9407.54579357314, 287.3630357651941, 285.3437435763021, 286.4993004116285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.047, 6.057662, 4398.582, 446.34, 8.399041, 4555.829, 706.8993, 7.764853, 5489.848, 729.9372, 6.022546, 4396.32, 722.041, 7.615808, 5500.226, 713.7335, 6.162208, 4398.143, 99.98133, 82.83208, 99.81506, 99.90603, 100.0, 99.96156
65050.32492000001, 59.98484727320569, 59.98710808861919, 59.98418396730387, 34.094070240758015, 34.120258312336915, 34.09094725888456, 0.9999475456531101, 0.9999805521418071, 0.9999537499853712, 9748.26593198963, 9695.65796793064, 9716.915334271165, 229.54399972614192, 60.945896053186516, 97.72827864572128, 9738.840360747194, 9694.22289135804, 9715.91389960008, 287.26672097485425, 285.34628700847236, 286.4497951238495, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 816.8533, 4.473583, 4389.338, 722.336, 7.613442, 5499.87, 706.9769, 7.765221, 5489.958, 729.9178, 6.022362, 4395.985, 722.4606, 7.612886, 5500.394, 714.1112, 6.159827, 4398.377, 91.66828, 99.99623, 99.80991, 99.90735, 99.99501, 99.97232
65052.66352, 59.98949749584666, 59.980539764568974, 59.98477653117637, 34.10323766808437, 34.14396245692359, 34.119781471089425, 0.9999482366740411, 0.999983683034495, 0.9999465314161403, 9747.260797938054, 9692.96462489989, 9710.499045098728, 235.78740533770906, 58.1984891985187, 100.92459688071722, 9750.696300838785, 9696.574301580315, 9714.51055103852, 287.26836089573527, 285.33764865173003, 286.3259665289443, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.185, 6.058019, 4399.24, 722.6084, 7.6116, 5500.051, 707.0352, 7.764484, 5489.849, 729.9954, 6.02273, 4395.985, 722.4034, 7.612703, 5499.858, 714.0913, 6.159827, 4398.552, 99.97631, 100.0, 99.81404, 99.91253, 100.0, 99.96437
65055.01144, 59.99068535767366, 59.990339308247535, 59.9893099737284, 34.07879430488779, 34.106133262828756, 34.10159982108994, 0.9999468082781245, 0.9999794817258433, 0.999953766249934, 9737.671307493472, 9693.35298458358, 9722.467327093935, 229.02503446531773, 60.112277111625076, 95.34376525674998, 9741.078728430817, 9694.59784372058, 9711.130746259198, 287.39779856720696, 285.46746665528315, 286.4581408653769, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.1259, 6.058375, 4399.187, 722.6473, 7.611047, 5499.998, 707.0934, 7.764484, 5489.738, 730.0342, 6.021442, 4395.649, 721.7549, 7.624574, 5500.291, 711.964, 6.179787, 4396.283, 99.97511, 100.0, 99.81201, 99.91248, 100.0, 99.91446
65057.31616, 59.99002602962497, 59.99168561079356, 59.99439264728732, 34.09544233742595, 34.12047198798503, 34.071569598002256, 0.9999526428902948, 0.999978175095852, 0.9999483406712889, 9749.342303875252, 9695.622816213332, 9713.51393777236, 238.00633801629237, 64.11121451745248, 96.41067909233152, 9743.391702324438, 9689.728326936565, 9718.493247796257, 287.36842855047524, 285.5040750429841, 286.41621224266794, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 719.8566, 6.114414, 4400.451, 728.8536, 7.540868, 5497.143, 712.3152, 7.721964, 5495.099, 733.5879, 5.986508, 4393.228, 719.8665, 7.636445, 5500.296, 712.8586, 6.163123, 4398.604, 100.0, 99.94016, 99.91721, 99.82289, 100.0, 99.96688
65059.66004, 59.99650009104868, 59.99401774471723, 59.99135873668351, 34.08284563769399, 34.103568486731504, 34.095816164145646, 0.9999533221941854, 0.9999766385322921, 0.9999506810503765, 9743.8569323548, 9698.689542766577, 9717.459111272998, 236.41194123657442, 65.60759468176275, 98.45062563385636, 9744.854171692854, 9693.655034432455, 9721.812855695367, 287.4470525001567, 285.59752147224185, 286.50801268951733, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.1456, 6.058197, 4399.025, 725.7797, 7.577155, 5498.805, 711.131, 7.720859, 5496.937, 730.0148, 6.022178, 4396.213, 722.4034, 7.612521, 5500.565, 713.9919, 6.159644, 4398.094, 99.98143, 99.97339, 99.92733, 99.91253, 100.0, 99.96554
65061.94152000001, 59.99279411974713, 59.996155611480276, 59.99549890255031, 34.08384122223325, 34.09691934338829, 34.12324399674477, 0.9999471852378783, 0.9999760366051259, 0.999947484411767, 9741.363153537643, 9695.915538396634, 9717.996231324021, 233.5111890214489, 66.96950845093806, 95.13536088487399, 9751.023995758113, 9696.153097562343, 9717.489416001004, 287.4255169126812, 285.4957001090055, 286.52890639751337, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 730.2463, 6.020005, 4395.251, 734.1844, 7.467742, 5486.96, 719.614, 7.643733, 5500.602, 723.6262, 6.080463, 4400.305, 728.6981, 7.543123, 5496.873, 720.2943, 6.109469, 4400.217, 99.88952, 99.76151, 100.0, 100.0, 99.92104, 100.0
65064.24648000001, 59.99630403346772, 59.99747277431717, 59.994404270059064, 34.12904959534263, 34.11711749669557, 34.114800652935315, 0.9999490727624037, 0.9999753188924645, 0.9999458774978444, 9746.57169655331, 9704.47895432147, 9715.684866008138, 237.6312975788046, 72.34510333430535, 101.41169747560525, 9751.536611288066, 9698.10466655341, 9721.648860848414, 287.3937562427537, 285.50728363393137, 286.50219158512743, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.1061, 6.058375, 4398.967, 728.9315, 7.539763, 5496.543, 713.4022, 7.705765, 5497.374, 729.976, 6.021811, 4396.493, 722.4225, 7.612886, 5500.407, 714.0317, 6.16001, 4398.435, 99.97513, 99.92586, 99.94882, 99.9189, 100.0, 99.95921
65066.58916, 59.99611887307389, 59.99709329628661, 59.99538968041624, 34.07869645994653, 34.13647332906978, 34.096961363189294, 0.9999516332778157, 0.9999736366313899, 0.9999453631147477, 9747.718721121162, 9694.296577891782, 9720.023586106787, 237.85558337583757, 68.34959433498807, 96.846707778579, 9748.534710470169, 9695.365933821255, 9714.2245360172, 287.3608524777569, 285.44748051023095, 286.42927960646995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.1456, 6.058197, 4399.187, 728.9703, 7.539579, 5496.667, 713.3246, 7.706317, 5497.427, 729.976, 6.021811, 4395.88, 728.7935, 7.542027, 5495.962, 713.9521, 6.160193, 4398.549, 99.97645, 99.93801, 99.94979, 99.91763, 99.93628, 99.96563
65068.919680000006, 60.00100976828974, 59.998761827945124, 59.99464667105415, 34.049819821561606, 34.086957012652725, 34.095391944190276, 0.9999487150399695, 0.999977672331917, 0.9999473000868445, 9750.04767815106, 9692.310931074433, 9714.879945902472, 231.8496294681902, 64.95788008399268, 98.94468142498772, 9746.357793745354, 9694.837940317691, 9712.617824429559, 287.40765884882, 285.5277503668483, 286.5236925244903, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 719.8566, 6.113165, 4400.618, 722.7057, 7.611969, 5499.881, 707.0352, 7.764484, 5489.849, 736.2482, 5.959848, 4387.481, 734.9927, 7.465507, 5486.956, 707.8088, 6.207255, 4392.688, 100.0, 100.0, 99.81812, 99.71408, 99.77131, 99.84156
65071.238280000005, 59.99568337290684, 59.99461423589909, 59.996311298393096, 34.085403920398925, 34.10201665569325, 34.07089951614591, 0.9999510272229849, 0.9999786029142202, 0.9999496110840735, 9746.926386473557, 9690.422550652082, 9710.129722778975, 239.4149582131281, 66.33700574926661, 100.54756274666033, 9742.351415414745, 9692.934110584201, 9712.390097473017, 287.4088651424686, 285.54318003631727, 286.5853179200335, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.1259, 6.058375, 4399.13, 729.1065, 7.541053, 5496.488, 713.3052, 7.706317, 5497.203, 730.0148, 6.022178, 4396.267, 728.8316, 7.540931, 5496.613, 711.2085, 6.181618, 4395.886, 99.97643, 99.92087, 99.94774, 99.91376, 99.92711, 99.9051
65073.63392000001, 59.996327207630884, 59.99996542560225, 59.99914949901308, 34.07150845002033, 34.094346236601965, 34.08432896692195, 0.9999464381890202, 0.9999780192676937, 0.9999476780626789, 9740.958271902822, 9684.018549565732, 9703.693913111007, 235.9279755616958, 60.78187939385589, 102.79937061652709, 9738.777185610727, 9683.796014759946, 9706.897544088873, 287.25242430458246, 285.2105073996906, 286.32459289953505, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.1061, 6.057662, 4399.02, 722.5695, 7.613258, 5500.741, 705.424, 7.778658, 5485.657, 727.3351, 6.051044, 4399.133, 724.6733, 7.588597, 5499.819, 702.3813, 6.247358, 4382.669, 99.97632, 100.0, 99.75418, 99.97889, 99.98576, 99.60471
65075.97316000001, 59.99485887112969, 59.99883807189497, 59.99635278403471, 34.11606723989359, 34.14673848268442, 34.10926510971828, 0.999946970741441, 0.9999773959230988, 0.9999443629651263, 9746.156631077265, 9689.770540516936, 9712.32776697135, 236.27593694311804, 65.38439084580023, 100.84717965419804, 9748.845626295917, 9688.137406855016, 9715.556187100376, 287.1978308611698, 285.20018614191775, 286.3533913740753, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 730.4434, 6.023753, 4396.604, 720.1959, 7.637387, 5500.476, 705.4628, 7.774609, 5489.347, 729.8401, 6.023281, 4395.984, 728.6027, 7.543123, 5496.071, 707.6697, 6.205607, 4393.03, 99.92141, 100.0, 99.8049, 99.91497, 99.93423, 99.83254
65078.282880000006, 59.99695001887128, 59.99888920247171, 59.99756613629168, 34.08463539077582, 34.12085626407073, 34.09959831349046, 0.9999479926550315, 0.9999760929015521, 0.999947404552396, 9740.1229170747, 9689.75445537438, 9716.383991172414, 234.23221244557635, 65.40609315197435, 99.01447016895781, 9747.508136726019, 9692.334137380085, 9710.60046105695, 287.34534497464017, 285.3070737023996, 286.3307454529219, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.0864, 6.05784, 4399.024, 722.6279, 7.611047, 5499.998, 707.0546, 7.764853, 5489.96, 729.9372, 6.022362, 4395.876, 728.8316, 7.543123, 5496.507, 707.7293, 6.207621, 4393.265, 99.97882, 100.0, 99.8139, 99.91499, 99.93508, 99.82323
65080.62236000001, 59.99669051157547, 59.997885467778794, 59.9976780414032, 34.09279862753939, 34.12070739780655, 34.11181777441038, 0.999945933821, 0.9999775329910736, 0.999946082025806, 9743.403293721829, 9687.864856038057, 9710.907676865907, 234.31067777044177, 65.97712801408852, 99.58915682035331, 9748.8779518689, 9690.108775444065, 9709.103846030726, 287.26285936540523, 285.27970772989806, 286.33097726772564, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 719.7974, 6.113344, 4400.732, 728.7952, 7.539948, 5495.887, 713.344, 7.706133, 5497.264, 736.2482, 5.959664, 4387.707, 735.05, 7.46642, 5487.058, 713.9919, 6.159461, 4398.208, 100.0, 99.93724, 99.95084, 99.71921, 99.77317, 99.96691
65082.898760000004, 59.99804351583136, 59.9969655902539, 59.99677574901474, 34.07021768439102, 34.101355345578575, 34.08540527125829, 0.999946569880762, 0.9999783370776976, 0.9999494485246936, 9749.930779789165, 9690.970842706325, 9712.14687609575, 241.607625794235, 65.79969836721602, 100.14213088364977, 9746.745211594554, 9693.433761140934, 9717.475780269877, 287.29721991962845, 285.4836265558747, 286.44097490094424, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.1456, 6.058197, 4399.24, 722.7057, 7.612889, 5500.006, 707.0157, 7.764853, 5489.79, 729.9954, 6.022178, 4396.268, 728.6981, 7.542027, 5496.026, 707.6697, 6.206889, 4392.631, 99.97892, 99.9987, 99.81603, 99.90869, 99.93519, 99.83889
65085.361520000006, 59.994525187507996, 59.99603715132415, 59.994424886485426, 34.109083388476044, 34.114776142196725, 34.11933488903527, 0.9999515182583605, 0.9999757891220965, 0.9999452222968673, 9737.862630611675, 9695.231446046999, 9720.171126007059, 234.4270042680414, 67.03991778033014, 95.66691342853755, 9748.430147701762, 9692.65408678939, 9718.588338381, 287.2812417075045, 285.5693084045429, 286.51515167674876, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.1259, 6.058019, 4399.019, 728.7369, 7.539948, 5496.396, 713.3634, 7.705949, 5497.375, 729.9566, 6.022178, 4395.991, 728.7553, 7.541662, 5496.13, 714.0714, 6.155432, 4399.751, 99.98133, 99.93308, 99.95088, 99.91246, 99.93222, 99.97541
65087.68056000001, 59.99444205557413, 59.99179209984288, 59.991012621927936, 34.12679396226369, 34.14458455490841, 34.123828461731954, 0.9999445132996654, 0.9999745338734317, 0.9999469992447839, 9746.169211305318, 9702.181939193659, 9713.717455368362, 240.46044545087716, 70.35094151065596, 98.9997002004111, 9744.735180871436, 9696.081366840233, 9713.202526969508, 287.1899632793464, 285.3357974982886, 286.32196852660417, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 732.3754, 5.998589, 4393.406, 735.2156, 7.462032, 5486.621, 719.5752, 7.644285, 5500.281, 724.5776, 6.066122, 4399.184, 725.1502, 7.583118, 5498.723, 716.4771, 6.142613, 4399.455, 99.84873, 99.7646, 100.0, 99.98909, 99.97537, 99.98533
65090.019120000004, 59.9884591705943, 59.99002019705441, 59.98742242165664, 34.09747296486281, 34.12730512326689, 34.130174536649236, 0.9999478556710274, 0.9999756873696922, 0.9999458521977674, 9747.594126948688, 9701.322961098518, 9713.048656280618, 241.62559061257326, 68.32769826755339, 98.95910482904492, 9750.254914179955, 9693.808266784054, 9713.603983572819, 287.32362282785647, 285.44980371802234, 286.42334103199994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.1456, 6.05784, 4399.413, 728.7563, 7.541605, 5496.075, 713.3246, 7.705581, 5497.375, 730.0148, 6.02273, 4396.152, 722.4797, 7.612155, 5499.93, 714.0515, 6.160559, 4398.435, 99.97382, 99.92724, 99.94891, 99.91253, 100.0, 99.96567
65092.32936, 59.980143709284626, 59.97891096646745, 59.979602463689595, 34.08640542365997, 34.11926812068356, 34.077433088485435, 0.9999482290868258, 0.9999770271549298, 0.9999498869766038, 9739.690146061595, 9688.924815711107, 9705.478041774448, 234.24785398360746, 65.74201996503689, 97.23148537818088, 9729.504006170993, 9685.698677398892, 9711.370841572774, 287.37060600595186, 285.42251788822017, 286.417580737854, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 723.4841, 6.085145, 4400.431, 725.2155, 7.58747, 5499.958, 708.1416, 7.759514, 5490.369, 736.2676, 5.959113, 4387.544, 716.2423, 7.677536, 5499.358, 707.4708, 6.206706, 4393.032, 100.0, 99.99784, 99.82348, 99.72432, 99.98693, 99.84023
65094.700280000005, 59.97642149059711, 59.973035613788156, 59.976415557397026, 34.115358636020126, 34.12927097668381, 34.10927659709469, 0.9999478337310607, 0.9999756336306139, 0.9999469117595943, 9745.189793708892, 9691.162106295185, 9722.563188233444, 236.72241725414233, 72.46928142286288, 98.99725337297406, 9748.401010820533, 9690.72344096211, 9712.196855995348, 287.24398420921887, 285.3996954519977, 286.44588714379665, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 725.6921, 6.059446, 4398.857, 728.7952, 7.538658, 5496.117, 713.3246, 7.706133, 5497.315, 729.976, 6.022178, 4395.876, 722.4797, 7.613982, 5500.124, 714.0317, 6.160193, 4398.723, 99.97262, 99.928, 99.94671, 99.91003, 100.0, 99.96313
65097.03308000001, 59.97107429733297, 59.96826385946061, 59.96540308694895, 34.11849225656693, 34.14284266377072, 34.11966627221476, 0.9999438360107311, 0.9999799651155928, 0.99995188169217, 9741.922917511161, 9693.336724807823, 9713.340649279067, 234.9788320535481, 64.3682724905741, 99.33306457649087, 9751.551989885043, 9697.978238546484, 9709.171136275727, 287.2521554851087, 285.46345071618833, 286.4925509977374, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.1061, 6.058197, 4399.025, 722.5889, 7.612337, 5500.159, 707.0546, 7.7643, 5489.85, 729.976, 6.02273, 4396.101, 722.4988, 7.612703, 5500.247, 714.1112, 6.160559, 4398.377, 99.97643, 100.0, 99.81405, 99.90611, 100.0, 99.96171
65099.373400000004, 59.97808334926442, 59.972878790594855, 59.97234414364657, 34.092184920712775, 34.11999955849379, 34.10565393686181, 0.9999474906671939, 0.999976667489035, 0.9999422582506622, 9747.530252048848, 9691.380797321419, 9712.326377841659, 234.48012538554485, 66.58191198088753, 97.54509336944648, 9744.722603681472, 9686.955528333065, 9712.377592577743, 287.38782764293524, 285.5342656765695, 286.5222477488399, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 732.3754, 5.998946, 4393.577, 716.3826, 7.676805, 5499.572, 700.7069, 7.81805, 5478.372, 723.6068, 6.080095, 4400.027, 728.6027, 7.544036, 5496.613, 720.3539, 6.109652, 4400.384, 99.84884, 99.98491, 99.60541, 99.99802, 99.93702, 100.0
65101.71288000001, 59.97307280442184, 59.974090611965835, 59.97324965175184, 34.086427744964666, 34.13652163840527, 34.10899503402763, 0.9999496869974375, 0.999980688799501, 0.9999453216551755, 9742.956953206523, 9689.742089872549, 9717.29604229246, 231.70776555085013, 63.89411175872374, 97.3892030208981, 9746.67916164612, 9690.502277859765, 9718.051465833936, 287.4389995379068, 285.58092801502494, 286.57455408999573, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.0864, 6.058375, 4399.02, 722.55, 7.612337, 5500.112, 707.0157, 7.764853, 5489.677, 729.9566, 6.022546, 4396.049, 722.9566, 7.602659, 5499.856, 714.0118, 6.159644, 4398.096, 99.98012, 100.0, 99.81701, 99.90881, 100.0, 99.96171
65104.029760000005, 59.977789444405296, 59.97584105777105, 59.97790180997525, 34.0829984270821, 34.10927233765723, 34.08121388064607, 0.9999475414838085, 0.9999770277606949, 0.9999526817864742, 9739.99354871858, 9683.186977241156, 9712.86903379767, 230.3212058807344, 68.93748104402039, 100.22417547708505, 9741.96183959445, 9686.487994205369, 9716.420959096415, 287.3945606107185, 285.41843606070904, 286.4323324011612, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.1061, 6.058019, 4399.129, 722.6279, 7.611047, 5500.225, 707.074, 7.759514, 5491.241, 731.5489, 6.003792, 4393.396, 732.0552, 7.50185, 5491.143, 709.7174, 6.195169, 4393.872, 99.97631, 99.99634, 99.83934, 99.86905, 99.83958, 99.85933
65106.36912, 59.97871309481693, 59.97665067439144, 59.977658994249175, 34.10393304876864, 34.13376180726131, 34.10675773504819, 0.9999505966616171, 0.9999761746037897, 0.9999510317502873, 9741.26208642758, 9690.650523185068, 9714.926676035413, 233.99174703020344, 69.67941108871082, 102.78101140167655, 9742.55000371828, 9693.110574391152, 9711.009775212404, 287.2796322351586, 285.3943283212535, 286.53963719541844, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 720.4874, 6.105491, 4400.614, 727.1221, 7.571077, 5499.02, 710.2575, 7.740923, 5493.102, 731.5878, 6.010043, 4395.202, 728.7553, 7.543488, 5496.279, 713.972, 6.160376, 4398.207, 100.0, 99.96967, 99.87317, 99.88954, 99.93896, 99.96819
65108.69144, 59.98317750790331, 59.97901323620801, 59.98048866926389, 34.10015331384867, 34.12667863641887, 34.079797851924624, 0.9999493904103609, 0.9999768472964871, 0.9999467174020851, 9740.657217378843, 9696.215636674719, 9713.730959760707, 237.06174445961096, 69.68557194107154, 96.58429748077515, 9746.594584672372, 9699.851144753853, 9717.030682013992, 287.30974533224315, 285.48120671296647, 286.49978853387665, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.1061, 6.058375, 4398.852, 728.5618, 7.542158, 5495.891, 713.3052, 7.706317, 5497.094, 729.976, 6.022362, 4396.044, 728.8316, 7.541662, 5496.251, 707.8088, 6.206522, 4392.683, 99.98274, 99.92388, 99.94669, 99.90869, 99.93326, 99.83771
65111.01868000001, 59.97978979704928, 59.98417977699854, 59.982494614651976, 34.10945332396283, 34.09855461619654, 34.078423839817205, 0.9999476585493893, 0.9999762454750931, 0.9999506232093761, 9737.358209719796, 9692.578242769277, 9706.137593691492, 237.54308618052164, 65.47895957458718, 101.60299328022393, 9751.203350775833, 9694.543169448669, 9712.101911249896, 287.3369758143485, 285.5398633354359, 286.4812688646124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 732.4149, 5.998767, 4393.52, 735.235, 7.462585, 5487.019, 719.6334, 7.643548, 5500.431, 723.5873, 6.080831, 4400.141, 722.4225, 7.613251, 5500.286, 701.2679, 6.250105, 4383.709, 99.85382, 99.75435, 100.0, 99.99663, 99.99708, 99.64288
65113.358400000005, 59.99078730355636, 59.98709768240306, 59.98648279262851, 34.09781118124599, 34.14017668501726, 34.10519750301759, 0.9999481772964438, 0.9999744964927468, 0.9999445793747368, 9747.107642357794, 9694.19893035175, 9716.554726350783, 237.975268750105, 67.35600342093494, 99.42002217946265, 9747.525000325846, 9696.07741299273, 9713.531769630814, 287.32185974874506, 285.55452257762, 286.52205782755124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.0864, 6.057662, 4399.135, 728.9898, 7.539395, 5496.122, 713.3634, 7.706501, 5497.375, 729.9566, 6.022362, 4396.102, 728.6409, 7.54294, 5496.035, 707.8486, 6.207438, 4393.033, 99.97382, 99.93214, 99.94569, 99.91121, 99.93607, 99.84546
65115.820680000004, 59.988598850689954, 59.98717180210425, 59.986185863871775, 34.10096704808694, 34.09177395184155, 34.09906356543381, 0.9999487958712086, 0.9999752724023264, 0.9999493722780419, 9746.467391128377, 9691.302878602159, 9715.391641384274, 235.67524817677096, 69.55407191285485, 101.88911614023891, 9744.742694367733, 9692.550621621245, 9712.97898427395, 287.4029267004791, 285.473936137178, 286.552919982719, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.1456, 6.058197, 4399.297, 728.9703, 7.539395, 5496.118, 713.344, 7.705581, 5497.259, 729.9178, 6.022178, 4395.932, 728.6409, 7.543488, 5496.346, 707.7889, 6.203043, 4394.495, 99.9775, 99.936, 99.9458, 99.91003, 99.93527, 99.87349
65118.099480000004, 59.9919512475521, 59.99306886187047, 59.99448299997719, 34.090593166513045, 34.13033996317781, 34.08244688551211, 0.9999485825324739, 0.9999779416919468, 0.9999468010810096, 9749.053199862035, 9690.194419612184, 9717.391832578603, 230.09787429126231, 64.11404132789812, 100.75874414039527, 9746.349643241136, 9695.54142861459, 9715.333621309239, 287.48294992061034, 285.41701014885575, 286.47145889081725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 719.8171, 6.113344, 4400.45, 722.6279, 7.611416, 5500.605, 707.0352, 7.764484, 5489.97, 735.7628, 5.964445, 4388.948, 733.4668, 7.491257, 5492.348, 710.97, 6.183815, 4395.452, 100.0, 100.0, 99.8151, 99.74741, 99.85946, 99.89162
65120.439560000006, 59.99480819769961, 59.99670600204132, 59.99530493332611, 34.08969163909892, 34.13810450723356, 34.09653700670732, 0.9999447041120827, 0.9999754100623426, 0.999949163242339, 9746.317481242295, 9685.991515447862, 9717.414625088195, 235.91478782047557, 66.8671707675976, 100.45551858366798, 9744.429657484006, 9688.296819117126, 9717.903975475436, 287.4481900511004, 285.49615647623244, 286.4915888085876, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 726.1456, 6.058554, 4399.024, 728.8925, 7.540868, 5496.517, 710.7428, 7.730615, 5494.101, 729.9372, 6.022362, 4395.991, 728.6218, 7.543671, 5496.285, 713.9919, 6.160193, 4398.263, 99.98262, 99.93715, 99.89134, 99.90858, 99.94079, 99.97086
65122.74252000001, 60.003092455968314, 60.00201671372222, 60.00771584007356, 34.08835290249909, 34.08024425685812, 34.068649369050775, 0.9999461969566932, 0.9999775406485094, 0.9999491038351997, 9740.079151487815, 9685.217842414113, 9711.078887818458, 235.6234609631831, 63.827681717681116, 98.10834118405955, 9738.991962071845, 9688.195355418695, 9706.68553792492, 287.4785573841255, 285.52622770501927, 286.470555355242, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 720.0, 728.0382, 6.041064, 4397.276, 731.9665, 7.494819, 5491.127, 702.2986, 7.808294, 5479.437, 724.2281, 6.078073, 4399.806, 722.6133, 7.612155, 5500.508, 720.2943, 6.10892, 4400.729, 99.93933, 99.84055, 99.65054, 99.99418, 100.0, 100.0
