TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
1137.9040400000001, 59.98652391267783, 59.990296597711534, 59.98846541518744, 34.39571034390052, 34.61366691238355, 34.56622537035783, 0.9999606842513983, 0.9999661209743599, 0.9999621761475447, 9675.374349615682, 9700.519699635763, 9709.744001490071, 233.4490870223156, 76.71321386855743, 86.46943731813553, 9683.08957785689, 9693.369755109989, 9714.652339976079, 282.5781781663494, 281.0546373294364, 281.8519421559644, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.3461, 6.083004, 4400.262, 730.3906, 7.524475, 5494.629, 713.6546, 6.162865, 4398.673, 731.8596, 6.004159, 4394.298, 719.4278, 7.644663, 5500.101, 706.8546, 7.765973, 5489.569, 99.99955, 99.90722, 99.96321, 99.86392, 100.0, 99.80579
1140.3331600000001, 59.98032965603357, 59.982687773291666, 59.98336574775282, 34.39340078353891, 34.62807976435149, 34.57000424724478, 0.99995738995534, 0.9999646335988858, 0.9999619612272332, 9684.763810508808, 9693.290498490915, 9714.314910100144, 235.06450394286162, 83.02233316068578, 87.90353645716459, 9680.662854531183, 9696.75366147973, 9711.787085268623, 282.53312185427086, 281.044621822436, 281.8364719599932, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.4052, 6.084253, 4400.042, 729.9626, 7.527422, 5494.637, 713.7516, 6.165073, 4397.853, 730.7722, 6.018685, 4396.155, 727.8397, 7.551706, 5494.177, 710.4729, 7.729532, 5495.564, 100.0, 99.91127, 99.9498, 99.89582, 99.95256, 99.91795
1142.7044, 59.98213344218011, 59.979044003397355, 59.977768320169616, 34.393850830356605, 34.60984349788075, 34.60709009992945, 0.9999549444918397, 0.9999671724966297, 0.9999576060816627, 9679.338838971116, 9696.615213677098, 9711.235062664064, 235.38515503866802, 79.14889911847331, 88.31953195401832, 9681.128111584047, 9697.51549930311, 9716.299630207399, 282.60986093595443, 281.0470739127344, 281.78806207125973, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 729.0042, 6.03571, 4397.894, 725.7407, 7.569419, 5497.287, 711.1505, 6.182376, 4397.331, 730.0537, 6.015191, 4394.915, 725.6843, 7.57837, 5498.766, 706.8546, 7.765424, 5489.222, 99.95073, 99.97405, 99.91857, 99.88303, 99.97616, 99.81211
1145.06012, 59.97733145106801, 59.97835883053893, 59.974653838702984, 34.40045055779883, 34.61085651647767, 34.58862314542303, 0.9999494786337781, 0.9999695828587505, 0.9999552319286208, 9683.46665934609, 9697.294021764232, 9710.718514785602, 237.9084549467634, 78.80601153341559, 94.08113178731764, 9683.84695627157, 9697.451432430631, 9715.869497273286, 282.63089047411165, 281.0896149761096, 281.85405101661433, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.2475, 6.083718, 4400.099, 729.554, 7.533501, 5495.43, 707.2487, 6.209803, 4392.013, 725.5098, 6.063547, 4399.075, 731.9408, 7.503493, 5492.509, 713.1171, 7.708291, 5496.914, 100.0, 99.9155, 99.82226, 99.97758, 99.86239, 99.94354
1147.43264, 59.975002752597305, 59.981594591119624, 59.979105567727245, 34.36368751113628, 34.597462097321795, 34.53079997242496, 0.9999581413525506, 0.9999684031218454, 0.9999574103509523, 9674.942024717502, 9688.44586070046, 9706.554914243188, 240.51367341506466, 77.81928406568434, 84.7581647685729, 9676.92664434855, 9683.346135618225, 9704.999638630285, 282.61287115158217, 281.1500475467409, 281.82959447690064, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 716.7614, 6.136544, 4399.802, 736.3051, 7.449139, 5484.688, 700.9592, 6.252876, 4382.934, 719.1987, 6.11889, 4400.293, 738.1973, 7.423686, 5480.139, 719.4393, 7.64548, 5500.121, 99.99419, 99.71493, 99.62342, 99.98869, 99.63749, 100.0
1149.8551200000002, 59.97638783832838, 59.975456866614785, 59.97922941904169, 34.4121459987211, 34.60213992448436, 34.55589980137594, 0.9999598003928162, 0.9999673060773613, 0.9999586463063742, 9678.878053596633, 9692.763745453864, 9708.565864913435, 237.958302022339, 74.5831608774979, 90.51539682151542, 9684.80886701664, 9697.204622011965, 9715.88455640589, 282.63522210040236, 281.1186206856258, 281.8716945528395, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.2278, 6.082647, 4400.486, 730.1182, 7.527791, 5494.851, 707.404, 6.209619, 4392.016, 725.4709, 6.063179, 4399.245, 731.9599, 7.503493, 5492.284, 713.137, 7.708107, 5496.859, 100.0, 99.90497, 99.81841, 99.98144, 99.85925, 99.94149
1152.2696, 59.978985561307304, 59.979468628252, 59.97697869988858, 34.415527076805624, 34.63496233497534, 34.60275196444833, 0.9999602197521322, 0.9999639473449589, 0.9999602435876209, 9680.556759431922, 9695.800663459922, 9716.09845051075, 238.49212898001423, 78.93164014377817, 89.64046142753205, 9678.805910344994, 9700.61571865375, 9705.57409092468, 282.6261663828288, 281.1130531430437, 281.9101950893019, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.2869, 6.084253, 4400.042, 730.0404, 7.521344, 5495.383, 707.3264, 6.209619, 4392.243, 725.5486, 6.063547, 4399.074, 731.8836, 7.504771, 5493.155, 712.5604, 7.717263, 5494.784, 100.0, 99.91466, 99.81586, 99.97756, 99.85721, 99.91275
1154.6964, 59.980419179156684, 59.979943564202785, 59.97719433953598, 34.373097225108765, 34.6431526916843, 34.60175503994863, 0.9999605309304075, 0.9999691887283809, 0.9999604688319235, 9671.928961869142, 9695.531658348802, 9712.510937680092, 237.61131466727102, 79.69515705161211, 91.14603448988646, 9686.5336585062, 9700.491623340025, 9708.050325386152, 282.5677080161743, 281.0913053308726, 281.8318389213885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 729.6351, 6.025537, 4396.438, 723.7173, 7.598706, 5499.804, 712.1599, 6.175014, 4396.353, 729.374, 6.033394, 4397.169, 730.4911, 7.523947, 5493.485, 711.8248, 7.714517, 5496.723, 99.92016, 99.99503, 99.9157, 99.92793, 99.90413, 99.93902
1157.13896, 59.98266913592334, 59.982111940644145, 59.98373534899932, 34.419221988285166, 34.640880355882615, 34.59664377622043, 0.9999570925562601, 0.999971338325176, 0.9999542434766612, 9686.566345575251, 9707.108455856229, 9718.980636209042, 240.8080774789023, 77.44194163045904, 91.63923985603239, 9688.684038640971, 9706.727844216903, 9712.622133657602, 282.5629086361761, 281.05047917823987, 281.8247352975105, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.2081, 6.083182, 4400.042, 730.1571, 7.525212, 5494.437, 713.2081, 6.162497, 4398.044, 725.4515, 6.063731, 4399.526, 731.9218, 7.503859, 5492.506, 713.1569, 7.708107, 5496.858, 100.0, 99.89745, 99.95414, 99.97889, 99.86234, 99.94039
1159.52908, 59.97794301901044, 59.9830172981566, 59.97733576287024, 34.38553316391305, 34.64134621365432, 34.57147471809983, 0.9999570945798754, 0.9999667587928023, 0.999955055240436, 9677.35205224937, 9694.269061359428, 9698.562846086039, 239.59608575530547, 74.75978831013163, 92.1524344015811, 9683.914177629315, 9692.955033660986, 9709.790196300366, 282.59335756997035, 281.0617729439089, 281.8775226914677, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 716.9388, 6.136366, 4399.915, 736.2856, 7.448586, 5484.627, 719.9828, 6.112429, 4400.469, 719.1987, 6.117603, 4399.791, 738.2164, 7.423503, 5480.142, 719.4592, 7.645297, 5500.062, 100.0, 99.7191, 100.0, 100.0, 99.63754, 100.0
1162.0196, 59.98454847019893, 59.98318343169298, 59.983487210861675, 34.40273441550606, 34.65114188532919, 34.57625110926953, 0.9999571477752774, 0.9999704501080148, 0.9999573979934012, 9682.15471651558, 9692.308067534872, 9711.012902656887, 236.9748090283192, 74.93107816081815, 86.8610905013652, 9687.894870063888, 9699.084713536831, 9714.911336875432, 282.718783111798, 281.1365673200837, 281.83893582658493, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.2672, 6.085503, 4400.268, 730.4295, 7.537184, 5495.084, 713.9458, 6.16084, 4398.437, 725.5098, 6.063364, 4399.02, 731.9408, 7.503676, 5492.227, 713.1171, 7.708107, 5496.86, 99.99972, 99.90922, 99.95062, 99.98778, 99.85737, 99.94356
1164.38896, 59.98457761073087, 59.98155861829864, 59.98861634800344, 34.40939161264629, 34.63531778536272, 34.57355617786778, 0.9999540820156985, 0.9999667920741591, 0.9999588599490059, 9679.89308200575, 9696.635028539458, 9710.053551273933, 239.7200612809197, 80.27172625506637, 90.45865037874592, 9682.75029185349, 9693.764942686106, 9711.398278165676, 282.5297269667249, 281.0416414134427, 281.84376114357684, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.1489, 6.084253, 4400.153, 729.9821, 7.528343, 5495.356, 713.5576, 6.162497, 4397.883, 725.5874, 6.062996, 4399.127, 731.9026, 7.503493, 5492.395, 713.0773, 7.708474, 5496.033, 100.0, 99.91417, 99.95048, 99.97889, 99.86032, 99.93439
1166.91128, 59.98938150728629, 59.9863120034728, 59.98495325708869, 34.40416779725362, 34.633030333195336, 34.58864700696205, 0.9999567141002352, 0.9999668011524422, 0.999955843071118, 9688.97218048686, 9707.763268569908, 9708.332399971856, 238.71095255022965, 74.30133345495324, 90.56226602428524, 9692.25861104555, 9695.984486591818, 9717.02803512864, 282.668216602259, 281.05940260176095, 281.7888829356731, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 729.6154, 6.026073, 4396.496, 723.7563, 7.599259, 5499.753, 708.3358, 6.198207, 4394.607, 729.4129, 6.033762, 4397.275, 729.5183, 7.523947, 5493.668, 711.8447, 7.71415, 5496.856, 99.92383, 99.99411, 99.87604, 99.93298, 99.9011, 99.93791
1169.37572, 59.98368203479509, 59.98275599663494, 59.98251374334676, 34.39598448675059, 34.63197339601589, 34.574427914140294, 0.99996193831069, 0.9999697395396707, 0.9999560267324537, 9683.26621963192, 9695.773122359718, 9717.415493835815, 239.99387882669828, 82.45013266593924, 95.69441974054553, 9688.507099468108, 9697.595074548883, 9710.418550845168, 282.5598685215462, 281.1059640432877, 281.9567840303867, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.1686, 6.083361, 4399.654, 730.3128, 7.532027, 5494.835, 707.4234, 6.208883, 4392.183, 725.5098, 6.062996, 4399.186, 731.9789, 7.502945, 5492.119, 713.1171, 7.708474, 5497.087, 99.99073, 99.89603, 99.82213, 99.9801, 99.85851, 99.94354
1171.8254000000002, 59.98251822386131, 59.98228156186655, 59.98530158594491, 34.35451416886048, 34.587528091878475, 34.57369197131525, 0.9999597078110214, 0.999965855652961, 0.999956450628026, 9669.995134783318, 9691.501076758948, 9704.529500112474, 243.85136109840278, 78.19034021333118, 82.87695344991789, 9672.344079317292, 9689.539054183315, 9700.938654030251, 282.63446912937184, 281.08107758106354, 281.8597001953, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 717.0374, 6.135652, 4399.529, 736.3245, 7.448954, 5484.625, 700.9592, 6.25306, 4383.438, 719.257, 6.117419, 4400.068, 738.2164, 7.423686, 5480.145, 719.3996, 7.645114, 5500.06, 99.99534, 99.72019, 99.61186, 100.0, 99.64051, 99.9997
1174.13552, 59.98100599967013, 59.980302747611056, 59.980882216781204, 34.40639378892141, 34.643317308882864, 34.61486126454015, 0.9999571230582083, 0.9999713923448544, 0.9999592892250094, 9680.003520270902, 9692.595426576028, 9716.977598284417, 237.54952817046387, 74.6906237251169, 88.33544125500424, 9682.03017289066, 9700.886635687608, 9715.475709023223, 282.571261665623, 281.09357940781035, 281.82360867758615, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.2081, 6.083896, 4399.879, 730.3517, 7.533685, 5494.558, 707.3069, 6.209803, 4392.296, 725.4515, 6.063179, 4399.077, 731.9218, 7.503493, 5492.342, 713.137, 7.707924, 5496.978, 100.0, 99.89965, 99.81971, 99.97762, 99.85636, 99.94365
1176.45128, 59.978574573551775, 59.9793639191444, 59.978144860970666, 34.41412640863616, 34.62122480887258, 34.59362738430576, 0.9999582799132362, 0.9999679934994117, 0.999954912615135, 9680.595287739325, 9698.123605875206, 9713.02663940401, 241.59986106828, 77.0471924715448, 87.77659656512878, 9688.397961333003, 9696.101272740207, 9711.102918260425, 282.5201022108409, 281.0963439169684, 281.86359583544254, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.1292, 6.084789, 4400.042, 730.6435, 7.525949, 5494.767, 707.2487, 6.210355, 4392.353, 725.4127, 6.064099, 4399.08, 731.9026, 7.503311, 5492.558, 713.137, 7.707924, 5496.857, 100.0, 99.90344, 99.81843, 99.98277, 99.85742, 99.9467
1178.87552, 59.97500718562746, 59.9745726745186, 59.97653994206588, 34.39874974043181, 34.6197198024397, 34.549918540199954, 0.9999637818659473, 0.9999683901599397, 0.9999523751881525, 9683.366963527802, 9697.738593712444, 9713.162891743072, 235.5001053068022, 78.42546899939339, 88.26910413331461, 9685.48507641077, 9699.143617223208, 9706.693223640796, 282.58875646622334, 281.26070166095946, 281.98881001476997, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 729.6154, 6.025716, 4396.491, 723.6979, 7.599259, 5499.641, 713.5187, 6.163785, 4398.165, 731.4713, 6.007469, 4395.425, 728.0496, 7.556272, 5495.583, 709.7572, 7.73997, 5494.747, 99.91884, 99.99207, 99.95561, 99.88817, 99.9508, 99.88992
1181.3319600000002, 59.97685498142756, 59.97196575748308, 59.975494112071175, 34.411143052433346, 34.62669726731295, 34.599592239543604, 0.9999546362329493, 0.9999686176081417, 0.9999580797932097, 9683.475032082075, 9697.44502223047, 9716.891482029256, 240.98094558760067, 76.23349610115383, 88.02784636582055, 9681.14827739645, 9696.497842735935, 9709.536948947003, 282.49734365007697, 281.0198586839389, 281.7919834067755, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.1095, 6.084789, 4400.042, 730.196, 7.521712, 5494.262, 710.9758, 6.182929, 4395.846, 725.4709, 6.063179, 4399.357, 732.0171, 7.504224, 5492.287, 713.0972, 7.708474, 5497.086, 100.0, 99.91417, 99.90419, 99.96985, 99.85825, 99.94354
1183.80024, 59.973939195372736, 59.9732855339955, 59.9736224535448, 34.38896356469658, 34.597568613079524, 34.579128317849666, 0.9999593574318721, 0.999965653576895, 0.9999615741312436, 9678.512404350111, 9688.279058079483, 9697.419407236952, 236.0565827697551, 81.70397645435241, 94.00065078914895, 9681.351587373449, 9693.070306191039, 9705.271819670737, 282.4946475914476, 281.0464345318081, 281.95702018964494, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 718.5948, 6.127086, 4400.133, 736.0911, 7.449691, 5484.624, 719.944, 6.111692, 4400.192, 719.4318, 6.117419, 4399.901, 738.2545, 7.422955, 5480.084, 719.4195, 7.645114, 5500.121, 100.0, 99.72522, 100.0, 99.99635, 99.64054, 100.0
1186.17008, 59.97538524307849, 59.972791671733184, 59.975706599837714, 34.387542684580495, 34.61773867303923, 34.591391883840714, 0.999957834372147, 0.9999714371612975, 0.9999538178821709, 9683.847252069127, 9691.524685218352, 9720.945756660332, 238.73820891898504, 78.6187193353976, 92.08393038695459, 9686.658675873758, 9706.342411583, 9723.775996599006, 282.53588178403544, 281.11350955024903, 281.86058446769624, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.2869, 6.083896, 4400.429, 730.449, 7.527054, 5494.538, 713.3634, 6.162313, 4398.05, 725.5486, 6.063364, 4399.133, 731.9408, 7.503128, 5492.012, 713.1171, 7.707924, 5497.032, 99.99453, 99.89928, 99.9543, 99.97889, 99.85841, 99.94354
1188.5714, 59.97213817868914, 59.976977097594265, 59.97722129250648, 34.40876683924931, 34.62799592927436, 34.60652687318159, 0.9999607225525327, 0.9999682163065067, 0.9999588488573317, 9673.201747725449, 9700.578288624489, 9707.755809813989, 233.61253217721242, 75.90972393101742, 91.61343513109705, 9689.59093114307, 9695.844764983474, 9719.516574698631, 282.5946652331049, 281.13210056591646, 281.9314828273709, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.3066, 6.082826, 4399.817, 730.449, 7.523554, 5494.58, 713.5187, 6.163785, 4398.277, 725.5098, 6.064099, 4399.074, 731.998, 7.50258, 5492.396, 713.1171, 7.707924, 5496.973, 100.0, 99.90004, 99.9593, 99.97756, 99.85251, 99.94258
1191.0297600000001, 59.978999743099486, 59.980716872126095, 59.97841267853251, 34.37788132057659, 34.63396976495873, 34.596978653819235, 0.9999633550561904, 0.9999655766061449, 0.9999558542990239, 9676.665558143131, 9695.92807236812, 9704.248891805597, 235.7912127686277, 79.26426173519508, 86.75313905735311, 9689.24813196873, 9696.49542677768, 9711.950576219819, 282.50427976252786, 281.0735683167236, 281.8689641607609, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 729.6548, 6.025537, 4396.491, 723.7368, 7.599259, 5499.757, 707.2681, 6.210539, 4391.957, 731.8013, 6.004711, 4395.196, 726.5236, 7.561386, 5497.651, 709.2999, 7.73997, 5494.135, 99.91884, 99.99523, 99.82605, 99.87041, 99.962, 99.87634
1193.43648, 59.98533426778204, 59.983698379095955, 59.988956916421664, 34.398580817614544, 34.63455206937976, 34.5913424420975, 0.9999569499845217, 0.9999677485200967, 0.9999485922652582, 9683.630336687069, 9698.175192851979, 9706.762075499852, 235.13277308538727, 83.09654754055828, 86.09223717761688, 9677.944286659502, 9696.742111822547, 9712.996494157132, 282.5766675598806, 281.0955243762356, 281.9510056296308, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.2869, 6.082112, 4400.156, 730.4684, 7.527975, 5493.901, 711.0534, 6.187162, 4395.352, 725.6263, 6.062812, 4399.358, 731.8073, 7.502763, 5492.399, 713.1171, 7.708107, 5496.918, 100.0, 99.91112, 99.89295, 99.98277, 99.8604, 99.94573
1195.82888, 59.99179722155464, 59.98883127717089, 59.98930893138323, 34.36694744357528, 34.61103691196842, 34.52162038609043, 0.9999565773485939, 0.9999699159415728, 0.9999552952615125, 9672.93534844386, 9683.23989408537, 9705.703245208766, 237.13028347035015, 79.51900819310276, 85.24285994413458, 9671.870935148674, 9687.710231145164, 9709.587198561901, 282.5417228377291, 281.0609878199706, 281.8367198290842, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 720.2706, 6.111559, 4400.35, 734.8654, 7.464795, 5485.375, 701.6581, 6.25214, 4383.326, 719.257, 6.117052, 4399.79, 738.1973, 7.422955, 5480.299, 719.4393, 7.644931, 5500.18, 100.0, 99.73268, 99.62609, 100.0, 99.64041, 100.0
1198.1689600000002, 59.99315314690844, 59.99115387031937, 59.99228313220563, 34.39746667765881, 34.65551154196513, 34.599278826955555, 0.9999547953726914, 0.9999693127608605, 0.999959159413353, 9676.875245355945, 9697.052223089075, 9704.462239377022, 240.65973670819415, 77.98010810432243, 93.480193845146, 9685.459601301654, 9694.305179562767, 9708.033521563, 282.59532537098204, 281.128393314193, 281.8839764233604, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.4052, 6.084253, 4400.041, 730.2739, 7.523922, 5496.053, 707.3069, 6.209987, 4392.184, 725.4321, 6.064283, 4399.072, 731.9599, 7.503311, 5491.907, 713.137, 7.707741, 5497.033, 100.0, 99.92684, 99.8299, 99.9775, 99.85742, 99.93943
1200.57508, 59.98896326244905, 59.99061513621866, 59.98803210184033, 34.395526380334374, 34.63943618827041, 34.581801410534666, 0.9999602309225952, 0.9999661453602707, 0.9999592151403275, 9679.289076676445, 9697.91874024591, 9701.670251107469, 235.9662204365368, 79.86460118983177, 89.38729012283784, 9681.646435809802, 9693.909456718096, 9711.04759249231, 282.6102593269375, 281.1376759218559, 281.98857210343493, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.2475, 6.082826, 4400.822, 730.1766, 7.526133, 5495.167, 707.2681, 6.209803, 4392.068, 725.4321, 6.063547, 4399.076, 731.9408, 7.503493, 5492.127, 713.137, 7.708291, 5496.858, 99.99956, 99.89474, 99.82742, 99.97759, 99.8565, 99.94356
1202.91072, 59.99086148708079, 59.99208094238345, 59.99398921480367, 34.40420414060503, 34.63218254478705, 34.59437770943554, 0.9999599067186414, 0.9999635551149774, 0.9999556776578683, 9678.181147589154, 9698.455261500381, 9709.587950522258, 235.70290513790496, 81.31646177527273, 90.64141592178203, 9684.427023707498, 9699.202539796801, 9715.54827101004, 282.56554407721524, 281.0495775358684, 281.8637107995884, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 729.6942, 6.025894, 4396.77, 723.7757, 7.59889, 5499.983, 713.3634, 6.160103, 4398.339, 731.8984, 6.00324, 4393.965, 725.6843, 7.577639, 5498.825, 706.8943, 7.765607, 5490.119, 99.91895, 99.99196, 99.96084, 99.86526, 99.97723, 99.80367
1205.3410800000001, 59.99004333316318, 59.991722861763485, 59.9896062898682, 34.413352054825, 34.64851850490229, 34.581808868334356, 0.9999570393669002, 0.9999674616572467, 0.9999535379725141, 9686.80189103468, 9702.060826263987, 9720.716231119999, 237.8181024886394, 81.97437779605025, 87.5986602014973, 9682.089860334274, 9704.72078957005, 9712.8294791102, 282.5673486148679, 281.1349542368459, 281.88372736042015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.3264, 6.083718, 4400.655, 730.6824, 7.520422, 5494.132, 707.3846, 6.209251, 4392.756, 725.4127, 6.064651, 4399.19, 732.0743, 7.502763, 5492.018, 713.1171, 7.708107, 5497.026, 100.0, 99.90388, 99.83396, 99.98143, 99.85346, 99.94453
1207.7314000000001, 59.98249874235401, 59.98651622484422, 59.98416130222756, 34.405214390578564, 34.62944057317817, 34.56377437843067, 0.9999601853786811, 0.9999660838388379, 0.9999598609188992, 9673.518235565387, 9698.54026573807, 9703.284359617282, 242.56597116474495, 80.26184620991626, 85.80573774876017, 9676.238552047136, 9691.122884352177, 9709.273584167251, 282.59875808080244, 281.1050865888804, 281.876688753914, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.3066, 6.083718, 4400.434, 731.2661, 7.509002, 5492.814, 716.1199, 6.142801, 4399.22, 721.2571, 6.100688, 4400.407, 736.8049, 7.433182, 5480.821, 719.3598, 7.645663, 5500.061, 100.0, 99.87674, 100.0, 100.0, 99.64989, 100.0
1210.14632, 59.9825526229287, 59.98463989909068, 59.982806690066234, 34.410027065821126, 34.652900785175234, 34.583714724865196, 0.9999593741176177, 0.9999664155574971, 0.9999589206190855, 9684.402424145386, 9698.225229874453, 9711.752327175842, 237.62424434291097, 76.0415802596026, 90.62125955153829, 9685.195371070822, 9693.25314693223, 9705.868927357727, 282.5539210038554, 281.11762344398215, 281.95812557666227, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 721.1183, 6.101922, 4400.109, 729.2038, 7.534974, 5495.183, 713.4799, 6.164153, 4397.661, 725.4127, 6.064283, 4399.187, 731.9026, 7.502763, 5492.235, 713.137, 7.708107, 5496.919, 100.0, 99.91101, 99.95669, 99.97768, 99.85742, 99.94256
1212.5478, 59.9835209321606, 59.98294253312852, 59.98172576835429, 34.40436050718835, 34.63851952546179, 34.58615367853133, 0.9999580738646549, 0.9999667731097371, 0.9999605508314897, 9681.717527959061, 9699.471383325306, 9716.17427047572, 240.41133992405048, 79.54415676932024, 87.4689822244718, 9690.96397814988, 9699.219844316192, 9715.01007613728, 282.65736096987797, 281.0850202955302, 281.91778470288773, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.2672, 6.084075, 4400.042, 728.6007, 7.543816, 5493.424, 713.9652, 6.161392, 4397.933, 725.4321, 6.063915, 4398.961, 732.0171, 7.503676, 5492.392, 713.0972, 7.707924, 5496.746, 99.99964, 99.9031, 99.95698, 99.98282, 99.86026, 99.93943
1214.9629200000002, 59.983200307922004, 59.98098494864926, 59.98323990074652, 34.35067405913057, 34.62848961324543, 34.61980404110552, 0.9999562235857472, 0.9999662702160761, 0.999957459192678, 9680.841814984198, 9694.283759693437, 9713.542174158916, 226.67561270233728, 79.81873901461154, 88.65014355747098, 9688.332887618659, 9702.259279191374, 9705.552818488235, 282.52862247116116, 281.0367723418897, 281.8831143839485, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 729.5956, 6.025537, 4396.658, 723.7173, 7.599259, 5500.038, 707.2875, 6.209619, 4392.237, 731.8402, 6.004344, 4394.132, 725.6271, 7.577822, 5498.822, 706.8744, 7.765607, 5489.63, 99.92265, 99.99621, 99.81965, 99.86524, 99.96912, 99.81006
1217.39416, 59.98614115174861, 59.98350127264807, 59.98049495732326, 34.38753778869353, 34.628550171836764, 34.588542036261536, 0.9999587895958634, 0.9999679773616621, 0.9999523639901327, 9685.085023266112, 9694.696978274214, 9706.572271220837, 236.52855146550223, 81.14919455479458, 90.23354926231423, 9679.626898180504, 9701.465259649285, 9722.915634487828, 282.61008824182363, 281.02693556134807, 281.83876399567913, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.3461, 6.083004, 4399.932, 730.3906, 7.525949, 5494.912, 713.344, 6.165257, 4398.108, 725.568, 6.063547, 4398.965, 731.9408, 7.503311, 5492.12, 713.0972, 7.708474, 5496.798, 99.99704, 99.90316, 99.95663, 99.97508, 99.86032, 99.94038
1219.8566400000002, 59.985458385163575, 59.98321077089313, 59.98337303531133, 34.35075220543613, 34.593304226346675, 34.546009287369884, 0.9999582863920291, 0.9999659880639251, 0.9999540043734628, 9671.887455182949, 9684.835185002223, 9702.933433451028, 241.5576975101363, 79.37183907717645, 84.90849584243688, 9680.41569094172, 9694.758316497988, 9703.547076121436, 282.6460708869778, 281.1450583639956, 281.8302630053499, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.2278, 6.083182, 4400.037, 730.5463, 7.516738, 5493.165, 705.1716, 6.224713, 4388.548, 722.4805, 6.094988, 4400.135, 736.6523, 7.444505, 5482.203, 719.1213, 7.648593, 5500.347, 100.0, 99.87432, 99.7452, 100.0, 99.68903, 100.0
1222.2680400000002, 59.98045904116497, 59.97996236160183, 59.98087514411044, 34.39298468529342, 34.624301312146166, 34.59248339333514, 0.9999552781217556, 0.999965351527009, 0.9999549248610278, 9681.178033445645, 9694.85444702694, 9713.496616327571, 235.58451666101428, 77.71503725234743, 95.44003456370137, 9685.399348321724, 9692.187474219325, 9707.907355920595, 282.58688804743116, 281.0493895900214, 281.91446748820454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 720.3691, 6.103706, 4400.776, 730.3322, 7.521896, 5495.035, 707.2098, 6.209987, 4392.122, 725.5098, 6.063364, 4399.137, 731.9408, 7.504224, 5492.178, 713.1171, 7.708291, 5497.147, 100.0, 99.8944, 99.82224, 99.9738, 99.86223, 99.9426
1224.65208, 59.983787107347965, 59.978997988831715, 59.97913529675894, 34.40971786497138, 34.63156368314632, 34.592433153950886, 0.9999531073340816, 0.9999674122487553, 0.9999537108428163, 9685.729064379026, 9696.62707730407, 9709.356029783767, 240.42602619663103, 82.73475421209696, 89.85769698617771, 9688.643944639785, 9699.536834963514, 9713.01891893128, 282.46584365291505, 280.95207742216013, 281.80082197574126, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.3066, 6.083539, 4400.16, 729.8848, 7.534421, 5494.395, 707.2487, 6.210539, 4391.848, 725.5098, 6.063731, 4399.245, 731.9408, 7.503311, 5492.234, 713.137, 7.707741, 5497.033, 100.0, 99.89669, 99.82982, 99.98143, 99.8554, 99.94465
1227.0838, 59.98520602994812, 59.98557755842027, 59.984636900033514, 34.42034877359652, 34.616601556685524, 34.61188846297296, 0.9999612119149653, 0.9999657057007549, 0.9999593526219449, 9675.472372119428, 9692.548583951164, 9715.527233026352, 234.40766542831534, 76.3507472128631, 89.27965133054022, 9687.444823506852, 9697.694916495786, 9706.750574518945, 282.56521702468217, 281.0591928562328, 281.7457314866475, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 729.6351, 6.026073, 4396.433, 723.6785, 7.599074, 5499.928, 713.4604, 6.164153, 4397.82, 731.8402, 6.003975, 4393.9, 725.7225, 7.576543, 5499.146, 706.8744, 7.765424, 5489.283, 99.92265, 99.99836, 99.94906, 99.8614, 99.98307, 99.80691
1229.5770400000001, 59.98438704647218, 59.98706624027525, 59.9816765183803, 34.392017004943696, 34.65268557730337, 34.5946184793317, 0.9999569951520346, 0.9999691459518694, 0.9999564010802275, 9677.990250201801, 9692.845758029598, 9713.449721786317, 238.37569161228566, 79.19592292538755, 90.89849914176921, 9690.042987210412, 9693.355693513342, 9711.663819386395, 282.5669313085213, 281.028556091931, 281.813127401203, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.1884, 6.083004, 4399.932, 730.5657, 7.518212, 5496.263, 707.404, 6.210355, 4392.069, 725.5292, 6.064099, 4399.082, 731.9026, 7.503676, 5492.285, 713.137, 7.708474, 5497.093, 100.0, 99.93065, 99.81963, 99.97772, 99.85833, 99.9425
1232.00728, 59.98811323605271, 59.98854058528627, 59.9880093101841, 34.39546393042948, 34.60944657965517, 34.57963219366962, 0.9999602232770523, 0.9999668439280792, 0.9999611897880087, 9682.557553971017, 9695.851343507062, 9707.519455616082, 241.75920636451156, 79.19638048861452, 88.85855020452163, 9678.779737363602, 9702.138368460837, 9713.011204905832, 282.5732046436677, 281.08007421193537, 281.8700962834842, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.2672, 6.083004, 4400.487, 730.5463, 7.520975, 5493.877, 715.1105, 6.151268, 4399.447, 723.1213, 6.089288, 4400.471, 735.9847, 7.452906, 5483.563, 718.6043, 7.653537, 5500.205, 99.99455, 99.91679, 99.98603, 100.0, 99.71602, 100.0
1234.5240000000001, 59.990159182128615, 59.99177189313327, 59.991769683723355, 34.41567148199244, 34.65339896118046, 34.59639276746854, 0.9999595289070685, 0.9999675706555199, 0.9999610642642554, 9684.125822308923, 9693.171160483163, 9714.42580764274, 241.66935486234252, 84.06125476753778, 89.67736794655502, 9683.107781283206, 9697.548905486616, 9715.270543201026, 282.61674182753893, 281.0827913470042, 281.872463701789, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 720.8226, 6.104599, 4400.0, 731.733, 7.510476, 5494.291, 713.5964, 6.163417, 4398.215, 725.568, 6.063364, 4399.582, 731.9408, 7.503493, 5492.238, 713.1171, 7.708291, 5496.853, 100.0, 99.89479, 99.96573, 99.98146, 99.85437, 99.94258
1236.88344, 59.98716788227897, 59.987948311400906, 59.98849618618917, 34.41390380324839, 34.621547063644826, 34.58919371724328, 0.9999591648964278, 0.9999665837409777, 0.9999553576634659, 9678.400133313591, 9698.448196968997, 9710.49867295766, 241.83957702261205, 76.69684066764057, 92.29182335555106, 9682.765616205852, 9694.969187469163, 9721.244231553375, 282.61679624834903, 281.14924401671016, 281.8236568495609, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.2672, 6.083182, 4399.826, 730.0209, 7.530185, 5494.413, 713.4216, 6.164153, 4397.995, 725.568, 6.064283, 4399.526, 731.9408, 7.503493, 5492.279, 713.1569, 7.708107, 5496.859, 100.0, 99.89702, 99.97092, 99.97768, 99.85822, 99.94465
1239.32716, 59.981871537003386, 59.988039849289976, 59.98542623252255, 34.39273644253341, 34.60464030544016, 34.590254078662774, 0.9999594734312638, 0.9999698734491417, 0.9999578485723831, 9680.411717529863, 9695.394210042308, 9706.135521624632, 233.26646079098924, 80.75537646805878, 89.11832990657058, 9684.912273629801, 9694.640865024248, 9706.204578512006, 282.6727549034367, 281.2142064698982, 281.86491261118823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 729.5759, 6.026073, 4396.658, 723.7368, 7.599443, 5499.755, 707.3846, 6.209251, 4392.351, 731.8596, 6.004159, 4394.075, 725.608, 7.578187, 5498.658, 706.8744, 7.765607, 5489.396, 99.91765, 99.99414, 99.8158, 99.86393, 99.98113, 99.8048
1241.7354400000002, 59.98168655954649, 59.98027083992762, 59.97912478355621, 34.3902130899135, 34.64199347415889, 34.587792161096665, 0.9999532005408854, 0.9999666388293654, 0.99995939718063, 9686.298277724127, 9701.12705989369, 9719.901318656503, 234.6277479915259, 74.23908692226178, 87.45715063436728, 9685.315986785066, 9694.253003345657, 9703.6066137537, 282.54641796333095, 281.08031324213067, 281.78104299210025, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 722.9124, 6.084789, 4400.319, 729.7097, 7.516554, 5494.643, 713.8099, 6.162681, 4397.982, 725.4515, 6.062812, 4399.416, 731.9599, 7.503493, 5492.237, 713.1171, 7.708107, 5497.026, 100.0, 99.90708, 99.95273, 99.97884, 99.85745, 99.94256
1244.1536, 59.97807829273753, 59.97562145422977, 59.97540668696015, 34.3735857728188, 34.59506902451164, 34.58861046725721, 0.9999570919596932, 0.9999688953992595, 0.9999550675647615, 9675.176895977504, 9689.423403127515, 9696.034603066424, 237.97319643156243, 75.6323196826961, 91.99415068659093, 9669.503467142988, 9685.236854729466, 9704.597607242125, 282.4556074139409, 281.12755878114274, 281.81967883411176, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.1884, 6.083182, 4400.261, 730.8186, 7.531659, 5494.871, 706.3945, 6.21643, 4389.932, 723.5873, 6.085427, 4399.915, 736.328, 7.448888, 5483.653, 717.5308, 7.66013, 5499.934, 100.0, 99.90534, 99.78175, 99.99665, 99.73049, 99.9974
1246.5641600000001, 59.97556072442768, 59.97556971770641, 59.974095693795974, 34.398579223606404, 34.624444625717835, 34.58336781088534, 0.9999554756996979, 0.9999646447641247, 0.9999563187945069, 9676.94322463632, 9697.261319451574, 9710.86473117809, 244.2722993774496, 76.34498615544862, 90.43390096694293, 9683.217968373116, 9698.078464345987, 9703.972050770933, 282.5741985993233, 281.0478667947256, 281.7468450869101, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 719.0877, 6.110845, 4400.504, 732.2972, 7.499609, 5493.33, 705.9675, 6.216982, 4391.949, 725.3932, 6.064651, 4399.241, 731.8073, 7.505502, 5492.486, 713.1569, 7.707924, 5496.919, 100.0, 99.87562, 99.79859, 99.97251, 99.85607, 99.94051
1249.05212, 59.97605423439281, 59.974706264210546, 59.97652340619156, 34.39756842725493, 34.63438149778713, 34.584090074854956, 0.9999568327553361, 0.9999660381896777, 0.9999568506477134, 9681.467597694846, 9696.877888968047, 9713.647639328861, 238.72240971189422, 82.39582270799019, 88.74488582761751, 9679.456218225934, 9697.511615144173, 9706.797788977652, 282.71666245898376, 281.14568220052985, 281.9264569850222, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.3461, 6.083896, 4400.487, 729.4762, 7.517476, 5494.319, 707.3264, 6.209803, 4392.016, 725.4904, 6.063179, 4399.361, 731.9026, 7.504041, 5492.396, 713.1171, 7.707924, 5496.857, 100.0, 99.92351, 99.81583, 99.97639, 99.8535, 99.94146
1251.4314000000002, 59.977189791652876, 59.97689806424653, 59.976244239267075, 34.39518915754281, 34.62867959004014, 34.58263749695979, 0.9999561840634522, 0.9999680287273159, 0.9999603868644353, 9679.145618273724, 9704.084208894428, 9710.15348978862, 235.01900969381768, 79.29881701871409, 91.82295148644425, 9687.276779753603, 9705.641333885249, 9707.4793478814, 282.57367871124154, 281.1145718990889, 281.8324053790847, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 729.6548, 6.026073, 4396.38, 723.7173, 7.599259, 5499.874, 713.4993, 6.16176, 4398.112, 731.879, 6.004159, 4393.958, 725.5698, 7.578187, 5498.49, 706.8744, 7.765607, 5489.396, 99.91633, 99.9963, 99.94283, 99.86129, 99.97207, 99.80581
1253.8227200000001, 59.97764009651348, 59.97769764711523, 59.97722715511238, 34.39386745641728, 34.62297019067989, 34.57859787476774, 0.999959049609627, 0.9999642192097945, 0.9999570298730763, 9688.513852606637, 9695.361234387678, 9716.878249642377, 235.36186362180933, 79.18672602184142, 93.70477228993332, 9686.2975038715, 9696.21499833918, 9712.396170423033, 282.63330470212395, 281.06597905013007, 281.869807067581, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.3066, 6.082112, 4399.987, 729.0287, 7.537369, 5494.738, 707.3069, 6.209619, 4392.072, 725.5292, 6.063364, 4399.136, 731.8073, 7.504954, 5492.339, 713.137, 7.708107, 5496.918, 99.99831, 99.90994, 99.81841, 99.984, 99.85931, 99.94148
1256.2587600000002, 59.977063065076656, 59.97638898947352, 59.97800752353345, 34.37828048934732, 34.6090235556407, 34.56900952821492, 0.9999584130453311, 0.999969925120499, 0.9999541898111803, 9679.791081554315, 9700.402352817728, 9708.831399736158, 238.27638165791086, 75.42413094999756, 90.56216337271633, 9686.138946255727, 9703.435355627838, 9699.031081876092, 282.72600226325824, 281.2394480808019, 281.9118065766909, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 720.0, 723.1686, 6.08461, 4400.429, 729.9431, 7.516554, 5494.823, 713.6934, 6.162681, 4398.399, 724.7524, 6.070718, 4400.309, 733.6766, 7.466055, 5484.461, 716.4373, 7.671483, 5499.721, 100.0, 99.90355, 99.95549, 99.98913, 99.76382, 99.99353
