TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
1272.74368, 59.9869427764286, 59.98918032104634, 59.99143109227961, 33.148176954206, 33.36695939253781, 33.305349430141085, 0.9999593250753198, 0.9999722649941882, 0.9999584301682574, 9321.953591041694, 9339.072526854477, 9351.416001218442, 232.4128824732311, 64.8531277346865, 85.83759455209866, 9325.438480646018, 9333.57522264454, 9357.353827041348, 282.5715945773022, 281.08164313751155, 281.81083623727466, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.3066, 6.083896, 4400.319, 730.0209, 7.526133, 5495.174, 707.2875, 6.209803, 4392.295, 725.4321, 6.063364, 4399.08, 731.9599, 7.503311, 5492.288, 713.0376, 6.166419, 4398.245, 99.99957, 99.90421, 99.81702, 99.984, 99.85934, 99.94693
1275.1154000000001, 59.99073745493128, 59.99265259119579, 59.99001845574454, 33.15527115410007, 33.35811597608525, 33.334448546925984, 0.9999565492187616, 0.9999706041081105, 0.9999627044302316, 9327.79725509157, 9340.493834472307, 9347.912284272448, 231.00275840225277, 68.48709872853033, 83.75873962345179, 9326.638514390095, 9339.030463446255, 9352.747229655357, 282.5890672040093, 281.0057707053806, 281.81185752797956, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 726.1061, 6.058554, 4398.512, 725.6434, 7.578076, 5499.502, 712.6063, 6.165073, 4397.714, 731.8013, 6.004344, 4394.133, 725.6271, 7.577822, 5498.436, 706.775, 6.215312, 4391.682, 99.97003, 99.98104, 99.95023, 99.86394, 99.97016, 99.79374
1277.6368, 59.98680678834362, 59.992467856359774, 59.99211040286839, 33.13145245190903, 33.35121603281986, 33.32199461793879, 0.9999606140545133, 0.9999761570384372, 0.9999575279359351, 9327.465285910377, 9340.057052983651, 9351.44031762671, 231.44366558533693, 66.52182907402857, 83.02337646434898, 9327.011151274199, 9334.090498631114, 9353.823544744211, 282.64246671514076, 281.0560258930248, 281.7415691534279, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.2475, 6.083539, 4400.156, 730.2155, 7.527238, 5494.636, 707.3652, 6.210355, 4392.184, 725.5098, 6.062628, 4399.246, 731.9026, 7.504041, 5492.185, 712.9382, 6.166968, 4397.319, 100.0, 99.89989, 99.81974, 99.97632, 99.85737, 99.9404
1280.02636, 59.98974018180144, 59.98775204763576, 59.98807135392442, 33.12486068242506, 33.3611527139282, 33.33078855128469, 0.9999593694150404, 0.9999768606154217, 0.9999628264137113, 9324.214071493821, 9340.490629515083, 9356.904431510753, 235.8982287115141, 62.04447651360465, 85.87905307468918, 9328.473938668138, 9339.741383775085, 9348.730096150219, 282.63737153038596, 281.05586955423024, 281.78175316603125, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.3855, 6.085859, 4400.1, 729.8653, 7.528159, 5494.808, 713.6934, 6.161208, 4398.038, 725.4904, 6.062812, 4399.415, 731.9218, 7.503311, 5492.395, 713.3557, 6.165137, 4397.146, 100.0, 99.89941, 99.95401, 99.97509, 99.85527, 99.95615
1282.4288000000001, 59.988779922451386, 59.98657762000183, 59.987560276633275, 33.15167118084215, 33.36844693799187, 33.3435214973258, 0.999963332568488, 0.9999777435158006, 0.999961079166583, 9328.767824408236, 9340.006306962367, 9356.377270610301, 233.0054027378692, 62.85360245846988, 74.13763973810273, 9328.975830285299, 9342.880027315752, 9355.962777529192, 282.6081262697898, 281.10531011965793, 281.8125919435799, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 716.8994, 6.13708, 4399.689, 736.6164, 7.443797, 5483.851, 719.944, 6.111876, 4400.246, 719.257, 6.116316, 4400.128, 738.1973, 7.426973, 5483.604, 717.4512, 6.127232, 4399.265, 99.99799, 99.71989, 100.0, 100.0, 99.66333, 99.98189
1284.88436, 59.98827140777674, 59.98792584121635, 59.98917907090771, 33.14853220861094, 33.3865840107193, 33.3319275534595, 0.9999611849427373, 0.9999779030524586, 0.9999580633523351, 9324.548810212958, 9340.00302891613, 9357.088880304971, 235.25977564763934, 62.89441662443335, 83.00994003282449, 9331.498677772825, 9341.972978464644, 9362.261785798546, 282.5279805918595, 281.01957797053285, 281.7689235029644, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.3066, 6.083718, 4400.486, 728.9703, 7.520607, 5495.533, 713.4799, 6.164153, 4397.937, 725.4515, 6.063547, 4398.91, 731.9789, 7.503676, 5492.439, 713.1171, 6.166785, 4398.014, 99.99962, 99.91738, 99.95956, 99.97509, 99.85642, 99.92976
1287.2340800000002, 59.985438488749764, 59.98518262648447, 59.98392154416292, 33.09972853013652, 33.328978151941676, 33.30488696510904, 0.9999654958828886, 0.9999760420342032, 0.9999615443653811, 9316.086082975598, 9334.020280792927, 9341.260311672839, 230.62117737249218, 69.15003465011023, 83.56068973752099, 9325.72249243013, 9336.30974819933, 9346.425999907773, 282.81738209014367, 281.1339805899965, 281.8540558049016, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 725.1204, 6.063015, 4399.019, 726.8303, 7.564445, 5499.1, 709.1899, 6.20152, 4392.941, 731.3547, 6.008572, 4393.852, 725.6652, 7.577822, 5499.035, 706.6557, 6.21403, 4391.223, 99.97629, 99.96958, 99.83818, 99.86893, 99.98104, 99.79915
1289.63876, 59.97965615496777, 59.9844703995542, 59.98096718707109, 33.118112202449836, 33.37874710131283, 33.31648422683094, 0.9999633043932357, 0.9999770059175879, 0.999961442494529, 9317.140513192833, 9339.126214214437, 9353.190084040427, 236.80139503684745, 67.68609221581391, 81.5202796258709, 9325.873697317767, 9341.828089595056, 9347.02358425402, 282.74159339181904, 281.1490217006636, 281.9096959264701, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 724.0361, 6.082112, 4399.709, 730.1571, 7.527606, 5495.465, 713.4993, 6.162865, 4397.875, 725.4515, 6.063179, 4399.247, 732.0743, 7.497101, 5492.196, 713.0177, 6.167335, 4397.433, 99.99198, 99.89468, 99.95029, 99.98147, 99.85671, 99.93899
1292.07068, 59.98441631503413, 59.98198122339387, 59.98301100548554, 33.130323860673506, 33.36627336036188, 33.32017851743336, 0.9999567128398437, 0.9999750686740043, 0.9999608418218645, 9328.954274391035, 9345.219540537351, 9347.700724055605, 231.98148530266621, 63.96567216687254, 89.49565420115232, 9329.676745938925, 9340.749724964457, 9354.19574976194, 282.7681679912466, 281.1796239032627, 281.93445380264353, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.3264, 6.082469, 4400.097, 729.9626, 7.527422, 5495.247, 713.674, 6.162865, 4397.602, 725.4709, 6.062812, 4399.298, 732.2269, 7.518286, 5492.7, 712.9978, 6.167701, 4397.903, 100.0, 99.91217, 99.96454, 99.98264, 99.86586, 99.93494
1294.5530800000001, 59.9855486489087, 59.98193552782213, 59.978615339673055, 33.11615783159788, 33.35536338609084, 33.32511803377015, 0.9999594407250951, 0.9999760957154382, 0.9999593128644488, 9324.32967286414, 9342.635869619073, 9350.66606747533, 227.50564269952747, 65.33312988679972, 83.87131507669415, 9330.707453309828, 9338.29631184288, 9358.416227960914, 282.7076051328895, 281.1255702938005, 281.94537350629287, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 717.0176, 6.136188, 4399.585, 736.2662, 7.449139, 5484.651, 720.2935, 6.110404, 4400.08, 719.1793, 6.117971, 4399.959, 738.4644, 7.433, 5480.942, 719.0417, 6.124668, 4399.926, 99.99908, 99.70321, 100.0, 100.0, 99.66306, 99.99692
1296.9052800000002, 59.989649101114225, 59.98793950701368, 59.98745605026638, 33.12741046274053, 33.351270310217075, 33.30372753394018, 0.9999622799442061, 0.9999785658415534, 0.999960473026241, 9323.46975876671, 9344.572989863718, 9354.793012560103, 232.08622762867708, 64.21788246518008, 85.7939956082297, 9330.246848816449, 9345.92310723706, 9352.164226704414, 282.8835667896652, 281.35901699730823, 282.08258133606756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.3855, 6.082112, 4399.821, 729.9042, 7.53129, 5495.355, 713.7128, 6.161944, 4397.82, 725.4515, 6.063915, 4399.695, 731.8264, 7.509337, 5493.17, 712.7593, 6.169715, 4397.722, 100.0, 99.91376, 99.95294, 99.99166, 99.87441, 99.94688
1299.3306, 59.98814696276399, 59.98732571519136, 59.9855365719259, 33.10080765070183, 33.332203557816264, 33.2801676487297, 0.9999576396793961, 0.9999681680310085, 0.9999613669670085, 9324.358659747208, 9340.698012759221, 9341.634394880339, 233.10308978367902, 69.96884042714919, 82.58152804450265, 9323.418706230193, 9335.418088806804, 9350.118077581563, 282.750622617418, 281.25691530150203, 282.0429139327479, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 724.0755, 6.076222, 4399.531, 728.1727, 7.553025, 5497.765, 710.4128, 6.193421, 4394.159, 730.3062, 6.018868, 4394.526, 726.2184, 7.576543, 5498.705, 706.6756, 6.213664, 4391.396, 99.99177, 99.95796, 99.86584, 99.89207, 99.97829, 99.80051
1301.7284800000002, 59.99361665000199, 59.99271411223117, 59.990276691562826, 33.11599613159797, 33.34584534642737, 33.284482045752405, 0.9999585337996214, 0.9999740457637061, 0.9999617179919048, 9328.37766924372, 9341.679725906282, 9357.311815675364, 235.34286217204954, 69.43204127337003, 84.45624776477325, 9333.931597102724, 9341.821676976837, 9355.288889296959, 282.86317576156097, 281.3084642361909, 282.0930358536017, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 724.5092, 6.079435, 4399.981, 730.7408, 7.529264, 5494.91, 713.6352, 6.162497, 4398.278, 725.5874, 6.064283, 4399.353, 732.1125, 7.500754, 5491.783, 713.0575, 6.166968, 4397.664, 99.99817, 99.91926, 99.95946, 99.98791, 99.84919, 99.94561
1304.0641600000001, 59.99335036175405, 59.99077330291053, 59.98966581090209, 33.13206407405375, 33.355164544152025, 33.321753954258355, 0.9999551289511783, 0.999975875486074, 0.9999582050907855, 9325.240301972899, 9340.490303983814, 9358.717540378799, 232.926441461992, 66.31581355206822, 82.4930169281156, 9326.840720516971, 9342.411323769962, 9361.223003935786, 282.81052565386034, 281.27161526747307, 282.03014936522976, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.4052, 6.087466, 4400.205, 729.8069, 7.530001, 5495.835, 713.5187, 6.161392, 4397.994, 725.4904, 6.063915, 4399.245, 732.1125, 7.499475, 5491.549, 713.2364, 6.16587, 4397.548, 100.0, 99.8988, 99.96597, 99.98266, 99.84499, 99.94671
1306.43444, 59.99176733973753, 59.988611822319115, 59.98830207612663, 33.115663117592185, 33.3532702475966, 33.31214289314179, 0.9999640705497156, 0.9999786041232059, 0.9999590239546555, 9324.809115962653, 9338.627635711442, 9350.913295741526, 231.92899958376165, 65.51679984863478, 83.36469603878004, 9331.35548038622, 9334.243621224285, 9355.370062716556, 282.78441454389497, 281.24811482910326, 282.022353018761, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 717.0176, 6.137794, 4399.75, 737.3946, 7.435324, 5483.539, 719.9828, 6.113901, 4400.981, 719.121, 6.119074, 4400.351, 738.3881, 7.427338, 5479.177, 719.4791, 6.115512, 4399.845, 99.99165, 99.6993, 100.0, 100.0, 99.62001, 100.0
1308.92336, 59.98883266638896, 59.98865087952109, 59.990785208831554, 33.13283291601107, 33.35250520651404, 33.31208969433517, 0.9999602988444595, 0.9999762393913671, 0.9999562777099488, 9328.158650567491, 9346.216249831112, 9355.774686195986, 230.4579871797382, 63.922836982246395, 83.2995788421149, 9331.625087584665, 9343.93963284301, 9356.945561928695, 282.77102902774357, 281.24908895821835, 282.0006572393611, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.4446, 6.083896, 4400.212, 730.7214, 7.526685, 5494.58, 713.577, 6.163049, 4397.993, 725.5486, 6.062812, 4399.358, 732.1697, 7.51299, 5493.009, 712.8785, 6.168434, 4397.268, 100.0, 99.89061, 99.95946, 99.98401, 99.87149, 99.94686
1311.3855600000002, 59.99563986230148, 59.991538253164435, 59.99398404069555, 33.10286702908448, 33.3368012497362, 33.29379203534413, 0.9999595782432451, 0.9999731341746034, 0.9999544176766479, 9323.994572657013, 9338.113342472097, 9354.45539285059, 232.13445980568304, 70.71423768042678, 83.74450546670687, 9320.875925629645, 9338.959469714644, 9347.60642452505, 282.816630008743, 281.28018402414244, 282.1038638685584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.5235, 6.083182, 4400.095, 729.554, 7.538842, 5495.977, 711.7328, 6.179615, 4395.608, 728.3254, 6.031923, 4395.987, 727.5727, 7.56029, 5498.38, 707.2919, 6.210002, 4391.628, 100.0, 99.92393, 99.91584, 99.92781, 99.95818, 99.80305
1313.90776, 59.99700026479047, 59.99770178749208, 59.997342557973084, 33.1179437204666, 33.3352540174273, 33.29310138351872, 0.999956513938539, 0.9999708717018034, 0.9999620288735235, 9327.142331267332, 9345.774641054477, 9362.524971277482, 228.33924798470616, 71.1555329728833, 79.11072965835228, 9329.215618390268, 9345.412151322986, 9350.584559959932, 282.8279915144363, 281.16482130839324, 281.97671551050655, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 725.3176, 6.066228, 4400.479, 728.912, 7.530553, 5495.117, 713.4604, 6.163233, 4398.216, 725.6263, 6.06226, 4399.242, 731.3686, 7.509702, 5491.861, 713.1967, 6.166053, 4397.603, 99.99305, 99.88832, 99.95172, 99.97628, 99.87338, 99.94412
1316.3076, 59.997603789799925, 59.996989490664156, 59.997334683908626, 33.11221243757199, 33.354065448391644, 33.317001569373964, 0.9999578509736536, 0.9999751393876538, 0.9999591529822512, 9331.922092593351, 9335.935190647686, 9355.414465391168, 234.0127449078127, 65.92475875856371, 83.46328121326769, 9331.672084237009, 9343.454564342745, 9358.179837799598, 282.91222770177484, 281.2791777798162, 282.0899861554681, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.2869, 6.083718, 4400.766, 730.41, 7.536448, 5495.918, 713.5187, 6.163785, 4398.387, 725.5292, 6.063547, 4399.133, 732.0171, 7.504041, 5492.175, 712.9978, 6.167701, 4397.379, 100.0, 99.91289, 99.96193, 99.97758, 99.85753, 99.93904
1318.6768800000002, 60.001686723394215, 60.000473192616255, 59.999750830903345, 33.088446072845414, 33.33656477055837, 33.29944432866662, 0.9999621455330091, 0.9999716913531574, 0.9999632363028302, 9326.750927855552, 9338.5566834771, 9352.095142753062, 233.08498013529288, 68.24147520736165, 82.981996623962, 9329.141901650615, 9341.479505355093, 9359.061723616456, 282.7946077351077, 281.317909989081, 282.0805231662361, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 717.0176, 6.137437, 4400.242, 735.3907, 7.455033, 5484.953, 719.944, 6.111876, 4400.578, 719.1599, 6.118339, 4400.292, 738.2355, 7.42953, 5481.932, 719.4791, 6.115695, 4400.126, 99.98915, 99.72501, 100.0, 99.99638, 99.64262, 99.99504
1321.07816, 59.99565504724324, 60.0008752728152, 59.997681617555955, 33.10988958979044, 33.35532398091386, 33.33242652073731, 0.999957777319601, 0.9999742621966249, 0.9999592696042114, 9330.303405297374, 9344.78271067577, 9359.431111218531, 237.1071925050851, 63.98158997971814, 81.68537820748861, 9329.878188199416, 9339.626300442758, 9356.984198762195, 282.7091255376596, 281.3031499916373, 282.03798280271894, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.4644, 6.086038, 4400.042, 729.9042, 7.528159, 5495.516, 713.6934, 6.163785, 4398.27, 725.5486, 6.062628, 4399.017, 731.8264, 7.500937, 5491.869, 713.0972, 6.166968, 4397.609, 100.0, 99.90842, 99.95687, 99.97626, 99.85076, 99.92974
1323.5274000000002, 60.003376654468816, 60.00001767274505, 59.99708734977944, 33.11508620732975, 33.33301395815688, 33.27562583641883, 0.999960313246778, 0.9999704125674106, 0.9999592345405396, 9313.397366458034, 9344.318348263958, 9344.455863167354, 229.1488656557076, 74.08729087885922, 79.6094766450351, 9322.308377070789, 9338.826410948801, 9342.86016100014, 282.7512708086451, 281.2524094494291, 282.0639592950129, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.5432, 6.082112, 4400.593, 729.8653, 7.530553, 5495.273, 712.6452, 6.172989, 4396.761, 727.8788, 6.041484, 4396.832, 728.2403, 7.555176, 5497.718, 708.2065, 6.206706, 4391.343, 100.0, 99.91265, 99.933, 99.94191, 99.95303, 99.81911
1325.90796, 59.998264877013156, 59.9975970958234, 59.999007073534955, 33.13696954722595, 33.35185565064854, 33.33019287972321, 0.99996202858555, 0.9999726795558115, 0.9999610094797099, 9322.096557123688, 9341.796833953213, 9361.573931359559, 229.44445959199356, 65.34599781293798, 85.54152542566771, 9332.276955112415, 9346.812605373094, 9353.409596865495, 282.80297444198123, 281.23848979603173, 282.0031926197567, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 727.151, 6.052486, 4399.408, 727.6279, 7.552104, 5496.537, 712.6063, 6.17078, 4398.159, 725.5486, 6.062996, 4399.019, 731.5212, 7.508606, 5492.645, 712.7791, 6.168617, 4397.437, 99.98513, 99.94464, 99.95271, 99.9763, 99.86757, 99.94034
1328.2762400000001, 59.99504004249915, 59.9980981306663, 59.99864388406028, 33.11443747419651, 33.35345093522084, 33.30919145541556, 0.9999640922020029, 0.9999732633163005, 0.999959115308668, 9323.861967874154, 9346.025156030499, 9356.081111357134, 234.90294839390754, 64.81949289045951, 86.57996041085698, 9332.041785710426, 9343.076271211305, 9348.106286641447, 282.79161562392693, 281.23621704979337, 282.0919233252225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.3461, 6.083004, 4400.429, 729.8458, 7.530922, 5494.111, 713.7322, 6.162313, 4398.217, 725.5874, 6.063915, 4399.133, 731.3113, 7.509885, 5491.44, 713.1171, 6.168434, 4397.549, 100.0, 99.91282, 99.9594, 99.97632, 99.87152, 99.92844
1330.58544, 59.993281597768465, 59.990682427353995, 59.99427778196365, 33.1041017657333, 33.33612836032898, 33.31284001898561, 0.9999606110865826, 0.9999738165739164, 0.9999652947298727, 9320.671933317342, 9335.029277647704, 9347.972443012783, 232.12345605617338, 65.87599629262229, 84.36597620706198, 9325.370580274683, 9337.41856764254, 9352.925683050707, 282.8159848140757, 281.2784400992848, 281.9965486216999, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 717.1359, 6.136723, 4400.188, 736.3051, 7.448954, 5484.958, 720.0411, 6.114453, 4400.415, 719.3735, 6.117052, 4400.122, 738.636, 7.417294, 5477.949, 719.3201, 6.114779, 4400.304, 100.0, 99.71908, 100.0, 99.995, 99.59767, 99.99128
1332.93964, 59.99274635037904, 59.99124253031621, 59.98798420428173, 33.120008200820855, 33.34591535297264, 33.321659015787354, 0.9999612209007186, 0.999975777070789, 0.9999588020666959, 9329.630767551824, 9342.684332136601, 9355.48631228708, 233.42449139748442, 70.47204243726992, 86.65177710605349, 9325.58209041378, 9340.750216870214, 9352.155537637609, 282.8117032598369, 281.20245866303907, 282.00319043374935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.5038, 6.083182, 4400.486, 730.9354, 7.517107, 5495.387, 713.674, 6.162497, 4398.269, 725.4515, 6.063915, 4398.797, 732.2269, 7.503859, 5492.417, 713.0376, 6.166968, 4397.149, 99.99835, 99.91472, 99.95816, 99.97126, 99.8563, 99.93381
1335.2415600000002, 59.985957568471086, 59.985304239348785, 59.98362212336778, 33.133022983893696, 33.34694708506563, 33.314558301588995, 0.9999592927106702, 0.9999749489012113, 0.9999580732093586, 9326.524499317002, 9335.80057917323, 9353.831068699283, 234.77947495825902, 72.46231798119607, 84.05576609356558, 9314.591635760775, 9338.325398939225, 9347.167703823889, 282.82850442145104, 281.29576590747985, 282.0484484593312, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.3658, 6.083361, 4400.156, 730.0015, 7.526501, 5495.43, 713.7711, 6.163785, 4398.436, 725.4127, 6.06226, 4398.743, 732.1697, 7.505136, 5494.153, 712.5604, 6.173744, 4396.132, 100.0, 99.9155, 99.95164, 99.97002, 99.84306, 99.9107
1337.63604, 59.98924030481955, 59.98922928371414, 59.98258764054627, 33.13014105925972, 33.33836017414356, 33.309490677160355, 0.9999611748356592, 0.9999729591804609, 0.999956135121167, 9324.1114806693, 9333.329119001324, 9356.207794215035, 231.78688762101748, 73.54679947586965, 83.73120978472434, 9325.51082624092, 9342.77322414294, 9358.304398804637, 282.93338729449124, 281.3345670304143, 282.06965412717597, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 729.6154, 6.026073, 4396.491, 723.7173, 7.599443, 5499.883, 707.4428, 6.205018, 4393.566, 730.1702, 6.026223, 4396.438, 728.2021, 7.53947, 5495.758, 711.0296, 6.182351, 4396.775, 99.92134, 99.99528, 99.85237, 99.91766, 99.92147, 99.90658
1340.03644, 59.98539828145357, 59.98363180022093, 59.9848420783662, 33.12768829164306, 33.36615996805295, 33.28633689139312, 0.9999578384373472, 0.9999757638484315, 0.9999616288881551, 9321.428541026575, 9341.011733756051, 9351.587551447372, 229.57078687665012, 68.26360770591236, 84.77125114672845, 9335.282562387072, 9346.019687414258, 9358.309862382854, 282.7966999219077, 281.25461521017735, 282.0492755127758, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.1884, 6.081755, 4400.155, 726.8691, 7.563893, 5498.404, 713.7516, 6.162865, 4398.333, 725.2961, 6.065386, 4399.301, 732.0171, 7.504224, 5492.243, 712.9382, 6.167701, 4397.49, 99.99956, 99.96958, 99.96065, 99.97632, 99.85756, 99.94036
1342.4139200000002, 59.98148569717076, 59.97747202601396, 59.979391192795156, 33.116166273319635, 33.345334646316964, 33.317359421642415, 0.999957461842745, 0.99997626008714, 0.9999629283828602, 9323.39831993538, 9339.880428921417, 9353.563590873844, 232.5275864395544, 62.65363826869907, 84.9379189594888, 9327.814211103907, 9339.684588251452, 9350.696056926601, 282.85510602969595, 281.37623803748863, 282.09145369503136, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 718.8314, 6.126015, 4399.856, 717.9001, 7.663728, 5499.844, 719.944, 6.112981, 4400.645, 719.49, 6.117052, 4400.236, 738.1782, 7.421677, 5480.205, 719.0815, 6.116244, 4399.958, 99.99532, 99.99575, 99.99385, 100.0, 99.63868, 100.0
1344.8066800000001, 59.97658743479131, 59.98089038619621, 59.979444502474855, 33.11506290709196, 33.362751451028466, 33.30733401733211, 0.999959520889179, 0.9999749171052639, 0.9999628830120428, 9330.250891135427, 9344.341009580849, 9357.66841896161, 233.57895187519262, 64.98982804182651, 82.33804560476369, 9333.294811878952, 9344.286092275785, 9365.604570893833, 282.7669537050292, 281.33826148816985, 282.0331186243219, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.3066, 6.082112, 4400.1, 723.6979, 7.599443, 5499.758, 713.6158, 6.163049, 4397.595, 725.4515, 6.063179, 4399.361, 732.1888, 7.500206, 5492.409, 712.9978, 6.167701, 4397.667, 99.99577, 99.99322, 99.94393, 99.97495, 99.86057, 99.94558
1347.3216400000001, 59.9796271956967, 59.97816891756638, 59.981923740956816, 33.118823746829854, 33.34694029598155, 33.31477328662581, 0.9999593349900423, 0.999973591064976, 0.9999589841619115, 9321.516287592562, 9333.385020167456, 9355.502471544207, 233.19870511780937, 66.63884757578671, 82.56020546139735, 9325.253878946143, 9335.717204658042, 9347.49061077766, 282.7629158411737, 281.31487150523265, 282.0483012563544, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.5038, 6.085859, 4400.205, 723.7368, 7.599259, 5499.705, 713.577, 6.162865, 4397.659, 725.4321, 6.063731, 4399.47, 731.4067, 7.507876, 5491.715, 712.8586, 6.168983, 4397.328, 100.0, 99.99728, 99.9518, 99.98264, 99.86871, 99.93787
1349.7900800000002, 59.97387439777136, 59.974571316656814, 59.97696622576964, 33.127531302846904, 33.367513194098976, 33.31561661042631, 0.9999619549375506, 0.999972320705559, 0.9999619764709808, 9329.158043959891, 9342.593711746093, 9354.389113019963, 232.88289556584778, 68.3064143077554, 85.82552250868048, 9321.915996498054, 9339.628111383741, 9350.668635387106, 282.8070495364774, 281.2482026932827, 281.9018208400304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 729.5759, 6.026073, 4396.266, 730.2933, 7.52558, 5494.745, 707.2098, 6.209435, 4392.819, 730.5974, 6.015559, 4395.93, 727.7634, 7.547871, 5495.772, 710.5922, 6.18528, 4396.308, 99.92014, 99.90305, 99.82221, 99.90609, 99.93625, 99.90633
1352.3784, 59.97587805005863, 59.9733469572969, 59.97586108539878, 33.12549950902321, 33.36829363277166, 33.329164390210785, 0.999956789949497, 0.9999719225443778, 0.9999584733615757, 9325.78606492624, 9339.363878481632, 9352.134340942566, 233.16354620114106, 66.76607796703047, 85.66621661501813, 9327.85929344004, 9341.97604775165, 9358.00625552336, 282.7415728363003, 281.1394023035476, 281.8852729125408, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.4249, 6.082469, 4400.212, 727.8809, 7.544921, 5495.513, 707.6757, 6.208515, 4392.019, 725.5874, 6.063547, 4399.132, 731.8836, 7.500937, 5492.39, 713.0376, 6.167518, 4397.665, 100.0, 99.93105, 99.81721, 99.98023, 99.86024, 99.94553
1354.9028400000002, 59.97781034523253, 59.9818555820921, 59.98062290522122, 33.11930268351998, 33.32332559056472, 33.280382608893774, 0.9999591097049948, 0.9999783063446264, 0.9999629776428804, 9320.642083117122, 9332.370930183799, 9344.823399221788, 232.14221585332007, 68.26882308345375, 79.49709011558434, 9321.998807965278, 9334.534933692401, 9350.31784829116, 282.4989303050635, 280.98898587656834, 281.81210369125387, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 716.9979, 6.136188, 4400.188, 735.0016, 7.458901, 5486.52, 700.9592, 6.253244, 4383.27, 719.257, 6.117603, 4400.353, 738.4072, 7.422407, 5479.921, 719.3996, 6.116977, 4399.9, 100.0, 99.7535, 99.60944, 100.0, 99.63661, 100.0
1357.3892400000002, 59.9791964798056, 59.979493891690204, 59.97898812847095, 33.095576169993734, 33.33189970947719, 33.27209510129337, 0.9999578300713038, 0.9999763117589301, 0.9999601667440583, 9320.979833616902, 9339.736571566244, 9349.91021123506, 231.89867578886333, 61.53314479498067, 83.63567764703009, 9327.975212317453, 9344.533887328484, 9362.237371943851, 282.8314752251229, 281.329598942301, 282.11321522304996, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.2081, 6.083718, 4399.821, 730.5463, 7.520422, 5494.107, 707.3264, 6.210539, 4392.407, 725.4709, 6.063547, 4399.077, 732.1125, 7.493814, 5491.819, 712.799, 6.169349, 4397.833, 99.99453, 99.90382, 99.82604, 99.98396, 99.84986, 99.94153
1359.90864, 59.98317446681109, 59.9822419499337, 59.984937912004256, 33.103280811252375, 33.34602731244817, 33.290738108254, 0.9999605999462642, 0.9999721281876541, 0.9999581188534569, 9326.284976782861, 9332.448643556381, 9359.694213493216, 230.72418529951756, 67.42307520956683, 84.39469171099609, 9323.403968013627, 9339.526451576434, 9354.10519365934, 282.81003339123856, 281.29228933608044, 281.99310249532095, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.4249, 6.081755, 4399.715, 729.8264, 7.527606, 5495.197, 707.2681, 6.210539, 4392.861, 725.7428, 6.057112, 4398.515, 729.8998, 7.526504, 5495.53, 710.0554, 6.192056, 4394.28, 99.99833, 99.91127, 99.82104, 99.96484, 99.9208, 99.8686
1362.40516, 59.987366994630825, 59.98538876171816, 59.985156615043586, 33.115991904071606, 33.34886894248878, 33.31401023520312, 0.9999646511043389, 0.9999750458009422, 0.9999580678938982, 9315.969992936074, 9337.129068247752, 9352.778343173577, 235.8522959105885, 68.03967141291419, 83.07477459415668, 9325.923106545604, 9338.409514834435, 9357.26931262649, 282.81369681131446, 281.2576856914067, 281.9808750956334, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 728.4325, 6.041064, 4398.347, 726.4217, 7.564445, 5497.335, 709.714, 6.195077, 4393.575, 726.4612, 6.059686, 4399.248, 731.3495, 7.510615, 5492.276, 712.8984, 6.166419, 4397.605, 99.96102, 99.96457, 99.85258, 99.98149, 99.85663, 99.94818
1364.7960400000002, 59.98438839901492, 59.98722540347548, 59.98672362714285, 33.13086792655596, 33.349178128993884, 33.32406351829475, 0.9999578218135713, 0.9999762323561242, 0.9999548431861968, 9332.08202411034, 9340.722276590534, 9357.171334759742, 231.67625720115166, 65.69663036911174, 91.48282832177756, 9328.679985578638, 9337.974729054424, 9351.650542023848, 282.74603249032845, 281.182962439072, 281.9814788945272, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.4249, 6.082112, 4400.321, 730.2544, 7.521344, 5495.694, 713.5964, 6.162865, 4397.766, 725.568, 6.063179, 4399.413, 731.5402, 7.504224, 5493.585, 713.0575, 6.167518, 4397.264, 100.0, 99.90388, 99.95286, 99.98526, 99.87538, 99.93642
1367.3977200000002, 59.98324461254005, 59.98375702982613, 59.98420257256137, 33.0844025695655, 33.33803996639547, 33.301109509933724, 0.9999586560455191, 0.9999808113582003, 0.9999644137839809, 9319.765768960975, 9338.4955996927, 9356.293451639023, 233.37650242248537, 66.33718698051007, 78.10449595239334, 9326.413183039096, 9341.699604535752, 9350.919566701305, 282.83964889633245, 281.376402794969, 282.0690881284949, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 716.8402, 6.135117, 4399.858, 736.1884, 7.450428, 5485.879, 719.8082, 6.114821, 4400.694, 719.2181, 6.114845, 4400.409, 738.4835, 7.42259, 5479.865, 719.1014, 6.12009, 4399.615, 99.98779, 99.74186, 99.99148, 100.0, 99.63251, 99.99867
1369.9248, 59.98155375180322, 59.98552516328741, 59.9805067053884, 33.11077054325006, 33.33749259152903, 33.3286853126095, 0.9999594306521842, 0.9999720605135046, 0.9999614178763687, 9331.635623026394, 9346.77975104871, 9355.283688857706, 230.522548427539, 66.66460907608052, 82.32729209783338, 9329.654427950105, 9343.747057352222, 9356.459182721537, 282.8020876358685, 281.2821229662199, 282.02790902396447, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.3066, 6.08461, 4400.206, 729.7486, 7.530922, 5495.243, 713.6158, 6.162497, 4397.824, 725.4515, 6.063547, 4398.795, 731.4258, 7.510067, 5491.454, 713.0972, 6.166236, 4397.268, 100.0, 99.90857, 99.95286, 99.97122, 99.86882, 99.93631
1372.3456800000001, 59.98396311021886, 59.98137031175139, 59.98336248839083, 33.12552139989743, 33.31786166769797, 33.29653755028573, 0.9999569966571824, 0.9999705857833737, 0.9999569600618453, 9320.599931478984, 9344.297858496968, 9341.36609439455, 231.4972652770398, 67.60378903323453, 80.24722549367834, 9321.221054666772, 9336.519760661866, 9350.105664073146, 282.80056618017704, 281.3064519303666, 282.01870874539406, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.3264, 6.083004, 4400.267, 729.8069, 7.530185, 5496.397, 712.4899, 6.176302, 4396.243, 728.1118, 6.033945, 4396.548, 727.7634, 7.553533, 5498.058, 707.8486, 6.210551, 4391.283, 100.0, 99.92141, 99.9132, 99.92922, 99.94843, 99.80049
1374.81312, 59.98278540149061, 59.981534801629195, 59.98288525902114, 33.13636314506676, 33.36984579146689, 33.32908376225593, 0.999958880315385, 0.99997254388813, 0.9999626866002755, 9320.84131955319, 9340.879364803484, 9349.815225458704, 235.8741999781323, 71.52875260228757, 78.77338271128986, 9331.186188669133, 9342.791092440844, 9360.444741996667, 282.8049212515141, 281.2370858501832, 281.99890472669904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 726.0076, 6.066407, 4399.81, 728.873, 7.541237, 5495.669, 713.4799, 6.163417, 4397.714, 725.5486, 6.064466, 4399.02, 732.0552, 7.507511, 5492.091, 712.8388, 6.166419, 4397.488, 99.98537, 99.91986, 99.9517, 99.98391, 99.8548, 99.9391
1377.36896, 59.985280836438314, 59.986656043032575, 59.98507128725046, 33.11107707160493, 33.35817031847403, 33.29657907079789, 0.9999633517920313, 0.9999739761275286, 0.999962904806118, 9331.390155115638, 9347.122663900484, 9353.888406017066, 232.34637714286782, 67.23565203263342, 82.45429725443819, 9324.67878704624, 9342.805060827186, 9350.924853200166, 282.865969205264, 281.3173420059665, 281.9699943693222, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.3461, 6.08461, 4399.598, 730.2544, 7.524659, 5494.662, 713.5964, 6.162865, 4398.271, 725.5874, 6.062812, 4399.192, 732.3032, 7.500571, 5492.03, 712.978, 6.168983, 4397.321, 99.98945, 99.8739, 99.9593, 99.98273, 99.85368, 99.93765
1379.81084, 59.984849370414004, 59.98547151594525, 59.989351128262506, 33.13465079178883, 33.35297561715046, 33.32114174115352, 0.9999627119858507, 0.9999781070102878, 0.9999603428514425, 9331.972273875297, 9337.466143748303, 9350.650901704306, 231.56936123143532, 61.9033526591262, 79.73615231106623, 9336.834852391201, 9339.70241742588, 9352.008102653373, 282.77336828054695, 281.2690183996295, 282.0542949475878, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 717.0374, 6.136901, 4399.969, 736.2467, 7.449139, 5484.798, 719.9246, 6.111508, 4400.246, 718.9463, 6.118155, 4400.123, 737.7205, 7.420033, 5481.783, 719.34, 6.116794, 4400.066, 99.99156, 99.7222, 100.0, 100.0, 99.60487, 100.0
1382.30592, 59.98675181056385, 59.98310353202141, 59.984817725173336, 33.13270701688368, 33.35197792264468, 33.32822963000525, 0.9999618016555114, 0.9999768756403942, 0.9999608059325696, 9330.09014900136, 9345.893863019508, 9351.68755366913, 230.27905678892012, 68.07134811152878, 81.59708875238175, 9334.745891614526, 9339.610264023473, 9360.237746138859, 282.82064507173175, 281.2128445639727, 282.0281865098849, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.1292, 6.083718, 4400.488, 730.0793, 7.526869, 5495.251, 713.5576, 6.163969, 4397.714, 725.6651, 6.06226, 4399.301, 731.5975, 7.49217, 5492.038, 712.8785, 6.167518, 4397.893, 99.99452, 99.906, 99.96437, 99.98013, 99.85384, 99.93908
1384.7339200000001, 59.97860052798875, 59.97904697968009, 59.982046071491446, 33.133695990105586, 33.357076630212035, 33.281353298047094, 0.9999589146763272, 0.9999690221678331, 0.9999592945292765, 9323.046056161365, 9334.165032722958, 9347.248245379042, 234.36527917261674, 69.2333488814902, 81.71778711997285, 9323.350004852467, 9343.355436625161, 9346.289607330085, 282.764914283401, 281.301825847389, 282.0338187959298, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.7206, 6.071582, 4399.477, 728.3867, 7.550815, 5497.613, 710.4905, 6.19158, 4394.778, 729.8207, 6.019788, 4395.366, 726.3138, 7.576361, 5498.718, 706.6955, 6.21403, 4391.393, 100.0, 99.95519, 99.87494, 99.89328, 99.9724, 99.80567
1387.3208000000002, 59.98393505994655, 59.983176065228555, 59.97981614429712, 33.12476857375554, 33.33834155969084, 33.32270461342996, 0.9999605982021654, 0.9999726868444377, 0.999961416578334, 9326.71598563973, 9345.198563911574, 9353.648130370793, 233.6412436460077, 65.87555343759504, 81.66116682026632, 9333.246188583043, 9345.913318769615, 9351.445511410466, 282.7500589842444, 281.0971374233396, 281.90515923392115, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.1686, 6.084253, 4400.319, 730.0793, 7.527606, 5495.412, 713.5964, 6.163049, 4397.934, 725.5486, 6.063179, 4399.467, 731.3113, 7.495823, 5493.394, 713.0575, 6.170082, 4397.777, 100.0, 99.90395, 99.94906, 99.98648, 99.83964, 99.93768
1389.8165600000002, 59.983685490566224, 59.98390382729716, 59.982291428819146, 33.13214928296437, 33.353033780893945, 33.30259176650434, 0.9999607964960409, 0.9999792118963166, 0.9999603152566683, 9318.689737588062, 9339.980586463702, 9354.159372223237, 233.51900070156444, 68.13600219248474, 82.42158288277233, 9328.272244451422, 9344.933486504498, 9348.196974787383, 282.82264954074054, 281.3264597801369, 282.0455352145291, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 723.1686, 6.083182, 4400.262, 729.6513, 7.530922, 5494.576, 713.5187, 6.162865, 4398.114, 725.4127, 6.064835, 4399.473, 731.2541, 7.50605, 5492.991, 713.0972, 6.166602, 4397.444, 100.0, 99.92559, 99.95677, 99.97506, 99.85694, 99.94432
1392.41236, 59.98131145630187, 59.97812219609689, 59.981031799107264, 33.13013941708326, 33.34207046347771, 33.31555926486293, 0.9999636544795011, 0.9999783344595357, 0.9999588452533846, 9323.445778405468, 9344.38816847887, 9359.715099199262, 234.65812136935256, 64.66176187868223, 79.10600253704132, 9328.563913484335, 9343.687855318158, 9350.556298224752, 282.6867524922988, 281.2337429100566, 282.00735031317475, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 720.0, 716.9782, 6.13583, 4400.132, 735.916, 7.437534, 5484.545, 719.8276, 6.112981, 4400.97, 719.4706, 6.111903, 4400.472, 737.5869, 7.432452, 5486.9, 716.0993, 6.142797, 4399.343, 99.98909, 99.67935, 100.0, 100.0, 99.75101, 99.98366
