TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
1409.1726, 59.99157212463877, 59.996638751348215, 59.9965354774327, 33.146883997152734, 33.35639725146229, 33.31126821507737, 0.9999616353732433, 0.9999700147989308, 0.9999647489167391, 9325.60826090348, 9345.65068642529, 9352.525908471329, 233.64972774711464, 69.12407682463345, 80.10734921364974, 9325.993155444403, 9344.523878196316, 9349.584080294437, 282.72443466600134, 281.22185980686805, 281.87519256919325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 723.9966, 6.073545, 4399.477, 728.0948, 7.556525, 5498.198, 710.4905, 6.190475, 4394.727, 730.1896, 6.015191, 4394.805, 725.2455, 6.065678, 4399.274, 725.6622, 7.57736, 5498.824, 99.99684, 99.95018, 99.87876, 99.89334, 99.97962, 99.97721
1411.6666400000001, 59.99543307947527, 59.99461751946876, 59.99513450919909, 33.14537058804637, 33.35842853370181, 33.30280340541981, 0.9999626618081525, 0.9999681893479, 0.9999589667536594, 9326.225965543861, 9345.359393710276, 9352.725397435643, 232.97468690374853, 68.098273725941, 79.01619440221975, 9335.29143206886, 9346.38092921231, 9354.258603145261, 282.69904494183714, 281.30257978726894, 281.9810769010893, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 723.3855, 6.082469, 4400.15, 730.3517, 7.523738, 5494.58, 713.8293, 6.163785, 4397.48, 725.5098, 6.064099, 4399.522, 731.6356, 6.004863, 4394.186, 719.4592, 7.644931, 5500.241, 100.0, 99.92488, 99.94132, 99.98027, 99.86645, 100.0
1414.11776, 59.99580351948567, 59.994550308143694, 59.99446124148841, 33.14262629459443, 33.35310390973277, 33.3060545855088, 0.999960370777113, 0.9999744139531147, 0.9999564728330271, 9330.395358611564, 9350.194882430762, 9359.06366372778, 231.88504815690703, 66.37543204291796, 88.19022216111944, 9329.270507795285, 9344.795183139591, 9355.302398648344, 282.79208005560935, 281.26244650321007, 282.03156610138313, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 723.2869, 6.086395, 4400.205, 729.6513, 7.522264, 5494.245, 713.441, 6.163785, 4397.886, 725.5874, 6.063179, 4399.474, 725.3028, 6.06513, 4399.117, 719.4393, 7.645297, 5500.066, 100.0, 99.89549, 99.94271, 99.9776, 99.98715, 99.99979
1416.5748, 59.997828256552474, 59.99760252035055, 59.99433109177976, 33.12837122144255, 33.37252662248939, 33.30226913754108, 0.9999605869622136, 0.9999743302748967, 0.9999617647755532, 9328.018586959466, 9345.18200338476, 9358.354201954826, 232.58310957735057, 68.42321317850201, 82.43089164399362, 9329.53030189151, 9344.989332450616, 9360.57263581539, 282.8240738091696, 281.31151023263476, 282.0302065114084, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 716.9979, 6.136188, 4399.744, 737.7059, 7.435508, 5484.34, 719.7888, 6.112981, 4399.902, 719.3735, 6.116316, 4400.009, 719.1798, 6.118274, 4400.259, 713.6937, 7.699317, 5498.266, 100.0, 99.65901, 100.0, 100.0, 100.0, 99.95976
1419.1078000000002, 59.999905802138045, 59.999515452867186, 60.00114969875878, 33.12049155464485, 33.35704671365503, 33.314090832126176, 0.9999617301831, 0.9999733903541622, 0.9999615225198256, 9328.272899967385, 9348.328396898927, 9347.830028737846, 230.63515432837266, 72.31995935354189, 85.0546069416323, 9331.556912445732, 9346.491541449142, 9363.919707289491, 282.82216432508415, 281.3542658052313, 282.07220125536713, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 723.2869, 6.086038, 4400.043, 731.0521, 7.529633, 5495.08, 713.577, 6.162865, 4397.657, 725.5486, 6.063364, 4399.465, 721.2399, 6.108778, 4400.452, 713.7533, 7.705727, 5496.98, 100.0, 99.91221, 99.94667, 99.98528, 100.0, 99.94813
1421.62156, 59.99823065504135, 60.00245658539101, 60.004405855283885, 33.127512197357724, 33.327925889837864, 33.24719981026721, 0.9999607717896133, 0.9999722653775145, 0.9999600321027144, 9317.529935652632, 9336.604873875385, 9346.977223745307, 235.34684745281652, 68.41194072277813, 82.0760288518668, 9329.724711907065, 9334.219033465075, 9341.341466326656, 282.6876109899151, 281.2937836279313, 281.9637692504211, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 726.4413, 6.051415, 4398.291, 725.2933, 7.585813, 5499.367, 707.9669, 6.207778, 4392.247, 731.8208, 6.003792, 4394.302, 712.7898, 6.169044, 4397.263, 706.8943, 7.765424, 5489.633, 99.95974, 99.98496, 99.8224, 99.86909, 99.93511, 99.81011
1424.07384, 60.00479053390951, 60.00282041578274, 60.00330580677803, 33.1430488338087, 33.354421795204075, 33.328539463811346, 0.9999619150453302, 0.9999708027630395, 0.9999595030657717, 9324.87875342513, 9345.515958199127, 9354.792446896363, 232.01167994444734, 72.96438356492763, 82.7902034094941, 9322.780162496432, 9347.860369802656, 9359.715777036774, 282.78856703354967, 281.22476168562304, 282.0519432533683, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 723.0306, 6.085681, 4400.156, 730.5657, 7.529817, 5495.244, 713.5187, 6.163049, 4397.314, 725.5292, 6.064466, 4399.19, 719.1035, 6.11937, 4400.359, 713.1569, 7.707558, 5496.974, 100.0, 99.91295, 99.95042, 99.98911, 100.0, 99.94148
1426.4165600000001, 59.99882078466562, 59.99916078983412, 59.99909807425456, 33.128922633451076, 33.356487400245484, 33.30957159599982, 0.9999585405335317, 0.9999726902512865, 0.9999595884755879, 9331.07081678297, 9348.215242953713, 9357.496325141889, 235.78205277737243, 69.0497436573396, 88.39450148522701, 9336.197161053426, 9346.703864669142, 9362.484539104173, 282.83205119042634, 281.3693155941447, 282.04282125685756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.9518, 6.081219, 4400.655, 723.7757, 7.598706, 5500.041, 713.6546, 6.161576, 4397.816, 725.6651, 6.062077, 4399.242, 719.1035, 6.118274, 4399.977, 713.1768, 7.707741, 5496.979, 100.0, 99.9932, 99.94553, 99.98404, 100.0, 99.9436
1428.87976, 60.003203759926166, 60.00253536977823, 60.00421147772073, 33.13074747347328, 33.35268233950682, 33.32206953375699, 0.9999603119451922, 0.9999732818942204, 0.9999574876510993, 9334.064239506659, 9344.795624463211, 9358.03909377327, 230.53175588289594, 65.01595830377482, 83.14326970398633, 9330.983493538542, 9343.639362708562, 9358.788500159002, 282.84052165714365, 281.36172078075697, 282.11859985730734, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 716.9782, 6.136366, 4399.689, 717.4332, 7.66557, 5499.73, 719.7693, 6.112429, 4399.804, 719.1016, 6.116684, 4400.297, 725.2265, 6.070426, 4399.63, 717.9085, 7.665074, 5499.375, 99.99537, 99.9968, 99.99413, 100.0, 99.99018, 99.99034
1431.3377600000001, 60.00155174160353, 60.00414108939099, 60.00371441636275, 33.130228207712655, 33.35262837708106, 33.299843327047256, 0.9999626671733675, 0.9999691427918251, 0.9999576841271486, 9324.29234707062, 9346.617606516866, 9365.053579231053, 231.6335071058977, 74.57617952388773, 82.51984167666433, 9333.50290765538, 9344.640462794347, 9359.07886145226, 282.86439346082807, 281.28903112900014, 282.0927721851576, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.9321, 6.086216, 4400.204, 723.1726, 7.60939, 5500.009, 713.6546, 6.163049, 4398.107, 725.4904, 6.063731, 4399.134, 719.485, 6.119735, 4400.417, 713.1768, 7.707558, 5496.975, 100.0, 100.0, 99.94656, 99.98649, 100.0, 99.94679
1433.7890000000002, 60.00405210461277, 60.009105400267984, 60.00401373741753, 33.090871698365795, 33.31237650994827, 33.26359997443881, 0.9999621963457714, 0.999970372042811, 0.9999609834860814, 9321.00876723573, 9333.710265808993, 9341.12418260242, 230.2141538246874, 76.00720663635639, 84.73878536000393, 9321.537015770415, 9337.111951371002, 9347.783445508787, 282.8003713299023, 281.34477694043386, 282.0516079991638, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 726.5201, 6.054985, 4398.186, 713.4059, 7.711803, 5496.309, 708.491, 6.205202, 4392.81, 731.7819, 6.004159, 4393.905, 712.8661, 6.168131, 4397.161, 706.8546, 7.765607, 5489.624, 99.95736, 99.93619, 99.83518, 99.86007, 99.9415, 99.80372
1436.38488, 60.006342177562935, 60.00830115218512, 60.00588979388967, 33.119613830490316, 33.34937700180876, 33.299865139808176, 0.9999595278743332, 0.9999688515860868, 0.99996101639091, 9330.145085028578, 9346.760063068275, 9355.585191130103, 231.68519769247223, 71.42566837843333, 82.31999403525879, 9337.201725007584, 9349.093672530187, 9356.085229516168, 282.8284154992371, 281.33901472501697, 282.02810492148865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 723.4644, 6.083896, 4399.711, 717.4332, 7.665754, 5499.672, 713.4216, 6.163417, 4397.994, 725.4904, 6.063179, 4399.023, 719.0654, 6.119005, 4399.871, 713.1768, 7.707741, 5497.093, 99.99203, 99.99369, 99.9618, 99.9764, 100.0, 99.9426
1438.7980000000002, 60.000525313141225, 60.00271097369257, 60.00327618070904, 33.14440523078949, 33.342975948884515, 33.309625544299955, 0.9999601584068086, 0.9999703624052744, 0.999963164763047, 9325.2205244588, 9343.5803087132, 9352.267244266202, 224.25086354437735, 74.062852039078, 88.17340317100889, 9330.242016201892, 9350.038913881514, 9359.637478133405, 282.8287099244546, 281.4048371043894, 282.0833811820951, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 723.6221, 6.080863, 4400.434, 717.4332, 7.665938, 5499.954, 713.3246, 6.165257, 4398.45, 725.5098, 6.062996, 4399.3, 719.218, 6.116083, 4400.645, 713.1967, 7.707191, 5496.971, 100.0, 99.99164, 99.96336, 99.97762, 99.99581, 99.94353
1441.38208, 60.00354293464473, 60.0025991528318, 60.00700877480823, 33.120799444182595, 33.35095073179246, 33.30054298054146, 0.9999616136077399, 0.9999681950263581, 0.9999615991842024, 9328.746844552672, 9340.286401885069, 9352.127346527695, 229.01030880246253, 71.11606971039589, 82.78954725456197, 9331.019524287463, 9345.262766865653, 9358.423477640987, 282.8851629708068, 281.4359716269706, 282.1146769356849, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 723.1489, 6.082469, 4400.212, 717.4721, 7.665385, 5499.901, 713.6352, 6.163049, 4398.107, 725.5486, 6.063179, 4399.13, 719.218, 6.118639, 4400.481, 713.1967, 7.707558, 5496.914, 100.0, 99.99259, 99.96443, 99.9776, 99.99322, 99.93944
1443.8442000000002, 59.999591504152264, 60.001740729545254, 59.99990084644745, 33.11412453352502, 33.36073428303214, 33.33049022047888, 0.9999619325983479, 0.9999713261259375, 0.999963059571052, 9328.929787376299, 9346.461781169992, 9353.524230028064, 228.77347181490222, 73.49411302570184, 83.78713833107804, 9267.776421020477, 9266.686927220124, 9206.232128634627, 282.81076416831763, 281.31117462042187, 282.1120186066238, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 361.1066, 6.749938, 1986.373, 717.511, 7.664833, 5499.738, 713.7516, 6.165257, 4398.395, 725.568, 6.064466, 4399.248, 718.7983, 6.120648, 4399.613, 713.137, 7.708107, 5496.933, 45.1442, 99.9937, 99.96211, 99.97761, 100.0, 99.94283
1446.4615600000002, 59.99870838290433, 59.99466081711931, 59.994309005564915, 31.283034888601268, 31.35465909667995, 31.203003517976, 0.9999646686711222, 0.9999739650956633, 0.9999606404109678, 8596.937700274872, 8532.251413866978, 8505.812879928373, 204.3603826371559, 62.976844318140365, 63.96397717835134, 8445.02221577607, 8520.104266113356, 8643.123391981835, 282.8292040323018, 281.38238850704687, 282.0325594900698, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 723.6812, 6.079613, 4399.77, 728.873, 7.632414, 5497.781, 713.5964, 6.164337, 4398.497, 725.5098, 6.063364, 4399.244, 718.8365, 6.120466, 4399.473, 712.9978, 7.709572, 5496.793, 99.992, 99.95825, 99.95412, 99.98141, 99.98661, 99.93809
1448.9976800000002, 59.99290129522072, 59.992866415958495, 59.99353059210326, 32.179179798911804, 32.580706247977915, 32.69858120316233, 0.999969879652976, 0.999973804349777, 0.9999601866041298, 9321.022819364201, 9324.913680103959, 9290.23512787919, 232.69095102668234, 73.40701763870243, 70.49432312084173, 9229.072577476174, 9326.116474020508, 9358.786374428906, 282.77707020986816, 281.3319344256033, 282.06442427501815, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 723.1884, 6.081041, 4399.988, 715.9741, 7.680674, 5499.089, 713.5964, 6.162497, 4398.378, 388.8502, 6.744393, 2166.764, 718.8555, 6.121014, 4399.628, 712.9382, 7.710305, 5496.724, 99.99961, 99.98286, 99.96581, 55.85973, 99.99014, 99.93801
1451.3899600000002, 59.98775300154413, 59.9876279067199, 59.989965930748305, 33.136644838598194, 33.35248107756841, 33.32238755502323, 0.999963006363277, 0.999972508399088, 0.9999577217224086, 9332.924114329691, 9342.452117287243, 9347.441117525615, 230.79383107461126, 71.7438240008965, 78.01194642160635, 9268.440374630865, 9265.076831577613, 9246.650455122044, 282.7297408326828, 281.34292438504156, 281.99142576591146, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 723.2672, 6.087466, 4400.212, 715.9546, 7.680858, 5499.192, 713.4216, 6.164521, 4398.211, 723.063, 6.083589, 4399.915, 644.0826, 6.51786, 4294.519, 713.0376, 7.709389, 5496.959, 100.0, 99.97985, 99.958, 99.9942, 99.69099, 99.94331
1453.8248, 59.98220188776885, 59.98403344009412, 59.98493138977203, 33.133688635992804, 33.368267276477795, 33.31291427478279, 0.9999594402738244, 0.999972016473485, 0.9999612596371205, 9325.55067983338, 9340.307249190386, 9357.841945146147, 232.12407688993517, 71.22407609671768, 83.88720616561295, 9333.654979436109, 9344.70049805639, 9352.32534186259, 282.8036721859238, 281.2771069894672, 282.0322743352321, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.9518, 6.088358, 4399.554, 715.8379, 7.681963, 5499.137, 713.2275, 6.167283, 4397.862, 722.1697, 6.092782, 4400.304, 718.3024, 6.12704, 4400.269, 708.6637, 7.749675, 5496.348, 100.0, 99.9829, 99.94747, 100.0, 100.0, 99.92811
1456.1742800000002, 59.982152509916176, 59.98174321276523, 59.98384127842052, 33.14378913400944, 33.36871299122165, 33.31394670854332, 0.9999617261685719, 0.9999720528268473, 0.9999587054941084, 9329.627720594362, 9346.244216577235, 9351.420880766926, 233.94678288019873, 71.88803998801359, 83.29106343447347, 9329.387990339035, 9344.759056392904, 9357.189786254918, 282.7776194317362, 281.2834669911973, 282.0150476588532, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.3012, 6.090678, 4400.269, 715.9741, 7.68049, 5499.029, 713.344, 6.165257, 4397.48, 722.6358, 6.089104, 4400.19, 718.2451, 6.126127, 4400.054, 712.8388, 7.710854, 5496.721, 100.0, 99.98497, 99.94133, 100.0, 99.99982, 99.93896
1458.5684800000001, 59.9822507754599, 59.98489977448727, 59.986277607471315, 33.13224212669202, 33.352627798645464, 33.31161818442352, 0.9999637779984873, 0.9999698174418354, 0.9999596586924026, 9329.122406507271, 9340.412833814982, 9361.787372336812, 233.04480822609673, 67.01654168785444, 81.51319314707598, 9340.181073633597, 9348.878642501808, 9360.850119646208, 282.87834754919334, 281.3536471453652, 282.0615366437053, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 716.1896, 6.143505, 4399.421, 722.2193, 7.615837, 5500.243, 719.4587, 6.11519, 4400.184, 716.3636, 6.141138, 4399.043, 724.3491, 6.072618, 4399.74, 719.1411, 7.647861, 5500.095, 99.99173, 100.0, 100.0, 99.99339, 99.98895, 100.0
1461.0062400000002, 59.98675268496082, 59.99133691734192, 59.988353295818285, 33.14981608182855, 33.35837684638354, 33.348452156034675, 0.9999596403190602, 0.9999697254069799, 0.9999631202877834, 9329.373113552785, 9345.205933089876, 9355.240375139827, 228.53775163488444, 72.52514040205278, 83.54561257780688, 9327.774767140683, 9348.853222264554, 9359.932525103828, 282.7809984593027, 281.2664957851554, 281.97380916769055, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.5772, 6.09157, 4400.382, 715.9935, 7.680305, 5499.081, 713.3246, 6.165994, 4397.985, 722.6746, 6.088737, 4400.474, 718.3405, 6.123753, 4399.936, 712.8586, 7.710671, 5496.665, 100.0, 99.98284, 99.94256, 99.99287, 100.0, 99.93787
1463.46196, 59.98352740817217, 59.98642654252185, 59.988180302013205, 33.132643767464444, 33.3465439111558, 33.318332273537216, 0.9999599347481952, 0.9999683278868645, 0.9999616905273101, 9314.08559733856, 9328.726825354312, 9344.452019835137, 225.38813320233749, 73.44600030813945, 81.49854676794575, 9317.636798780157, 9337.8834237398, 9352.13175511864, 282.73158744445544, 281.352551539958, 282.0865996571148, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.3406, 6.091928, 4400.49, 722.2193, 7.615652, 5500.238, 713.1693, 6.165994, 4397.76, 722.5387, 6.090943, 4400.026, 724.6542, 6.071157, 4399.173, 711.9044, 7.72532, 5493.898, 100.0, 100.0, 99.94768, 99.99918, 99.99079, 99.89699
1465.8906800000002, 59.98715151271514, 59.987790283622125, 59.98865540470934, 33.15818059138213, 33.36655431136663, 33.32310072363228, 0.9999619622264417, 0.9999695779566836, 0.9999606882088437, 9332.307335044334, 9343.731757092506, 9353.210164625672, 231.71330199469958, 70.14990067648796, 85.8930891197063, 9336.50450288987, 9343.348071274797, 9355.684296732727, 282.7503625677071, 281.24801070940316, 281.9407993232267, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 728.8071, 6.034104, 4397.502, 727.9976, 7.555789, 5498.081, 709.1899, 6.196182, 4394.445, 725.8398, 6.063731, 4399.414, 726.7525, 6.060929, 4399.122, 712.2225, 7.712685, 5496.714, 99.93672, 99.95133, 99.87234, 99.97501, 99.97864, 99.93236
1468.28268, 59.98569279365432, 59.988458004291054, 59.98975341649533, 33.15626703302002, 33.36221918602011, 33.32975444858678, 0.9999589448886819, 0.9999704614571105, 0.9999606606738711, 9321.87371585864, 9342.167976793862, 9355.437979448956, 228.48423442372405, 69.20822287620058, 86.53814080484847, 9327.457516929137, 9347.00964132645, 9354.808472210474, 282.7772596569674, 281.2654499531069, 282.0220468319286, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.3801, 6.089964, 4400.216, 726.8497, 7.564445, 5497.253, 713.0528, 6.16581, 4397.42, 722.6552, 6.088921, 4400.25, 724.5779, 6.073348, 4399.791, 712.8586, 7.710671, 5496.72, 100.0, 99.96317, 99.95279, 99.99795, 99.99383, 99.93581
1470.78688, 59.99057603588242, 59.99015924926268, 59.99099739872385, 33.137611069039735, 33.35090082168825, 33.3252016551672, 0.9999606491369323, 0.999968030690071, 0.9999613748530419, 9321.647563611128, 9344.341854400358, 9351.591972316577, 228.14577592566638, 72.06597815164287, 83.42279168154164, 9331.194963651958, 9346.368427416539, 9358.316416240426, 282.8612800823311, 281.3488651539638, 282.0174334747748, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 716.1896, 6.142969, 4399.641, 734.8848, 7.467374, 5488.166, 719.5558, 6.11519, 4400.29, 716.3442, 6.141505, 4399.272, 718.1116, 6.125762, 4400.379, 719.1014, 7.648227, 5499.981, 99.99162, 99.78344, 100.0, 99.98209, 100.0, 99.99826
1473.2149200000001, 59.98874457914835, 59.99025951721485, 59.99045371645501, 33.11457367656699, 33.340607369985015, 33.33898587267059, 0.999962302279608, 0.9999723665964537, 0.999960395661287, 9332.770292054738, 9342.220841025204, 9354.846639985157, 224.976930788378, 69.4360139513135, 79.67359996531741, 9324.606586129525, 9342.38754962593, 9361.917030582064, 282.84502410917804, 281.3269409635713, 282.0934584154325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.4392, 6.091749, 4399.771, 728.4645, 7.545658, 5496.696, 713.3052, 6.166178, 4397.759, 722.8105, 6.087634, 4400.198, 724.4254, 6.0728, 4399.416, 712.8586, 7.710488, 5496.654, 100.0, 99.93532, 99.95539, 100.0, 99.99386, 99.93691
1475.67172, 59.99024092417103, 59.98847557625547, 59.98871024169745, 33.124146154005366, 33.36126942170475, 33.29733034114409, 0.999960733185254, 0.9999673778410295, 0.9999606381923118, 9319.129487569244, 9338.182023133839, 9355.889478950734, 230.3617996966177, 71.11080685186607, 81.67706721949662, 9322.003275100673, 9345.208332612128, 9346.942627512313, 282.80042813549335, 281.3323657768391, 282.0448266494342, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.4195, 6.0905, 4399.831, 728.4645, 7.545289, 5496.472, 713.2469, 6.16581, 4397.87, 722.6552, 6.088001, 4400.416, 718.0544, 6.127406, 4399.853, 711.2682, 7.72532, 5494.531, 99.99725, 99.93445, 99.95279, 100.0, 99.98037, 99.89916
1478.11848, 59.986650855434036, 59.99019091031918, 59.98922166398507, 33.13768978100301, 33.3460892528599, 33.32925432511881, 0.9999604955514642, 0.999969425747778, 0.9999616129036644, 9327.452818538606, 9344.758664602112, 9352.34956901669, 225.4768696567221, 69.20376889289514, 82.9543640845095, 9334.78371289186, 9341.79297400365, 9357.375163924607, 282.8645713236977, 281.3714958474342, 282.0173848381679, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 728.8465, 6.032855, 4397.167, 722.6473, 7.606627, 5499.87, 709.1899, 6.196182, 4395.245, 725.7622, 6.064466, 4399.466, 716.6238, 6.134893, 4399.59, 712.5803, 7.713418, 5496.834, 99.9342, 99.99623, 99.87865, 99.98646, 99.98891, 99.94103
1480.5258800000001, 59.98227164734366, 59.986467699372646, 59.983704890874805, 33.15267165263903, 33.36462074515331, 33.3209421464079, 0.9999655296053251, 0.9999724339717628, 0.9999623278890079, 9334.585926464568, 9345.622358103308, 9353.888825446535, 226.68722846345736, 74.18393730855246, 81.21250020510888, 9335.975765448486, 9346.034637456703, 9358.43202013961, 282.86340780733286, 281.41490298136375, 282.02883495871293, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.5378, 6.089429, 4399.664, 723.873, 7.601469, 5499.962, 713.344, 6.164705, 4397.425, 722.4999, 6.08745, 4400.366, 718.1879, 6.125397, 4400.001, 712.8388, 7.710671, 5496.662, 100.0, 99.99791, 99.9567, 100.0, 99.99487, 99.93898
1482.92812, 59.98443978982787, 59.984433855537084, 59.98569248842606, 33.13609942067174, 33.36993690466695, 33.336776137223815, 0.9999611629186159, 0.999975295178394, 0.999958029663015, 9327.042988574794, 9342.547085360322, 9357.053623126842, 231.1712493491143, 62.06192903444071, 84.12025401909614, 9331.77852392036, 9345.807359394777, 9350.698766392505, 282.8598789124625, 281.353934379848, 282.0513769592161, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 716.2685, 6.143147, 4399.363, 715.9546, 7.680674, 5499.082, 719.5752, 6.114637, 4399.964, 716.383, 6.140954, 4399.376, 724.4826, 6.07207, 4399.681, 719.1411, 7.648227, 5499.921, 99.9853, 99.98292, 100.0, 99.99345, 99.99134, 100.0
1485.37964, 59.98363736551904, 59.98279239579264, 59.98236821853827, 33.156427941071804, 33.36553101257576, 33.31342100943608, 0.9999576845992898, 0.9999750361952386, 0.9999628112227464, 9331.332106191405, 9340.933065944115, 9354.546554398981, 232.0261621494967, 69.34397060308856, 85.22846676122299, 9332.750018477112, 9343.245398933203, 9354.773102670686, 282.79807243903, 281.2871015062117, 282.0861335092557, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.2618, 6.092463, 4400.327, 722.2387, 7.615468, 5500.238, 713.4022, 6.164521, 4397.873, 722.6746, 6.090575, 4400.247, 718.2261, 6.126493, 4400.382, 712.8785, 7.710305, 5496.607, 100.0, 100.0, 99.94507, 99.99156, 100.0, 99.94203
1487.73972, 59.99030721709713, 59.98505971087346, 59.98652654365138, 33.13828752972624, 33.33166201068285, 33.288847191533854, 0.9999593702916864, 0.999969117529923, 0.9999614078266272, 9324.360207728834, 9334.145853232876, 9343.369845350526, 228.49264754455726, 67.32788845314917, 86.73277908365571, 9322.459407843107, 9337.355351362887, 9346.927883659851, 282.84213108406124, 281.3138395208483, 282.0498126179557, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.5575, 6.089607, 4400.438, 722.2193, 7.615468, 5500.356, 713.1887, 6.164889, 4397.931, 722.83, 6.090391, 4399.854, 724.3682, 6.0728, 4399.465, 712.8388, 7.711037, 5495.892, 100.0, 100.0, 99.94772, 99.99528, 99.9927, 99.92353
1490.1840000000002, 59.99348014581872, 59.99270641482084, 59.989854754674, 33.12893600305666, 33.3532701998483, 33.32533332188294, 0.9999621897305443, 0.9999727371703182, 0.9999596824134025, 9324.868722767214, 9346.293967935531, 9348.682395731052, 224.018344155887, 68.65911797229819, 78.21208417948628, 9336.900647548624, 9345.828457540303, 9359.404961677457, 282.8953598277278, 281.4390098199621, 282.09428196150424, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 728.8662, 6.033747, 4397.049, 728.4839, 7.545105, 5496.466, 707.3846, 6.205202, 4393.4, 727.0049, 6.050493, 4398.458, 727.7253, 6.049059, 4398.662, 711.1688, 7.726419, 5496.024, 99.93673, 99.93435, 99.84446, 99.96738, 99.96819, 99.91694
1492.5864800000002, 59.995150149207895, 60.00130412125331, 59.99602667612997, 33.11210687956374, 33.356667192215184, 33.30672549334964, 0.9999621081126168, 0.99997540604211, 0.9999584413618462, 9323.532486056065, 9346.806105986401, 9356.007992722522, 232.27693592062178, 69.74820342381554, 82.89379223305673, 9332.886765948237, 9343.853959940085, 9355.21214365138, 282.8947723672505, 281.359893526341, 282.1529941024538, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.6955, 6.089607, 4400.493, 722.2193, 7.615652, 5500.127, 713.2081, 6.164521, 4397.815, 722.4805, 6.089656, 4399.804, 724.3682, 6.073531, 4399.584, 712.8388, 7.710488, 5496.721, 100.0, 100.0, 99.94894, 100.0, 99.98914, 99.93791
1495.13424, 60.00471755227225, 60.00237360178742, 60.00571227667986, 33.11486470116818, 33.3287609160979, 33.316894550691636, 0.9999604308225557, 0.9999744000109066, 0.9999581909718396, 9325.035881204301, 9343.839756060723, 9353.469781716989, 226.62004642177862, 71.8528221710767, 85.53662226914616, 9332.521804280394, 9346.928073184623, 9357.720081831045, 282.8792361200607, 281.3220934990649, 282.09323566766403, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 716.3276, 6.143326, 4399.473, 715.9546, 7.680674, 5499.075, 719.5364, 6.113349, 4400.352, 716.4801, 6.140035, 4399.272, 718.4741, 6.127954, 4400.054, 719.1213, 7.648227, 5500.036, 99.98662, 99.9819, 100.0, 99.98966, 99.99982, 100.0
1497.43928, 60.00637107600757, 60.009227905844064, 60.00938661825721, 33.11005832793734, 33.330121348451094, 33.32705196993513, 0.9999636150401824, 0.9999722455739565, 0.9999647012570243, 9336.85046113186, 9347.273128805575, 9354.295497046887, 230.3019658775761, 68.53497937147858, 86.62667925462301, 9330.85259046442, 9341.027289872987, 9357.809595769038, 282.917285560475, 281.3473488448164, 282.0905578425697, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.7349, 6.091749, 4400.388, 722.2193, 7.615652, 5500.351, 713.1693, 6.16581, 4397.821, 722.6552, 6.088737, 4400.195, 724.5208, 6.07207, 4399.688, 712.8785, 7.710671, 5496.721, 100.0, 100.0, 99.94636, 100.0, 99.98407, 99.93898
1499.8990000000001, 60.0135461357712, 60.009365629155596, 60.01132195247242, 33.11610400368039, 33.35421338318747, 33.294518507201715, 0.9999582719420336, 0.9999751289756654, 0.9999625689997091, 9316.140938862629, 9336.440502064517, 9348.865364434376, 231.8225027200142, 69.39010620310773, 82.87703966644403, 9320.555683784829, 9332.457948921983, 9344.255003537526, 282.876201873511, 281.3461329452339, 282.056842831011, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.3801, 6.092641, 4400.162, 722.2387, 7.615468, 5500.12, 713.2664, 6.165442, 4397.703, 722.6746, 6.088553, 4400.138, 718.4741, 6.123936, 4399.888, 712.8388, 7.71122, 5496.039, 100.0, 100.0, 99.94244, 99.9928, 100.0, 99.9421
1502.313, 60.01175737679782, 60.01180799645619, 60.01089560332781, 33.136583754149164, 33.33353895662416, 33.29362578571997, 0.9999596905589838, 0.9999690487706798, 0.999959012084988, 9331.748633085694, 9343.436794636138, 9353.734882922345, 226.9501493451353, 71.82903331770922, 82.36650190507044, 9331.388035913284, 9340.818659081106, 9349.014696614304, 282.82825028204024, 281.3215742336366, 282.0993526694084, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 728.7874, 6.032676, 4397.221, 728.4645, 7.545658, 5496.803, 707.0546, 6.209067, 4392.879, 727.3934, 6.04608, 4398.684, 714.5637, 6.152791, 4399.077, 710.5524, 7.732462, 5495.567, 99.93664, 99.93238, 99.83677, 99.96997, 99.97761, 99.91119
1504.6997600000002, 60.009971986935085, 60.0090653712122, 60.00839127269496, 33.13953110886433, 33.36979979520453, 33.3153213651988, 0.9999597691759989, 0.9999668045188845, 0.9999642767585564, 9328.221908475227, 9342.290056538208, 9350.98499084028, 225.10308815240705, 71.52490049744893, 77.86839695974595, 9329.489828634529, 9349.037444618145, 9358.237693987008, 282.8137619222233, 281.29295555782505, 282.07562337550127, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.4786, 6.091749, 4400.438, 724.6512, 7.588944, 5499.322, 713.4216, 6.164521, 4398.382, 722.9077, 6.089104, 4400.364, 718.2451, 6.126675, 4400.097, 712.8189, 7.711037, 5496.773, 99.99858, 99.98626, 99.93877, 99.99397, 99.98744, 99.93677
1507.11028, 60.00470666895734, 60.00764810598429, 60.00789729055043, 33.131197692806396, 33.352376950791786, 33.30976134089468, 0.9999581827988355, 0.9999745415377793, 0.9999610127817576, 9328.094532281324, 9339.09677732107, 9349.687083172881, 230.92738284370535, 62.280549180653566, 85.46461361855836, 9335.36676325955, 9345.994125002691, 9351.257562269459, 282.79740557406626, 281.29765968868054, 282.1015748599189, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 717.8062, 6.129227, 4399.412, 734.1455, 7.471611, 5487.823, 719.8858, 6.112429, 4399.847, 716.4413, 6.140586, 4399.662, 724.3872, 6.072983, 4399.574, 719.1014, 7.648593, 5500.094, 99.99283, 99.7772, 100.0, 99.99091, 99.98142, 100.0
1509.5157600000002, 60.00427433649921, 60.002643340247566, 60.004926443304214, 33.10750143933768, 33.3385725011551, 33.27864761529092, 0.9999629499154542, 0.9999722418874304, 0.9999597183759255, 9328.416994035695, 9346.363919290323, 9357.895367489637, 228.07426253536323, 70.40653846553118, 87.44682545781325, 9333.581181114416, 9347.766027248703, 9355.587885362364, 282.93024532321584, 281.512797579488, 282.17432273786596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.5181, 6.090678, 4400.103, 728.4256, 7.545473, 5496.349, 713.1499, 6.165994, 4397.527, 722.694, 6.088921, 4400.533, 718.3024, 6.128136, 4399.832, 712.8388, 7.710671, 5496.606, 100.0, 99.94049, 99.96164, 100.0, 99.99209, 99.93798
1511.8934000000002, 59.99778824069385, 59.99786267668654, 59.99792194969338, 33.096631542909286, 33.32150933809534, 33.27632880240149, 0.9999590694587644, 0.9999785374504014, 0.999958156655344, 9324.026153787152, 9338.009272019497, 9342.073163962474, 229.26582945969403, 66.49388103381852, 88.88747975964361, 9315.341976803687, 9336.864332591882, 9343.75593765323, 282.9924769146138, 281.47595093292296, 282.12807572382195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.4589, 6.089964, 4400.155, 734.7487, 7.468111, 5487.604, 713.2275, 6.16581, 4397.981, 722.7717, 6.088737, 4400.247, 724.5208, 6.071704, 4399.792, 712.7791, 7.710854, 5496.6, 100.0, 99.77214, 99.95271, 100.0, 99.99386, 99.93787
1514.25332, 60.00134062432263, 60.0018981170395, 60.00157770908447, 33.09743226161366, 33.337383053542496, 33.28610126428954, 0.9999656470556455, 0.9999695358506596, 0.9999612938119269, 9327.317425082734, 9340.782120080838, 9355.253165909446, 227.51330402588064, 73.89854455708155, 78.40312653377123, 9333.587990544986, 9341.876430615885, 9357.984120828738, 282.9822943087902, 281.44556586990757, 282.13746065538186, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 728.7874, 6.033568, 4397.278, 741.1689, 7.384669, 5472.674, 706.9187, 6.212196, 4391.609, 728.8691, 6.032842, 4397.334, 730.7582, 6.019108, 4396.091, 707.451, 7.75462, 5491.67, 99.93424, 99.50171, 99.81563, 99.93802, 99.89391, 99.84715
1516.64388, 59.999661117408884, 60.001049934364204, 59.99924927288755, 33.0939805709426, 33.33255259906802, 33.30988332474183, 0.9999597945228819, 0.9999741393597662, 0.9999642060323266, 9335.844654359478, 9346.133599506253, 9346.087266795816, 231.3673444727383, 72.70580135389855, 83.36200090734019, 9326.11667999191, 9340.567480910195, 9353.789848509297, 282.9755010557832, 281.4202397611231, 282.16251199288206, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.3209, 6.089786, 4400.326, 734.7875, 7.467742, 5487.766, 713.344, 6.166178, 4397.817, 722.597, 6.08984, 4400.588, 724.4635, 6.073713, 4399.741, 712.8586, 7.710854, 5496.661, 100.0, 99.77616, 99.94753, 100.0, 99.98154, 99.93996
1519.1436, 59.996276499033954, 59.998521303942454, 59.99887449491339, 33.12158559111092, 33.33615955933287, 33.30441690333508, 0.9999615359077437, 0.9999722755231613, 0.9999622740931647, 9331.882508757739, 9347.732608543885, 9356.582987664715, 224.89053479830545, 69.31009554126149, 85.51602482695648, 9328.673960314143, 9345.597193229449, 9353.277049611897, 283.02628366915314, 281.50721963742683, 282.1888543505184, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 719.9354, 6.111381, 4399.958, 730.4295, 7.521159, 5495.08, 718.7211, 6.117583, 4400.45, 716.2277, 6.142609, 4399.658, 718.3215, 6.125762, 4400.167, 719.1213, 7.648593, 5500.095, 100.0, 99.90913, 100.0, 99.98068, 99.98853, 100.0
1521.5621600000002, 59.99363450494419, 59.99438562746281, 59.99559139811198, 33.11280480688163, 33.33105327576524, 33.28742955089431, 0.9999621083249504, 0.9999761406419746, 0.9999626885293832, 9327.930906744648, 9342.482233580493, 9343.897102954823, 226.64342093546747, 68.38792953755501, 86.11322557593735, 9329.609901890242, 9345.638657874417, 9351.826766531582, 282.9629254223505, 281.4828869480945, 282.1680970254045, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.5772, 6.089429, 4400.164, 734.8459, 7.468295, 5487.6, 713.2664, 6.165442, 4397.872, 722.5775, 6.090391, 4400.477, 724.5589, 6.071157, 4399.85, 712.8388, 7.71122, 5496.605, 99.99851, 99.77418, 99.95539, 100.0, 99.98164, 99.93688
1523.9720000000002, 59.99180505869895, 59.98919088626677, 59.99049779952408, 33.12655973874197, 33.349389485252836, 33.31526833668068, 0.9999609765001075, 0.9999756140738139, 0.9999580420480937, 9332.647132597416, 9340.182022723844, 9357.425244679707, 229.4015235985471, 66.56756363577051, 82.52719048594236, 9326.72049336878, 9340.201502857912, 9353.798753491614, 282.9594347419479, 281.38550212822423, 282.11589965944694, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.3801, 6.089786, 4400.164, 728.4256, 7.546026, 5496.472, 713.3828, 6.165073, 4398.042, 722.7329, 6.088185, 4400.197, 718.3024, 6.124484, 4400.062, 712.8388, 7.710671, 5496.659, 100.0, 99.93131, 99.9541, 100.0, 100.0, 99.93691
1526.45592, 59.99034762958335, 59.990645858872746, 59.99061396713613, 33.119538713175565, 33.33912866111296, 33.29961772512311, 0.9999609231441714, 0.9999738705643476, 0.999958101432686, 9329.636631263875, 9342.772073842, 9350.597336901308, 227.19538649727292, 68.72884645265663, 85.65504327410599, 9329.092255133524, 9343.541767722574, 9355.03663563875, 283.05368802417786, 281.461652153036, 282.11464713913693, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 728.8268, 6.033033, 4397.22, 722.2193, 7.615837, 5500.238, 706.8993, 6.212564, 4391.72, 728.9468, 6.032475, 4397.225, 712.1412, 6.17434, 4397.545, 707.451, 7.754436, 5491.841, 99.93164, 100.0, 99.81304, 99.92534, 99.93112, 99.85026
1528.8647600000002, 59.99289157600206, 59.99549997383474, 59.99045434725147, 33.1172251204225, 33.342281055527, 33.30506981344839, 0.9999583896208577, 0.999973730276974, 0.9999621810018612, 9325.384709112259, 9344.564128413764, 9354.084656239384, 234.68029805769675, 68.64670172265846, 82.07342535792804, 9330.349438014538, 9344.338091172627, 9352.939585552052, 283.06420192598523, 281.46525295652145, 282.1711219188413, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 720.0, 722.4195, 6.089251, 4400.385, 727.9781, 7.550631, 5497.512, 713.2469, 6.16581, 4398.377, 722.5193, 6.090208, 4400.192, 718.2261, 6.126493, 4399.9, 712.8388, 7.710854, 5496.72, 99.99842, 99.95335, 99.93993, 100.0, 99.99478, 99.93896
