TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
1680.0910800000001, 59.99585363351909, 59.99280147404258, 59.99585716466864, 35.609215711409036, 35.862633594286734, 35.80465759649459, 0.9999609062886218, 0.9999695272860745, 0.9999611754529781, 10040.63215396993, 10051.95791447892, 10065.322265220364, 258.54359188557146, 77.55545738930891, 91.66917640748761, 10043.594737634861, 10051.065027612109, 10060.480700598868, 282.950527947281, 281.2809607424105, 281.9380724036863, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.4786, 6.090321, 4400.494, 734.4957, 5.977959, 4390.492, 707.171, 7.76338, 5489.916, 729.2187, 7.538132, 5495.886, 718.5122, 7.654525, 5499.994, 712.8785, 7.710305, 5496.541, 100.0, 99.79018, 99.81525, 99.92778, 99.99848, 99.9401
1682.49212, 59.99830430213205, 59.997778716945675, 59.9971972164453, 35.62083950951005, 35.859781267047914, 35.81278130270415, 0.9999620488638762, 0.9999683263350398, 0.9999652402549273, 10035.401872626822, 10054.002431834775, 10066.676514969695, 257.52053830391924, 71.19208127610682, 88.31818093875881, 10036.705447373295, 10060.364555120143, 10066.106172099468, 282.97853023135264, 281.37568537960357, 282.0793284776845, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.4984, 6.089251, 4400.385, 728.1532, 6.039665, 4397.395, 707.1904, 7.76338, 5490.195, 729.141, 7.53758, 5495.935, 724.7496, 7.587684, 5499.169, 712.8388, 7.710488, 5496.603, 100.0, 99.93939, 99.81525, 99.9279, 99.98349, 99.93999
1684.8856400000002, 60.000383002572825, 59.99653522673728, 59.9979510576717, 35.616540162755946, 35.88163941107651, 35.82986707558939, 0.999948831857406, 0.9999705912406743, 0.9999515158456134, 10039.835981063574, 10051.014828065398, 10065.299028167068, 257.5272062977442, 81.55624506637832, 98.12175141835542, 10039.751019246516, 10058.082799562113, 10062.953154313991, 282.938244627168, 281.26812533306753, 282.0693048285634, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 728.8071, 6.033033, 4396.943, 722.0052, 6.094187, 4400.21, 713.5576, 7.703925, 5497.557, 722.8688, 7.608552, 5500.14, 731.7692, 7.511894, 5493.16, 706.5762, 7.767988, 5489.824, 99.93923, 100.0, 99.94821, 100.0, 99.87808, 99.80677
1687.28796, 59.99835369724031, 59.99868005554925, 60.00112362213459, 35.657995609681095, 35.869471845167304, 35.87387959652775, 0.9999614029802555, 0.9999705569797025, 0.9999609768400747, 10042.840361009967, 10061.277784857371, 10067.50686415653, 253.29479523420287, 71.69859262691625, 87.36790396446577, 10040.55082814523, 10056.642273877373, 10069.005184433667, 282.88226730781713, 281.2478261577519, 282.0312903781978, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.3209, 6.090143, 4400.266, 728.27, 6.039665, 4397.394, 707.1516, 7.760987, 5491.106, 728.1118, 7.556886, 5497.775, 724.7878, 7.587318, 5499.226, 712.9382, 7.709389, 5496.672, 100.0, 99.93937, 99.83689, 99.95447, 99.98452, 99.94019
1689.7494800000002, 59.99868426313051, 59.998408203504916, 59.999849281656395, 35.65027327410593, 35.89666283569504, 35.854744348661406, 0.9999579128733048, 0.9999679271592198, 0.9999588813569432, 10047.49437290703, 10065.55675282817, 10066.580348108093, 248.80554349148815, 86.72066139877779, 90.56495738916874, 10044.314716641942, 10059.944548894438, 10069.830250777539, 282.9635662897387, 281.3391660839955, 282.0579489457651, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 721.414, 6.101208, 4400.391, 719.3398, 6.121633, 4400.226, 717.207, 7.662324, 5500.192, 718.1501, 7.662056, 5499.522, 718.6838, 7.653977, 5499.89, 719.1809, 7.647861, 5500.096, 100.0, 100.0, 99.99626, 99.9899, 99.99853, 100.0
1692.1274400000002, 60.00150608793494, 60.00019863741814, 60.0033279181363, 35.65419214052257, 35.88708358694992, 35.869987684662966, 0.9999579888806143, 0.999968551872199, 0.999960024235442, 10040.61832057821, 10059.73628044897, 10071.58143545645, 249.03777450132293, 81.20611441443066, 90.91116732148112, 10045.439113245428, 10053.608242085167, 10068.123643283114, 282.8805862737811, 281.36192242018956, 282.0328067144825, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 721.6703, 6.098352, 4400.492, 721.8496, 6.095661, 4400.21, 713.577, 7.704477, 5497.339, 722.9077, 7.608552, 5500.087, 724.7687, 7.587318, 5499.223, 712.8984, 7.710305, 5496.723, 100.0, 100.0, 99.95022, 100.0, 99.98446, 99.93801
1694.5916000000002, 59.997564765325016, 60.00411113398083, 60.000593942649544, 35.63044746118013, 35.90492107401738, 35.84834216928618, 0.9999597522282664, 0.9999699947035449, 0.9999601770635757, 10042.01189875522, 10052.030371336738, 10069.91649564105, 246.70736843294935, 76.99330889506632, 95.7796729086931, 10045.474226930919, 10060.729582172338, 10067.418514505856, 282.90163674212283, 281.17964382573524, 282.08633636933246, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.6364, 6.090143, 4400.491, 722.0637, 6.095661, 4400.497, 713.5576, 7.704293, 5497.341, 722.8882, 7.608184, 5500.14, 718.5504, 7.65416, 5499.997, 712.8785, 7.710305, 5496.668, 100.0, 100.0, 99.95322, 100.0, 99.99946, 99.93801
1697.0716400000001, 60.000463097077855, 59.997292696629664, 59.99637032584122, 35.625766816678166, 35.89144026452491, 35.83178907003219, 0.9999595930883044, 0.9999652971622993, 0.9999530753187934, 10042.738175782402, 10055.655089985894, 10070.279909542487, 251.13018347034722, 79.92274576196166, 98.29252740645825, 10041.780379124482, 10059.392878315119, 10071.12395391124, 282.9627066956399, 281.346887767395, 282.06292702578935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 728.7676, 6.03339, 4397.388, 728.1921, 6.038744, 4397.448, 707.1516, 7.76338, 5490.144, 729.1993, 7.536661, 5496.05, 712.2748, 7.716252, 5496.141, 706.616, 7.767621, 5489.89, 99.93923, 99.94954, 99.81425, 99.92678, 99.92745, 99.80675
1699.43848, 59.99840613938521, 60.00052331556477, 60.00027086757974, 35.64471848961237, 35.8778380435227, 35.82590952003124, 0.9999589030242506, 0.9999680922608402, 0.9999511255833095, 10038.15546494725, 10063.334884923488, 10061.841281866193, 245.81483066562396, 79.66344693862698, 91.29735050789441, 10052.582688598759, 10060.48422612449, 10070.537290462213, 282.9907221749741, 281.38666541678316, 282.1265972514355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.6955, 6.089607, 4400.379, 721.6551, 6.097318, 4400.269, 713.5576, 7.704293, 5497.341, 722.8688, 7.608552, 5500.029, 718.5694, 7.653977, 5499.944, 712.8984, 7.710488, 5496.783, 100.0, 100.0, 99.95025, 100.0, 99.99757, 99.93791
1701.8395200000002, 59.998885308116385, 60.00013469049256, 60.00244819258758, 35.6368968038978, 35.89497683377263, 35.8393266515172, 0.9999545091181423, 0.9999693633386917, 0.9999574137988042, 10040.863176760864, 10061.990898295026, 10071.809042697694, 244.2893840570341, 85.42408022921016, 91.15033908025816, 10049.69190214313, 10054.172920176266, 10068.266260076236, 282.9604035436211, 281.40447844032934, 282.0608467982976, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.3801, 6.09282, 4400.557, 720.4294, 6.107818, 4400.308, 715.7123, 7.678707, 5499.5, 719.1987, 7.647346, 5499.88, 723.2999, 7.599737, 5499.369, 719.0616, 7.648227, 5500.156, 100.0, 100.0, 99.98951, 99.99822, 99.98958, 100.0
1704.2125600000002, 60.00488585886254, 60.00534898694214, 60.00030205892147, 35.65511486017106, 35.87891328834419, 35.83857365048082, 0.9999579899896114, 0.9999698597590372, 0.9999566667420118, 10042.511456163538, 10061.472969549717, 10071.581108181148, 248.1818421696389, 80.36427437758402, 94.49278468466309, 10039.759973511003, 10054.272974539572, 10062.265176647648, 282.9007704526598, 281.3392923866982, 282.145601786729, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 719.8566, 6.11031, 4400.724, 720.9741, 6.104318, 4400.768, 714.0623, 7.703004, 5497.505, 722.8882, 7.608552, 5500.146, 718.5885, 7.653794, 5499.832, 712.8984, 7.710305, 5496.607, 100.0, 100.0, 99.95324, 100.0, 99.99556, 99.93691
1706.5596400000002, 60.005353314094464, 60.003338903712795, 60.00532417224257, 35.63668792072388, 35.8642603956654, 35.855844893089305, 0.9999581354856468, 0.9999713196266296, 0.9999607239406589, 10045.772752183257, 10056.1710048901, 10074.490905735236, 246.99936538920701, 80.08479876687284, 89.91244963468716, 10042.615338538659, 10052.438298929712, 10067.418382484491, 283.0015473329801, 281.45208124284784, 282.12721660421, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.3012, 6.089964, 4400.603, 715.585, 6.145947, 4399.346, 713.5381, 7.703741, 5497.341, 722.8882, 7.608, 5500.086, 724.7878, 7.587501, 5499.166, 712.8785, 7.710488, 5496.775, 100.0, 99.99024, 99.95231, 100.0, 99.98542, 99.93996
1708.8966, 60.00490541054471, 60.000534761161475, 60.004311819604624, 35.5997503136397, 35.8564154394714, 35.8054238762883, 0.9999541164618428, 0.9999723955064719, 0.9999532907791843, 10042.65162763441, 10050.227572126469, 10064.465664599604, 247.42100773406037, 82.10062739656951, 95.25998664961207, 10038.568963286441, 10048.935698356052, 10061.649460149367, 282.9180054707843, 281.36899999807696, 281.9873139477731, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 728.8465, 6.033747, 4396.948, 709.3203, 6.194942, 4394.633, 707.171, 7.76338, 5490.143, 729.1605, 7.537212, 5495.824, 731.0825, 7.513172, 5494.258, 706.5762, 7.767988, 5488.972, 99.92924, 99.86641, 99.81021, 99.92266, 99.88292, 99.79808
1711.3545600000002, 60.00688134945168, 60.010814377675736, 60.01148567729546, 35.6345692988795, 35.87433406002977, 35.8348069782175, 0.9999598066765731, 0.9999684628453478, 0.9999572066930817, 10042.411812643748, 10056.99610071611, 10068.167182541307, 239.1607911421588, 81.0454991417173, 86.41048075658114, 10043.732689354361, 10054.084949908001, 10067.439289334783, 283.03805996074124, 281.3474767820083, 282.0762545090914, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.6758, 6.089251, 4400.44, 715.7211, 6.146683, 4399.066, 713.5576, 7.703557, 5497.224, 722.8882, 7.608367, 5500.14, 724.7496, 7.587501, 5499.166, 712.8586, 7.710122, 5496.95, 100.0, 99.98515, 99.95226, 99.99805, 99.98247, 99.94315
1713.8375600000002, 60.00997175385271, 60.01067593550751, 60.01292361409118, 35.6585783975645, 35.89266759193709, 35.8417121557401, 0.9999601945527333, 0.9999694171561604, 0.9999540602881836, 10042.383384819344, 10054.057103466248, 10066.56358777234, 240.8179862345164, 81.26808844799871, 91.53948025927434, 10040.688058282885, 10061.974602660477, 10077.801357164613, 282.9657248530673, 281.3066191362627, 282.13576670829116, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.5181, 6.089786, 4400.33, 715.6628, 6.147051, 4399.413, 714.1593, 7.698218, 5498.615, 721.2377, 7.629696, 5500.075, 721.7167, 7.627861, 5500.228, 717.1927, 7.663426, 5499.898, 100.0, 99.97858, 99.96751, 99.99996, 100.0, 99.99674
1716.21484, 60.01692160827459, 60.01547562279438, 60.016477439593416, 35.62038836758346, 35.89466141350379, 35.85548620802023, 0.9999602748088843, 0.9999688494620382, 0.9999596319453178, 10049.431602122624, 10056.637534860205, 10063.898124068146, 241.7342810405603, 78.48785877230875, 89.8128189023173, 10043.685082110016, 10057.894765844248, 10072.296037107579, 282.94637067589395, 281.3631512417146, 282.02437068442754, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 717.5696, 6.126372, 4400.515, 719.1453, 6.123659, 4399.929, 716.1393, 7.684413, 5498.046, 721.8202, 7.613516, 5500.298, 724.7496, 7.587318, 5499.115, 712.8984, 7.710122, 5496.67, 100.0, 100.0, 99.97221, 100.0, 99.98354, 99.93902
1718.5818800000002, 60.016097206174216, 60.02043169086501, 60.01799373385105, 35.631304566162044, 35.85929931370845, 35.83834869601729, 0.9999589834864301, 0.9999686109637154, 0.9999627794048351, 10048.022875334185, 10057.67532612791, 10067.324660979602, 241.9481857631697, 77.04754010662464, 89.85881318485463, 10049.329530389996, 10056.609758352888, 10067.503961218263, 283.0812824330271, 281.43589860789655, 282.0802135655397, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.3209, 6.092998, 4400.106, 722.0247, 6.095292, 4400.042, 713.5381, 7.704293, 5497.394, 722.8882, 7.608, 5499.917, 718.5694, 7.65416, 5499.882, 712.8785, 7.710305, 5496.607, 100.0, 100.0, 99.95025, 99.99911, 99.99646, 99.93793
1721.01932, 60.01710000001943, 60.01882472443812, 60.01711618830316, 35.603269296831215, 35.83891213801769, 35.80876633086354, 0.9999570830206062, 0.9999706418644044, 0.9999574383117187, 10036.387679286798, 10047.384664741696, 10061.115466016963, 246.51299913591538, 78.22659067384188, 96.3888326701699, 10040.011456428889, 10049.138890727852, 10064.125043783977, 283.11681027914796, 281.36558991423107, 282.1175013913833, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 728.8662, 6.032676, 4397.44, 728.1727, 6.038928, 4397.899, 707.171, 7.763748, 5490.316, 729.1605, 7.536109, 5495.939, 712.2938, 7.715887, 5496.03, 706.5364, 7.768354, 5489.03, 99.93164, 99.94961, 99.82252, 99.91867, 99.92641, 99.79903
1723.37604, 60.0216139220698, 60.01923537108935, 60.018083249596536, 35.63614936911273, 35.872063689950025, 35.84070156744308, 0.9999587695846767, 0.999972331318562, 0.9999589671127905, 10041.20307698784, 10058.923199253244, 10068.500198931439, 239.36182331881173, 78.89783317175375, 91.60808227437246, 10048.203865958978, 10059.514933490682, 10068.515231058063, 282.98233940841925, 281.280982135738, 282.06751304032866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.5378, 6.089607, 4400.327, 722.0247, 6.094739, 4400.438, 713.5187, 7.704477, 5497.282, 722.8882, 7.608552, 5500.256, 718.5504, 7.653977, 5499.994, 712.8586, 7.710488, 5496.663, 100.0, 100.0, 99.95427, 99.99914, 99.99948, 99.93682
1725.7818800000002, 60.01480023104287, 60.01375077656574, 60.017019252189485, 35.63115285690756, 35.87034210488864, 35.83294453349049, 0.9999597696880339, 0.9999658084613482, 0.9999581072948908, 10038.237225411656, 10056.101298984604, 10059.082534327586, 245.40093552169765, 80.29253843165498, 88.84454624040097, 10038.156182210629, 10048.228873715336, 10066.821433642364, 283.02771962602674, 281.3506977344581, 282.0670490305907, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.4786, 6.090678, 4400.551, 722.0052, 6.095108, 4400.49, 707.171, 7.762828, 5490.137, 722.8882, 7.608367, 5500.076, 718.7029, 7.646307, 5500.117, 714.5287, 7.68833, 5499.034, 100.0, 100.0, 99.81927, 100.0, 100.0, 99.97091
1728.2113200000001, 60.015028169672306, 60.01240198507469, 60.01547563658551, 35.64223948995423, 35.872368652898274, 35.81326460193736, 0.9999533016246643, 0.999969216626011, 0.9999595637744113, 10040.397834688367, 10054.917501017175, 10071.353347607457, 244.0967931176533, 79.40119297615729, 93.49408503495351, 10042.85953781607, 10053.553529258152, 10064.130304005768, 283.0668546198913, 281.38483509294576, 282.07116624602315, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 716.229, 6.142434, 4399.639, 716.655, 6.138947, 4399.835, 702.5122, 7.7932, 5485.249, 719.7813, 7.634293, 5500.554, 720.0381, 7.642471, 5500.153, 712.978, 7.709389, 5496.669, 99.98794, 99.99484, 99.71846, 100.0, 99.99871, 99.93803
1730.61452, 60.01490255221685, 60.01291529154275, 60.01448419277938, 35.638140164361815, 35.864264411419285, 35.8213415577205, 0.9999592447467162, 0.9999679800439887, 0.9999577004541429, 10047.650727681626, 10054.885280371052, 10065.744714260913, 244.13062723933228, 77.64570787927187, 89.1080297867893, 10044.213627740346, 10049.148107877387, 10059.638985036658, 283.0546616344751, 281.38508225255896, 282.0875698685459, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.4786, 6.089964, 4400.495, 721.9664, 6.095477, 4400.325, 707.2098, 7.763196, 5490.028, 722.8882, 7.608552, 5500.31, 724.7878, 7.587318, 5499.113, 712.8785, 7.710671, 5496.714, 100.0, 100.0, 99.81729, 99.9991, 99.98247, 99.9401
1733.0184000000002, 60.01328140288996, 60.0146518436154, 60.014709768363794, 35.6203847814291, 35.86458875426832, 35.8079234268998, 0.9999565628005128, 0.9999698715162157, 0.9999518834667859, 10040.700754866073, 10049.346271960747, 10066.359569284765, 248.7572112855296, 78.69337253716867, 95.10857347491128, 10047.278410919376, 10054.022628423183, 10058.708585747088, 283.0150165470238, 281.3293486083629, 282.0871666380626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 728.7676, 6.033747, 4397.388, 728.1338, 6.038928, 4397.561, 713.5381, 7.704477, 5497.446, 729.1799, 7.536661, 5495.487, 731.0062, 7.51372, 5493.746, 706.616, 7.767988, 5488.972, 99.93041, 99.94695, 99.94606, 99.91655, 99.86769, 99.7959
1735.3760000000002, 60.01530226642682, 60.014233227519796, 60.01211013085446, 35.64067562655794, 35.897807262583456, 35.82740255419032, 0.9999598154341888, 0.9999702117144414, 0.9999583987679276, 10043.530076459701, 10055.572068114556, 10070.170847772215, 242.08262011944134, 79.70658038804754, 88.98400808873248, 10050.691530742753, 10061.35198329026, 10068.125027620366, 282.97046217776915, 281.28511478878454, 282.02240751781073, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.6955, 6.088537, 4400.274, 721.908, 6.095845, 4400.721, 707.1904, 7.763012, 5489.976, 722.8882, 7.608367, 5499.976, 724.7687, 7.587318, 5499.115, 712.8785, 7.710305, 5496.669, 100.0, 99.99942, 99.81323, 99.99815, 99.98562, 99.93681
1737.8414000000002, 60.01227586004245, 60.00957098882428, 60.012322623893766, 35.634709210964026, 35.885659396966524, 35.842295188115095, 0.9999620760172055, 0.9999686245116388, 0.9999619374999864, 10045.074664742386, 10062.655464433188, 10073.654851909663, 240.8353045865515, 79.04522694209948, 90.73180819327172, 10043.222678348935, 10057.28071586918, 10072.936271791381, 283.02446030012777, 281.3948056172422, 282.02342840534055, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.7349, 6.087822, 4399.829, 722.1025, 6.094371, 4400.607, 713.5381, 7.704477, 5497.282, 722.8882, 7.608184, 5500.087, 724.7878, 7.587501, 5499.229, 713.1768, 7.703896, 5497.754, 100.0, 99.99959, 99.95214, 99.99922, 99.98654, 99.94948
1740.2143600000002, 60.01178270952101, 60.00730562942018, 60.00463224945957, 35.635038470856884, 35.88261022057568, 35.85449851606298, 0.999954831648175, 0.9999678118570386, 0.9999590240196443, 10047.943089758739, 10056.259681976337, 10067.020297027993, 244.4748411875862, 80.62862011075913, 92.58389282571943, 10050.02485207222, 10064.206037454724, 10069.153176168134, 282.97380858354273, 281.3579373124079, 282.0707880134204, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 716.2487, 6.141898, 4399.861, 715.7017, 6.146867, 4399.12, 719.5364, 7.643917, 5500.06, 717.7617, 7.655988, 5500.241, 721.3543, 7.620739, 5500.288, 714.807, 7.691627, 5497.318, 99.99543, 99.9786, 100.0, 100.0, 100.0, 99.96024
1742.5764800000002, 60.00910307940711, 60.00644183037258, 60.00309248562011, 35.632724772845364, 35.865409792842065, 35.823127867470994, 0.9999599295193635, 0.9999693627188359, 0.9999593999344842, 10037.388828243791, 10058.389480476595, 10068.838113885071, 243.47636287372552, 79.8515977531165, 90.26572369485234, 10047.583530076343, 10058.811378448378, 10065.383855769627, 283.089457968362, 281.4216147215031, 282.1871899637946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.2026, 6.090321, 4400.655, 719.3593, 6.119422, 4399.834, 713.4993, 7.704661, 5497.392, 722.8882, 7.608367, 5499.917, 718.7029, 7.653612, 5499.945, 712.9183, 7.710122, 5496.723, 100.0, 100.0, 99.95318, 100.0, 99.9976, 99.93898
1745.0066800000002, 60.00781911968994, 60.006746282962446, 60.00619622398919, 35.59634049103987, 35.85024742017456, 35.78439577495633, 0.9999570965940653, 0.9999630039214067, 0.9999539795303667, 10033.949171983819, 10047.25438971381, 10064.672343221184, 245.15746852671964, 78.23048746484983, 93.6874134920957, 10033.003038345287, 10042.369751471275, 10055.656655020473, 283.03641586605704, 281.3776113000458, 282.1421381207422, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 726.8947, 6.051058, 4397.949, 709.7678, 6.192364, 4394.856, 707.171, 7.76338, 5490.145, 729.1993, 7.537396, 5495.829, 712.3129, 7.715339, 5495.818, 706.616, 7.768354, 5488.852, 99.96224, 99.87423, 99.81425, 99.93097, 99.92731, 99.7959
1747.4417600000002, 59.99956565094384, 60.00206366315728, 60.00353783971255, 35.60736591085349, 35.86739926378507, 35.84143465185546, 0.9999589343056462, 0.9999693628248224, 0.9999578410893326, 10042.213412746814, 10058.923731741408, 10070.074390681404, 245.83650431507886, 80.89246522005124, 90.47285611149903, 10046.927766567584, 10057.710737372314, 10062.689154093487, 283.0996516198208, 281.4050208620364, 282.15014282032314, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.3406, 6.091928, 4400.489, 715.8184, 6.145578, 4399.631, 713.5381, 7.704109, 5497.51, 722.8688, 7.608552, 5500.034, 718.5694, 7.65416, 5499.889, 712.8984, 7.710305, 5496.722, 100.0, 99.99021, 99.94916, 99.9992, 99.99657, 99.93793
1749.84616, 60.003075835210716, 60.0042786326098, 60.00499375819585, 35.615594111386436, 35.869753906730736, 35.83742455989134, 0.9999562323767067, 0.9999692332616633, 0.9999569379918493, 10045.343410741187, 10061.748864952526, 10066.611299368931, 247.86570182058358, 80.19137591779509, 93.19087575111689, 10048.62557497872, 10060.809513394594, 10068.787997664705, 283.1188002248611, 281.46041955581774, 282.19921149857424, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.5575, 6.089786, 4400.549, 715.7211, 6.146315, 4399.356, 713.5576, 7.703741, 5497.164, 722.8688, 7.608367, 5499.807, 718.5504, 7.653977, 5500.103, 712.8586, 7.710305, 5496.662, 100.0, 99.99013, 99.94914, 99.99508, 99.99757, 99.93791
1752.2669200000003, 60.00050010325808, 60.000582324750866, 59.99743565254054, 35.60603585448133, 35.86635599484313, 35.82638744496214, 0.9999555629281155, 0.9999680929853273, 0.9999567107000287, 10045.765525653349, 10060.227327891826, 10070.238825735592, 241.50728093880844, 77.97267436013044, 96.72716543329216, 10052.169100793644, 10053.069776384169, 10064.206253250242, 283.17718326220006, 281.4114536321101, 282.199539818032, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 716.1896, 6.142791, 4399.474, 722.1025, 6.094371, 4400.432, 719.8082, 7.641156, 5500.288, 716.6549, 7.671617, 5499.602, 723.6624, 7.599737, 5499.931, 716.4174, 7.675695, 5498.71, 99.99915, 100.0, 100.0, 99.98964, 99.99613, 99.97514
1754.6739200000002, 59.99897190864595, 59.99898802562921, 60.00145991979594, 35.63465968532083, 35.88282674095225, 35.858653814724306, 0.9999551347150295, 0.9999697571228298, 0.9999594570170565, 10045.234968699919, 10047.31904210695, 10065.798218637574, 241.035954883258, 82.6967303329402, 93.77284035698221, 10044.91222728158, 10050.38850017248, 10071.040666121069, 282.97772632160604, 281.40953176852236, 282.1185075025932, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.8138, 6.087822, 4400.162, 717.3943, 6.132868, 4400.39, 713.5576, 7.703925, 5497.282, 722.9077, 7.608, 5500.028, 723.7386, 7.591154, 5499.429, 712.8984, 7.710305, 5496.609, 100.0, 100.0, 99.94918, 99.99816, 99.98821, 99.93693
1757.0413600000002, 59.997634872764166, 59.99642970777107, 59.996595235907606, 35.61215033984032, 35.84229576612692, 35.81234379289298, 0.9999546011111193, 0.9999690089825998, 0.9999574144334454, 10037.184893134978, 10044.709719986005, 10065.271891023303, 250.4537182883073, 81.90299879801478, 93.86828520854897, 10035.648988034403, 10045.945560516264, 10057.228195263038, 282.9813927586039, 281.3887406927435, 282.1140747133102, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 725.3964, 6.059982, 4398.904, 726.3244, 6.056795, 4398.499, 707.6175, 7.759146, 5489.984, 729.1216, 7.53758, 5495.721, 730.8917, 7.52066, 5493.653, 706.5563, 7.767621, 5488.85, 99.97638, 99.96803, 99.81649, 99.9237, 99.8832, 99.79602
1759.44368, 59.99669234849153, 59.99750337624015, 59.99741910503427, 35.62109812744746, 35.868427277437135, 35.83893859809079, 0.9999568913568015, 0.9999707143617421, 0.9999574159087682, 10043.50141604803, 10061.023427142158, 10062.92129705879, 246.87114733119574, 80.76120468808767, 90.00772490174404, 10048.576022134503, 10054.120957231678, 10062.048426007103, 283.12102944703577, 281.4327524383257, 282.0950093442495, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.4589, 6.091035, 4400.379, 722.0442, 6.096029, 4400.495, 713.5381, 7.703925, 5497.335, 722.9077, 7.608184, 5499.858, 724.7687, 7.587501, 5499.223, 712.8586, 7.710305, 5496.662, 100.0, 100.0, 99.95025, 99.99922, 99.98354, 99.93791
1761.78004, 59.99037531939337, 59.9928460100814, 59.99651004875454, 35.62042557136434, 35.85171122365812, 35.82778711862531, 0.9999608647774293, 0.9999711023678869, 0.9999583112442461, 10037.47252422568, 10055.546180021083, 10063.265044131733, 244.15999604023318, 76.80105751095289, 92.75731069420817, 10036.962555766875, 10057.654529137795, 10058.803935897718, 283.0999974933036, 281.3913418063125, 282.09358605544554, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.4392, 6.0905, 4399.991, 721.9469, 6.095845, 4400.321, 707.171, 7.763196, 5489.982, 722.8882, 7.608367, 5500.203, 731.5784, 7.516825, 5493.238, 712.8984, 7.710122, 5496.723, 100.0, 100.0, 99.81427, 99.99814, 99.87566, 99.93896
1764.1234000000002, 59.9907663084137, 59.990893703000694, 59.99413663035532, 35.595534441198964, 35.85080131636896, 35.81027211067476, 0.9999624170733397, 0.999969646601019, 0.9999627075883392, 10039.001657498948, 10052.870891100201, 10059.517664372093, 242.10835727756648, 83.6166691938597, 93.51847273709927, 10039.499566239574, 10050.423372895186, 10073.108111678841, 283.01899226440094, 281.39827462797984, 282.07721755320745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 716.1699, 6.143326, 4399.804, 715.8573, 6.147051, 4399.685, 700.9398, 7.823204, 5481.256, 716.6549, 7.673272, 5499.377, 736.1182, 7.43373, 5482.052, 719.1411, 7.647311, 5499.898, 99.98783, 99.99144, 99.56524, 99.98634, 99.67227, 100.0
1766.5886, 59.99190835843961, 59.9934087774796, 59.993418945645836, 35.59491458380468, 35.8626578790166, 35.814273825328364, 0.999958220301782, 0.9999667255299796, 0.9999590656001234, 10037.219502205022, 10048.699625660834, 10059.100024854351, 246.01949695913254, 83.69083667543691, 92.53903898566364, 10038.691969909678, 10051.828207210734, 10062.79066605833, 282.9800006824723, 281.41588363064557, 282.10525138459, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.4589, 6.090321, 4400.496, 721.8885, 6.096581, 4399.983, 707.1904, 7.763196, 5489.923, 722.8494, 7.608736, 5500.204, 731.3304, 7.515546, 5494.509, 712.8785, 7.710671, 5496.614, 100.0, 99.99822, 99.81631, 100.0, 99.88751, 99.93789
1768.9908, 59.9904410423856, 59.98749582397781, 59.99013225214339, 35.58744737858771, 35.84977241422926, 35.82118917622722, 0.9999571117223909, 0.9999689028914887, 0.9999564748786095, 10035.18943000919, 10046.40938907215, 10058.858718728969, 250.67729675756527, 79.7489596473306, 93.33447348959169, 10041.049692343739, 10048.875731142962, 10060.447236760092, 283.1282827048066, 281.4456976999775, 282.10754847351217, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 723.0701, 6.086216, 4400.206, 714.1841, 6.161419, 4397.467, 709.9275, 7.732824, 5494.844, 727.3934, 7.557621, 5496.458, 725.7988, 7.583118, 5499.238, 706.6359, 7.768171, 5488.912, 100.0, 99.94102, 99.89893, 99.95194, 99.97818, 99.80013
1771.3946400000002, 59.98768916331062, 59.98482328430856, 59.986521650040075, 35.616425213204906, 35.86409341516073, 35.825598230808886, 0.9999603775157015, 0.9999689134664385, 0.9999569562263361, 10045.84226067987, 10051.02653598662, 10058.180239625119, 247.26342127852968, 79.33872083250981, 97.38469067461517, 10040.514913553114, 10055.807474457597, 10063.256057609531, 283.0208875238149, 281.34858148933125, 282.06804429756056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 724.7656, 6.072831, 4399.872, 714.8651, 6.148709, 4399.068, 707.2098, 7.763932, 5490.085, 722.8688, 7.608367, 5499.969, 731.0443, 7.522121, 5493.667, 712.8785, 7.710305, 5496.782, 99.99568, 99.98113, 99.81925, 100.0, 99.88344, 99.93476
1773.8062400000001, 59.988299483510104, 59.98504395554975, 59.986894654283034, 35.63173127891507, 35.889594149124854, 35.85237284000372, 0.9999595449928845, 0.9999697315304334, 0.9999613262097546, 10043.387563115983, 10058.459114113686, 10071.133809005367, 240.2664937632444, 81.83944789477664, 89.47521011256003, 10046.280308641075, 10054.491845877406, 10064.959424229268, 282.89594200592535, 281.28812687255635, 282.02686509926696, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.5575, 6.089964, 4400.604, 715.7406, 6.147604, 4398.841, 713.577, 7.704293, 5497.446, 722.8688, 7.608, 5500.145, 724.7878, 7.587136, 5499.389, 712.8984, 7.710305, 5496.664, 100.0, 99.98118, 99.95118, 100.0, 99.98253, 99.93794
1776.1977200000001, 59.98902137871899, 59.98517565575003, 59.98344458133218, 35.661953231367946, 35.89406712012782, 35.84103754560381, 0.9999597961436498, 0.9999686060982781, 0.9999552132474354, 10049.456295482041, 10059.86765878131, 10069.335278179295, 242.72906209266876, 78.41971465552547, 92.81150193240592, 10046.702332115658, 10059.20199248529, 10070.068774983134, 282.946196419284, 281.3461890497849, 282.04401961078355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 716.2487, 6.142612, 4399.747, 722.0247, 6.093819, 4400.66, 719.8082, 7.641156, 5500.457, 716.6549, 7.673455, 5499.271, 718.5313, 7.65416, 5499.886, 719.161, 7.647677, 5500.102, 99.98662, 100.0, 100.0, 99.98428, 99.99652, 99.99828
1778.6108800000002, 59.98533956284328, 59.987396943468546, 59.99095348387464, 35.643875224595455, 35.862483988418774, 35.83341946387636, 0.9999606265303976, 0.9999668686010306, 0.9999558166179375, 10041.053403680984, 10060.500384065583, 10070.073593962354, 245.73398963773707, 77.94148741816088, 93.90897551954549, 10050.338403673917, 10056.015662531507, 10066.026779462876, 283.0674730587571, 281.4103517005727, 282.12080702203207, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.3604, 6.087822, 4400.052, 715.585, 6.147236, 4399.012, 713.5576, 7.703741, 5497.053, 722.8688, 7.608184, 5500.146, 724.0629, 7.595171, 5499.821, 712.9183, 7.710488, 5496.608, 99.99977, 99.99158, 99.95121, 99.99815, 99.98947, 99.93693
1780.9846800000003, 59.98732861136003, 59.98478691095662, 59.98649492187728, 35.59224907360619, 35.841511810604075, 35.78138177105115, 0.9999586371415872, 0.9999711261819872, 0.999958596761525, 10035.174176506564, 10044.004932054648, 10056.505923821232, 242.48308362125044, 78.45150210325482, 88.79035068397116, 10030.270241449069, 10045.509327531443, 10060.06728098986, 282.9629607111308, 281.3555717978098, 282.04436398923133, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.7349, 6.094604, 4399.938, 721.9274, 6.094924, 4400.338, 712.8393, 7.716442, 5495.543, 725.2379, 7.577478, 5498.457, 714.7163, 7.692511, 5497.223, 708.0076, 7.760663, 5489.474, 100.0, 100.0, 99.91756, 99.98003, 99.96039, 99.82346
1783.41632, 59.98708831276853, 59.98714973033678, 59.98424928703079, 35.64179357335915, 35.88119782998394, 35.86040948251404, 0.9999576711735165, 0.9999693976721619, 0.9999563375579579, 10040.209570119649, 10056.582194221099, 10063.37487510873, 241.7175780651769, 78.50800188419907, 94.78618019632358, 10045.639771541744, 10054.948190178784, 10072.450834657306, 282.9126948239113, 281.3274131284954, 282.02728690112997, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 726.5399, 6.060517, 4399.364, 724.4956, 6.078162, 4400.191, 711.9658, 7.71368, 5496.84, 722.9659, 7.608184, 5500.087, 718.5694, 7.65416, 5499.887, 712.8785, 7.710122, 5496.608, 99.98415, 99.99309, 99.94114, 100.0, 99.99747, 99.93803
1785.8351200000002, 59.99081957244362, 59.99029029784859, 59.98846362347756, 35.62941681976807, 35.86617551549393, 35.81419045307303, 0.9999579472808671, 0.9999672910977147, 0.9999578872746124, 10041.428268465206, 10055.871938199905, 10066.359963149815, 248.70244383813764, 78.9574548197952, 91.81250727033785, 10048.50223263302, 10050.896006755935, 10068.465850734878, 282.97604197791304, 281.4109538276655, 282.0283048829984, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.3801, 6.089964, 4400.384, 721.9858, 6.095108, 4400.546, 707.1904, 7.76338, 5490.033, 722.9077, 7.608, 5500.146, 718.5694, 7.653977, 5499.995, 712.8984, 7.710305, 5496.555, 100.0, 100.0, 99.81737, 99.9971, 99.99851, 99.9401
1788.21808, 59.99384490907926, 59.9952562049698, 59.99128365516169, 35.61488826079889, 35.85269148763572, 35.80896254387863, 0.9999572638463802, 0.9999674086941115, 0.9999540044662787, 10041.625996064398, 10049.229146879547, 10062.524436735726, 241.98302390453364, 82.56150157669981, 92.23792028100661, 10041.859035994847, 10055.619202716365, 10061.626613236005, 282.98264685787615, 281.3631870727356, 281.99598860804423, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 716.1304, 6.143147, 4399.532, 715.8379, 6.147604, 4399.639, 700.0469, 7.807742, 5481.434, 716.6743, 7.673272, 5499.379, 724.7687, 7.587684, 5499.388, 719.2007, 7.647311, 5500.037, 99.98791, 99.98005, 99.66507, 99.98525, 99.9834, 100.0
1790.6188800000002, 59.993015082434646, 59.99712960932124, 59.99996162385755, 35.602553633830695, 35.864678322629516, 35.82603557329693, 0.9999608036431865, 0.9999686866245843, 0.9999586200948964, 10043.793335738826, 10056.101819018477, 10067.9033281017, 244.50054794290998, 77.9157659141647, 88.5509737205989, 10034.9134597632, 10054.87095020576, 10061.625195437959, 283.0500350415653, 281.3576346876527, 282.02137218940584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.5575, 6.090321, 4400.548, 722.0247, 6.094371, 4400.328, 707.1904, 7.763012, 5489.916, 722.8882, 7.608184, 5500.139, 718.5694, 7.653794, 5500.111, 712.8785, 7.710122, 5496.497, 100.0, 100.0, 99.81525, 100.0, 99.99553, 99.9401
1793.0204, 60.00647596554531, 59.998689468121675, 60.001924717692205, 35.61776345407127, 35.841184548652016, 35.815348457369126, 0.9999606034752788, 0.999968172422038, 0.9999574338933498, 10037.812514899932, 10049.443394851358, 10065.70262018547, 247.92761579344767, 82.85799256114115, 94.53595862732664, 10038.433918091447, 10051.179945946393, 10067.643184339979, 283.02528937735826, 281.30502278294745, 282.1024403328517, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.5181, 6.09157, 4400.435, 722.0637, 6.094555, 4400.719, 707.2098, 7.763012, 5490.453, 723.6262, 7.600461, 5499.476, 726.5427, 7.563212, 5497.381, 709.4789, 7.741618, 5491.382, 100.0, 100.0, 99.82502, 99.99152, 99.95098, 99.86176
1795.53276, 60.00837968628089, 60.0060344209564, 60.00542619865182, 35.6305256396502, 35.84979767075783, 35.83030869393386, 0.9999564507799155, 0.9999665934523496, 0.9999574785501038, 10035.01398517372, 10058.390297663129, 10069.248021149406, 246.5132946672104, 80.061174835977, 92.17325550366786, 10040.764216462574, 10057.087420551388, 10060.694510532117, 282.9339325252082, 281.3728080229449, 282.0786444713577, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 727.6439, 6.050344, 4398.962, 725.4878, 6.069689, 4399.546, 709.1511, 7.745341, 5492.144, 723.7815, 7.603587, 5499.985, 724.8259, 7.587136, 5499.445, 712.8785, 7.709939, 5496.378, 99.975, 99.99639, 99.85576, 99.99662, 99.98351, 99.94108
1797.93612, 60.0075984402864, 60.01001979368715, 60.009889350893296, 35.62067536916148, 35.85945016916973, 35.83707446968285, 0.9999545406374709, 0.9999698071144055, 0.9999547512939906, 10046.987425935788, 10054.380696148428, 10067.32024381323, 243.3362440227536, 76.49246286633115, 93.05349401024978, 10050.08567384511, 10056.69218542599, 10062.185818400629, 283.0652106008544, 281.3765869413624, 282.068808697003, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.7152, 6.090857, 4400.38, 722.0052, 6.095661, 4400.775, 713.5381, 7.704477, 5497.282, 722.8882, 7.608184, 5500.198, 730.4339, 7.52139, 5493.507, 712.8785, 7.710671, 5496.553, 100.0, 100.0, 99.94918, 99.99815, 99.88055, 99.93593
