TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
1814.1981600000001, 60.0234472182486, 60.021302301259844, 60.02024078272757, 34.36555129219717, 34.58083919707284, 34.55246253704777, 0.9999610246503018, 0.9999707042026893, 0.9999550146929526, 9684.696173384313, 9693.678818439626, 9701.64409305021, 233.25596120357295, 77.58226084818239, 84.98928875265028, 9682.230860567068, 9693.636969375668, 9703.72807516276, 282.8917538478929, 281.34836616148493, 282.0549293415383, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.8675, 6.093712, 4400.266, 715.6433, 6.146315, 4398.907, 707.1516, 7.76338, 5489.974, 722.8688, 7.608184, 5500.087, 724.7687, 7.587318, 5499.28, 706.4966, 6.215312, 4390.993, 100.0, 99.98628, 99.81627, 99.99922, 99.98351, 99.7951
1816.5359200000003, 60.02318228099143, 60.020897477454376, 60.02026438855416, 34.40999471049153, 34.631178996738015, 34.59481333302429, 0.9999619771032603, 0.9999692366241352, 0.9999588487772109, 9681.111147534752, 9700.222626277688, 9709.787185840272, 237.51952715349944, 73.97872895228602, 81.6945888704252, 9681.769069766653, 9694.772621045704, 9703.708351801197, 282.48526341583283, 280.9951992390557, 281.68874697306615, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.2815, 6.086395, 4400.382, 722.0247, 6.094371, 4400.603, 707.171, 7.762828, 5490.084, 722.8882, 7.608, 5500.189, 724.6352, 7.585675, 5499.106, 706.4966, 6.214763, 4390.936, 100.0, 100.0, 99.81832, 100.0, 99.98234, 99.80173
1818.9298800000001, 60.02613531639342, 60.02498195895686, 60.023119635067786, 34.365950373290815, 34.59010209515344, 34.550214532206695, 0.9999641921944559, 0.999968430479712, 0.9999572824631254, 9683.280686568849, 9689.92176326838, 9702.993036546124, 234.30087837870224, 73.40534994469635, 85.67085308506739, 9688.868227050301, 9698.65482554116, 9704.45944852091, 283.09318507410075, 281.45019554969014, 282.1581186098961, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.4392, 6.0905, 4400.102, 722.0247, 6.095845, 4400.551, 707.1516, 7.763564, 5490.145, 722.9077, 7.608736, 5500.029, 724.7496, 7.590058, 5499.154, 706.3973, 6.216411, 4391.389, 100.0, 100.0, 99.81942, 100.0, 99.98505, 99.79121
1821.24132, 60.02523359128343, 60.02843876348293, 60.02644435253999, 34.19148053317312, 34.30853405075565, 34.131153107881325, 0.9999560379824787, 0.9999664621419179, 0.9999620291287249, 9497.587107770825, 9585.235544517373, 9675.449810573231, 234.34488896480843, 75.22317034219168, 88.33601407538481, 9680.571640498481, 9704.917615809949, 9707.35936858935, 283.1586620075256, 281.4416814279971, 282.2008356542519, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.7941, 6.087109, 4400.155, 721.8885, 6.093635, 4400.504, 707.0934, 7.7643, 5490.265, 723.063, 7.608367, 5499.693, 724.6924, 7.588414, 5499.131, 421.0222, 6.729331, 3422.313, 100.0, 100.0, 99.81627, 99.99302, 99.98234, 77.77874
1823.5656000000001, 60.02724497569709, 60.02887685289506, 60.03053703465993, 34.347217082691365, 34.57464011026287, 34.53462038985205, 0.9999555603615181, 0.9999700690367519, 0.9999572273442965, 9638.22837650531, 9628.930795467119, 9601.310632352139, 229.11228504077644, 69.9383921516976, 85.04893369491128, 9464.177438144176, 9447.188032275952, 9431.420987509075, 283.02161116359184, 281.3625617991566, 282.07721476396654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.4392, 6.093177, 4400.72, 722.0442, 6.094555, 4400.776, 707.1128, 7.765037, 5489.919, 722.8105, 7.608919, 5499.973, 822.6984, 5.920673, 5370.719, 706.278, 6.216045, 4391.16, 100.0, 100.0, 99.81532, 100.0, 97.64807, 99.79105
1825.9872000000003, 60.03209980692785, 60.03523806462429, 60.034155270972825, 31.408769717306043, 31.510751874591605, 31.32239699453607, 0.9999608693296328, 0.9999719214935654, 0.9999630716536196, 8616.956975604939, 8630.423454655065, 8777.49779996415, 215.279766856258, 57.815904091133234, 74.44859563175055, 9045.528546354795, 9127.573944347461, 9213.000629531405, 282.8523979401206, 281.3157131992143, 282.1475832579101, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 722.9321, 6.086574, 4400.545, 722.4138, 6.090503, 4399.877, 707.1516, 7.764116, 5489.733, 718.5385, 7.639073, 5500.478, 724.8641, 7.586405, 5499.293, 706.3973, 6.216411, 4391.165, 100.0, 100.0, 99.81, 100.0, 99.98462, 99.79779
1828.44936, 60.03725983721051, 60.03771874225663, 60.033324637855074, 33.73824910852677, 34.35333916137166, 34.498752657855945, 0.9999639240063355, 0.9999688017496746, 0.9999627501029746, 9604.449157962441, 9583.881132341037, 9542.619214706123, 241.9478937928045, 51.217564643915466, 68.40024307241492, 9584.736257000286, 9646.617189359382, 9686.255408503617, 282.9674040669155, 281.3722814299811, 282.1520631375799, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.7689, 6.096568, 4400.717, 565.1548, 6.691721, 3313.95, 706.9769, 7.765589, 5489.675, 722.5387, 7.612597, 5500.393, 724.8259, 7.586588, 5499.112, 706.775, 6.21403, 4391.284, 100.0, 77.89135, 99.80761, 99.99864, 99.98245, 99.81099
1830.8768800000003, 60.03267208230659, 60.03299660271546, 60.03188135947687, 34.3240094712475, 34.59047950500166, 34.54872808709348, 0.9999587139986779, 0.9999704064722174, 0.9999585989825082, 9687.147307131945, 9701.414932872447, 9711.040486987908, 239.2192624327172, 74.54606366513849, 81.37954159497303, 9678.50399185351, 9689.06364730092, 9707.023853918621, 283.1431756406516, 281.402328502013, 282.069034264477, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 301.0159, 6.749938, 1645.412, 721.5578, 6.098976, 4400.358, 706.8799, 7.765405, 5489.785, 722.3834, 7.614068, 5500.221, 724.7115, 7.586405, 5498.788, 706.8546, 6.213298, 4390.819, 40.46843, 100.0, 99.81082, 100.0, 99.97655, 99.81358
1833.30084, 60.03225579187379, 60.03154604160217, 60.031727333111995, 34.34087623223891, 34.55599480762162, 34.5357638933575, 0.9999589057871161, 0.9999700578181099, 0.9999583849700325, 9692.274139244902, 9693.69864589622, 9708.89563580054, 234.64637979484633, 77.97549309322221, 88.23229935566201, 9683.563717997811, 9682.336477802412, 9700.458125451467, 282.96310504483466, 281.2808088530764, 282.1241372597669, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.3549, 6.097817, 4400.775, 721.5773, 6.099345, 4400.826, 706.8604, 7.766325, 5489.381, 722.3445, 7.613883, 5500.162, 724.7687, 7.587318, 5499.175, 706.7352, 6.212749, 4391.225, 99.99733, 100.0, 99.80552, 100.0, 99.98373, 99.79917
1835.73708, 60.029299598057314, 60.024149273591405, 60.02583751468084, 34.368488977584235, 34.60389206372507, 34.55507571927099, 0.9999602591125776, 0.9999695081368325, 0.9999591675813985, 9684.507207308056, 9695.4342351182, 9708.723587403314, 239.410964662418, 70.3861593111751, 86.85775633999947, 9682.108607967686, 9684.750915963798, 9702.603924917352, 283.08287735089465, 281.3729958878062, 282.10039130405676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.4337, 6.099245, 4400.666, 721.4605, 6.097134, 4400.314, 706.8216, 7.76651, 5490.207, 723.2184, 7.598071, 5499.501, 726.7144, 7.558098, 5497.018, 710.3934, 6.183632, 4396.53, 100.0, 100.0, 99.82054, 99.99417, 99.94437, 99.91974
1838.07768, 60.02280568079542, 60.02406168318917, 60.02325354411086, 34.34185067400244, 34.572342764510466, 34.521500639796976, 0.9999596142584549, 0.9999732491292802, 0.9999545568503017, 9679.087673626873, 9688.466045844032, 9699.941975794343, 239.0679587433192, 75.24201586183284, 87.7013678658277, 9684.389584016866, 9693.753074512959, 9712.637165700646, 283.1196432238464, 281.3896185288039, 282.03275774608204, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 727.2693, 6.052308, 4399.188, 725.7991, 6.060847, 4399.499, 710.2187, 7.741107, 5492.698, 724.0728, 7.595314, 5500.039, 725.4554, 7.583848, 5499.341, 706.8148, 6.213298, 4391.568, 99.98015, 99.99015, 99.86583, 99.99196, 99.98662, 99.80308
1840.38316, 60.01953275092332, 60.020807221560815, 60.01813149025623, 34.36397801173419, 34.59867790003564, 34.57243785669247, 0.9999552061573797, 0.999973035939133, 0.9999577463605308, 9686.116368046098, 9693.721439614654, 9706.709326843662, 238.1926412373341, 75.2310303582517, 89.0456389658973, 9694.1928584407, 9700.09287988385, 9716.730116863677, 283.0461507004082, 281.3974152692085, 282.0966483842325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.2169, 6.097817, 4400.447, 721.5578, 6.09916, 4400.647, 713.0334, 7.709078, 5496.963, 722.364, 7.614251, 5500.22, 731.7882, 7.50678, 5493.278, 712.978, 6.167335, 4397.543, 100.0, 100.0, 99.94216, 100.0, 99.85705, 99.94277
1842.7841600000002, 60.01659786365055, 60.01685117334208, 60.01616066574521, 34.354711447529276, 34.58349994827605, 34.53811140566699, 0.9999591758644019, 0.9999702986916694, 0.9999560162777893, 9683.34752262117, 9698.961861308271, 9704.82294378877, 233.61204490705632, 73.55704612607678, 87.28022385117538, 9680.726918268118, 9685.252502510803, 9700.906455574739, 282.92746504853886, 281.35046781586954, 282.09534620604865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 715.1841, 6.152071, 4399.474, 715.2153, 6.151288, 4398.993, 719.4587, 7.645021, 5500.536, 716.15, 7.678971, 5499.288, 737.3199, 7.432634, 5481.97, 719.3002, 6.116977, 4400.131, 99.98664, 99.9833, 100.0, 99.98054, 99.66718, 100.0
1845.2343200000003, 60.01682193943299, 60.015564713574705, 60.01897249410926, 34.38133462604391, 34.59224514067446, 34.58622652135137, 0.9999529069325787, 0.9999679751613597, 0.9999600758386201, 9680.667600838802, 9696.539751551309, 9710.61172345202, 238.70513294435955, 73.44385950096694, 88.8988681057831, 9680.38195064381, 9696.267880755344, 9711.833927231019, 282.9371604475002, 281.3031852025841, 282.0774116494415, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.552, 6.099958, 4400.776, 721.6745, 6.100081, 4400.144, 713.1305, 7.708342, 5497.067, 722.3445, 7.614251, 5500.272, 730.4911, 7.513355, 5493.149, 713.1768, 6.166419, 4397.957, 100.0, 100.0, 99.94228, 100.0, 99.8828, 99.94576
1847.6379200000001, 60.01070025298955, 60.008540122858896, 60.01221774949569, 34.35258150058776, 34.59179092932932, 34.51754068715156, 0.9999608108404285, 0.9999699670183385, 0.9999617938538143, 9679.196443502393, 9689.2568272017, 9707.106326251753, 241.07581864423332, 74.54559278497482, 90.38778268768147, 9679.888953166423, 9690.339646066786, 9707.585883488262, 283.09020319004406, 281.3903448512386, 281.9950294811148, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.5717, 6.101208, 4400.166, 721.7329, 6.099897, 4400.425, 713.0723, 7.708526, 5496.957, 722.3445, 7.614251, 5500.273, 731.1396, 7.512807, 5494.638, 712.2424, 6.175209, 4396.356, 100.0, 100.0, 99.94324, 100.0, 99.9011, 99.92272
1849.97692, 60.01323921662268, 60.012940955632146, 60.013409761012625, 34.34459165518802, 34.592058634940116, 34.54974676877963, 0.9999553676202717, 0.9999723587032623, 0.9999577182909958, 9690.000512370532, 9697.7247950583, 9705.265075070882, 232.681824359212, 75.69205829249131, 86.30905106186492, 9694.944463016263, 9692.777057345678, 9700.302145161026, 282.97095583114407, 281.3569231778644, 282.08796380556345, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 727.7819, 6.044098, 4397.842, 727.803, 6.042796, 4398.109, 706.841, 7.762092, 5490.821, 727.0632, 7.561299, 5498.272, 727.3438, 7.552985, 5496.809, 710.9501, 6.17942, 4396.647, 99.94955, 99.94301, 99.8317, 99.95676, 99.94058, 99.91189
1852.3242400000001, 60.00930785871392, 60.00873694007227, 60.00892476987931, 34.37276108546167, 34.60022192888408, 34.573072846577126, 0.9999596244455864, 0.9999715522605485, 0.9999620791959093, 9689.832598111378, 9700.585495429323, 9711.221932964001, 238.98338727900045, 77.75689019597655, 87.91114062475026, 9689.77400740297, 9701.72465118909, 9711.989755889239, 283.0158086559319, 281.40213730161554, 282.05016545295257, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.5914, 6.098352, 4400.498, 721.4022, 6.097871, 4400.25, 713.0917, 7.708158, 5496.786, 722.3251, 7.614068, 5500.272, 725.0167, 7.585857, 5499.23, 712.9978, 6.166602, 4397.259, 99.99863, 100.0, 99.94233, 100.0, 99.9846, 99.94294
1854.7244400000002, 60.011728890913865, 60.01059796482971, 60.01465157177029, 34.382144299760775, 34.60821726401298, 34.55828383226897, 0.9999602998352969, 0.9999691903421485, 0.999957809465276, 9686.648124382193, 9699.740941494394, 9710.098023205333, 239.17046993108943, 73.74859109202544, 90.06617758347738, 9686.877536772417, 9698.197129397968, 9712.320678533999, 283.00342371284125, 281.3430819943616, 282.0424555362041, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 717.1754, 6.140471, 4399.917, 716.188, 6.145025, 4398.823, 719.3811, 7.645021, 5500.252, 716.1306, 7.678787, 5499.009, 718.6075, 7.653612, 5500.107, 719.3201, 6.11716, 4400.305, 99.97774, 99.97185, 100.0, 99.98057, 99.9966, 99.99362
1857.0891600000002, 60.012159589192166, 60.014819325212244, 60.013153226960334, 34.38080144580541, 34.61271522505493, 34.5318703305777, 0.9999602009299409, 0.9999716497752685, 0.9999573843395622, 9685.909780620568, 9699.757236471076, 9709.773971808108, 237.0015170297911, 76.28915011086019, 88.90958642082865, 9693.462845811011, 9696.697534029503, 9705.880333945277, 283.0322859897714, 281.33378575357466, 281.9987582999904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.3351, 6.099958, 4400.337, 721.7329, 6.096581, 4400.029, 713.1305, 7.708342, 5497.014, 722.3834, 7.613883, 5500.221, 724.8259, 7.586953, 5499.178, 713.0575, 6.167884, 4397.04, 100.0, 100.0, 99.94431, 99.99952, 99.98365, 99.93893
1859.49692, 60.02117550055789, 60.01862204034512, 60.018860621817566, 34.37595632249668, 34.61559793264905, 34.55481884202828, 0.9999629733063136, 0.9999686385178865, 0.9999606731767254, 9680.655347963742, 9693.161081273685, 9705.925028985976, 237.57016188529224, 72.35866483367954, 85.9237516956889, 9688.707392657001, 9690.080026511294, 9704.701545321646, 283.1200764114274, 281.3950778272705, 282.0508812082057, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.3154, 6.101208, 4400.831, 721.7718, 6.096397, 4400.205, 713.1305, 7.708342, 5496.957, 722.364, 7.613883, 5500.215, 724.845, 7.587136, 5499.115, 712.9978, 6.167151, 4397.091, 100.0, 100.0, 99.94435, 100.0, 99.98651, 99.93249
1861.9524400000003, 60.0172039537139, 60.018375013141025, 60.01999321399003, 34.352316185294136, 34.58889475605165, 34.56482920601311, 0.9999527666419603, 0.9999693972551116, 0.9999549501549306, 9689.451559931216, 9696.280690512467, 9706.215985643854, 240.18090244452594, 75.60810339000818, 91.55784201217148, 9695.501594150051, 9704.650982435973, 9717.82268339675, 283.1368812379631, 281.4568790820116, 282.0774298460556, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 727.6439, 6.044098, 4398.173, 727.8614, 6.042243, 4398.228, 706.7634, 7.766694, 5489.431, 728.6361, 7.543464, 5495.962, 731.0443, 7.530157, 5495.639, 708.3257, 6.199747, 4394.057, 99.95205, 99.9481, 99.8075, 99.92518, 99.8973, 99.86353
1864.3242000000002, 60.022590053219396, 60.02179204136781, 60.021652539825844, 34.39187571527358, 34.60439392216917, 34.556895954898756, 0.9999545036122525, 0.9999724422186103, 0.9999579311852526, 9680.698443345374, 9702.22453463072, 9705.530035418744, 234.4614628844447, 68.93363274007561, 88.46633893565831, 9687.937933894806, 9692.439454059182, 9706.276110615468, 282.92153750706177, 281.24693187947486, 282.01177425292826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.3549, 6.099958, 4400.557, 721.6551, 6.098423, 4400.53, 713.1499, 7.708158, 5496.904, 722.3834, 7.614068, 5500.337, 728.9651, 7.533079, 5493.373, 713.1171, 6.166968, 4397.546, 100.0, 100.0, 99.94637, 100.0, 99.92168, 99.94283
1866.6868000000002, 60.02143832827614, 60.022460441800625, 60.0203598401667, 34.3649482479363, 34.585354080938586, 34.554803648356085, 0.9999600229991383, 0.9999713455177477, 0.9999534027228338, 9687.693731490137, 9695.122951205862, 9711.394962399136, 238.16937933573445, 73.17892175276029, 91.24533526161531, 9682.347820784471, 9687.721107038384, 9698.360089192849, 282.88880209031265, 281.3324701163804, 282.0687240029692, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 719.5214, 6.115842, 4400.346, 718.7951, 6.125685, 4400.036, 717.1099, 7.669135, 5500.069, 716.7131, 7.672904, 5499.29, 738.5788, 7.452358, 5480.924, 719.4592, 6.117343, 4400.015, 100.0, 99.99942, 100.0, 99.98079, 99.65177, 100.0
1869.0688800000003, 60.02054146432767, 60.015420930941346, 60.01954619069123, 34.377488953393815, 34.62713422977502, 34.58807086736059, 0.9999584485621723, 0.9999719527324018, 0.9999579462931786, 9695.248910339913, 9699.533578930701, 9710.91634145782, 235.44810751529985, 77.91096846503024, 91.14352295653407, 9682.940811257078, 9698.82629505492, 9707.292323028003, 282.9242044381291, 281.3593715359066, 282.0296583844023, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.1577, 6.103706, 4400.609, 721.5189, 6.098792, 4400.485, 713.1111, 7.708342, 5496.897, 722.3445, 7.614251, 5500.162, 730.7009, 7.508059, 5495.763, 712.9978, 6.167701, 4397.49, 100.0, 100.0, 99.94326, 100.0, 99.87163, 99.94436
1871.4420000000002, 60.023013035038254, 60.023827188093605, 60.01758355748459, 34.362774728394136, 34.583625507544824, 34.54967438580974, 0.9999517015564454, 0.9999698434961183, 0.9999544051956535, 9690.644558608474, 9693.665649865114, 9709.67539923171, 238.01969668717948, 75.12594748864103, 90.80187880113726, 9694.325892176808, 9699.636237563705, 9709.763763078849, 283.0314185270583, 281.40108542545624, 281.8864098764421, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.6309, 6.097639, 4400.058, 715.2931, 6.150919, 4398.656, 713.0917, 7.708342, 5496.958, 722.3445, 7.613883, 5500.049, 730.453, 7.522304, 5491.925, 713.2563, 6.168434, 4397.73, 100.0, 99.98214, 99.94231, 99.99952, 99.87859, 99.94702
1873.8308000000002, 60.021387144628235, 60.01899188151106, 60.02128088974067, 34.36132896123354, 34.574423645339245, 34.572881503341456, 0.9999574811570006, 0.9999700880640736, 0.9999554243695982, 9692.018399965347, 9693.006728556455, 9714.141416138353, 242.83726461675752, 74.45840919430657, 89.47231115431168, 9692.968332227065, 9703.209464674534, 9705.275696344566, 282.95989036066135, 281.182949405595, 281.8685337750198, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 727.6439, 6.044277, 4398.004, 709.0479, 6.197521, 4393.889, 706.7634, 7.76651, 5489.491, 728.6944, 7.542544, 5496.303, 724.7878, 7.586953, 5499.116, 706.775, 6.213481, 4391.509, 99.96216, 99.85971, 99.80644, 99.93234, 99.98253, 99.80441
1876.2300400000001, 60.01652963980683, 60.02035501381279, 60.02161551326055, 34.36778641230592, 34.61929522306306, 34.56499443731279, 0.99996297951182, 0.9999681822734081, 0.9999605653907332, 9693.046978088007, 9702.917427047672, 9712.712268716828, 235.12938799977883, 75.96528311825841, 85.30580288061083, 9684.653363061532, 9704.011176754051, 9706.510228877041, 283.02063588535765, 281.35800411072364, 282.0433370023735, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.414, 6.100316, 4400.724, 715.4488, 6.149999, 4399.055, 713.1111, 7.708158, 5497.021, 722.364, 7.614435, 5499.938, 729.709, 7.534905, 5495.832, 713.0575, 6.167335, 4397.207, 100.0, 99.97712, 99.94231, 99.99748, 99.92029, 99.94295
1878.5760400000001, 60.017602645056385, 60.02273548973275, 60.01970538902704, 34.3833079596539, 34.59006789720177, 34.57624818631523, 0.9999588093666488, 0.9999709438207272, 0.9999609011486837, 9687.887741687993, 9698.627148527083, 9715.250345171007, 234.75738545731838, 75.50242167885972, 85.05493045354933, 9692.654469584339, 9697.369709345729, 9704.079328162235, 282.93400980918324, 281.3126603420371, 281.9453051014596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.5323, 6.099066, 4400.556, 715.5655, 6.148157, 4400.0, 714.2563, 7.693064, 5498.679, 719.7813, 7.641279, 5499.976, 721.1445, 7.630418, 5500.002, 718.485, 6.118625, 4400.48, 100.0, 99.9891, 99.96542, 100.0, 100.0, 99.99499
1880.9095200000002, 60.020236416676255, 60.019210704640955, 60.02004790967734, 34.37555203671866, 34.61420454714531, 34.56466206707151, 0.999961668598171, 0.9999696722071798, 0.9999564715569944, 9691.571166291218, 9696.7345122367, 9708.813168426961, 236.9461389813814, 70.58845590043711, 88.50464155210818, 9691.923574605788, 9703.104103187672, 9703.22425963526, 283.0855638278639, 281.38936684228844, 281.95902279641325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 716.9191, 6.134224, 4400.018, 718.1336, 6.129553, 4399.798, 714.7999, 7.69196, 5497.467, 721.8202, 7.616274, 5500.277, 724.8069, 7.586588, 5499.338, 713.1768, 6.166236, 4397.43, 99.999, 99.99942, 99.95846, 100.0, 99.97958, 99.94018
1883.2554800000003, 60.01786446852966, 60.01816523090352, 60.0164207969578, 34.387843800703166, 34.60592685547062, 34.572875817682444, 0.9999635807454473, 0.9999738300465615, 0.9999579148536757, 9685.44264660447, 9695.708627235128, 9708.716725587155, 233.90037726170294, 73.36536723585505, 85.91195434757446, 9686.564652283647, 9698.677159280865, 9709.12488159606, 282.8761516746511, 281.2850901743436, 281.96320595481035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.1774, 6.101743, 4400.167, 721.5967, 6.098608, 4400.537, 713.0917, 7.708158, 5496.899, 722.3445, 7.614251, 5500.102, 724.7687, 7.586405, 5499.062, 713.1768, 6.16587, 4397.946, 100.0, 100.0, 99.94639, 99.99855, 99.98271, 99.95192
1885.6806800000002, 60.01933419488153, 60.01596308623824, 60.015313639844734, 34.34528016065052, 34.598537308947314, 34.568465480520906, 0.9999569145665577, 0.9999703448300026, 0.9999561088145398, 9680.3389040362, 9689.519557830467, 9703.434640892083, 243.11832912204972, 68.4193623711908, 96.18870732418327, 9688.850680324189, 9687.64320331255, 9699.86947131824, 282.9248588441745, 281.3301664287354, 281.92434423407934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 727.5453, 6.044455, 4397.952, 727.8419, 6.042428, 4398.227, 706.744, 7.766325, 5489.655, 728.908, 7.53997, 5496.239, 730.7391, 7.51792, 5492.117, 706.7352, 6.213298, 4391.107, 99.95716, 99.94691, 99.80859, 99.93892, 99.86397, 99.80315
1888.06544, 60.012310536518505, 60.012775141018146, 60.01303545295321, 34.39606503156878, 34.61377203653346, 34.579002700033456, 0.9999595131730259, 0.9999720776381931, 0.9999611038511693, 9687.7400653849, 9694.845755718716, 9708.786247748343, 238.67921274307355, 74.24475007886713, 88.25986747882689, 9693.477990511206, 9697.779011107335, 9699.545300926915, 283.0492032476784, 281.30243405171507, 281.9871931414522, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.4337, 6.098709, 4400.388, 721.5383, 6.098239, 4400.085, 713.1111, 7.708342, 5497.014, 722.3445, 7.613883, 5500.163, 724.8641, 7.586771, 5499.23, 713.2563, 6.168067, 4397.61, 100.0, 100.0, 99.94539, 100.0, 99.98362, 99.94428
1890.4853600000001, 60.02137859835217, 60.0172358070025, 60.015547162439006, 34.38120178785591, 34.591804033802816, 34.55302724403633, 0.999956248576492, 0.9999709945077672, 0.9999589455031204, 9684.855947128364, 9693.851366066065, 9697.059651504476, 238.82194765815166, 72.69786904828868, 89.25693449496748, 9687.434356509317, 9696.953611164876, 9702.297142565552, 283.0056001438521, 281.3435159756616, 281.96881502212676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.1577, 6.101208, 4399.947, 721.7913, 6.098055, 4400.369, 713.1111, 7.708342, 5497.015, 722.3834, 7.614251, 5500.153, 731.6928, 7.496553, 5490.22, 715.3836, 6.148656, 4399.534, 100.0, 100.0, 99.9412, 100.0, 99.82077, 99.99319
1892.92568, 60.02057167196285, 60.02057243922183, 60.01931212833995, 34.36132978817046, 34.59771216033642, 34.56732485719684, 0.9999613307571702, 0.9999728257358871, 0.9999565163917524, 9683.163630429684, 9701.035594738853, 9702.169392401396, 239.1597716942715, 73.27991121192508, 90.79176249815578, 9687.492064350425, 9699.979592523663, 9701.786000104808, 283.0357664214813, 281.4031370743772, 282.02577704511185, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 715.0264, 6.151536, 4399.748, 716.655, 6.135263, 4399.686, 716.7993, 7.677786, 5499.015, 720.2085, 7.636867, 5500.428, 731.4067, 7.506232, 5493.882, 712.8586, 6.168617, 4397.729, 99.99669, 99.99632, 99.98068, 100.0, 99.88002, 99.93129
1895.29464, 60.024596891051324, 60.02639214759647, 60.02229069752298, 34.38376286517112, 34.588727417561714, 34.55900531784377, 0.9999575176434061, 0.99997281715184, 0.9999544916664379, 9684.069805701258, 9694.964737243521, 9705.180337042959, 236.32653999964214, 69.51117624410563, 87.15432231452496, 9697.49473524186, 9701.290297238182, 9703.785544033304, 282.994918706436, 281.4367562544041, 281.96429363844084, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.0789, 6.100137, 4400.834, 721.5578, 6.098423, 4400.65, 713.0917, 7.707974, 5496.957, 722.364, 7.614068, 5500.103, 730.4149, 7.522669, 5493.195, 713.137, 6.166968, 4397.607, 100.0, 100.0, 99.94326, 100.0, 99.86063, 99.93643
1897.67964, 60.02600749212847, 60.023762723868096, 60.02556816564733, 34.34639732672332, 34.57808611965019, 34.52204258101905, 0.9999591051281908, 0.9999696880393308, 0.999957249103921, 9674.034698287638, 9687.105486710594, 9698.950371710278, 237.60229928150943, 73.35509284138243, 91.77750283886508, 9688.680911102607, 9693.182679657904, 9705.496363160732, 283.0250366877163, 281.36618584228574, 282.0154918114695, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 727.7031, 6.044277, 4398.009, 727.7836, 6.042059, 4397.781, 706.8799, 7.76651, 5489.552, 728.7526, 7.542361, 5496.415, 724.8069, 7.586953, 5499.176, 706.7949, 6.213847, 4391.512, 99.95335, 99.94947, 99.80444, 99.93239, 99.98266, 99.80956
1900.02824, 60.024965589037606, 60.02629115346228, 60.026110037820956, 34.36406226651175, 34.59448913460439, 34.56256629870555, 0.9999575812281996, 0.9999693688442096, 0.9999602389466117, 9688.215821363083, 9704.068037980804, 9710.454371287015, 243.39762176050863, 77.56225771249967, 93.84323145183407, 9690.260437676023, 9690.506649630133, 9700.294308625746, 282.8657310802981, 281.2681834796057, 281.9030459633892, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.276, 6.101029, 4400.331, 721.3438, 6.097871, 4400.76, 713.1305, 7.708158, 5496.957, 722.364, 7.614251, 5500.109, 731.8455, 7.504589, 5492.662, 712.9382, 6.166602, 4397.669, 100.0, 100.0, 99.94326, 100.0, 99.86518, 99.94034
1902.38992, 60.02455832002824, 60.02293491128749, 60.02258685013553, 34.38234736926581, 34.608034653278715, 34.58271380018828, 0.999964170711323, 0.9999701674049202, 0.9999585598207982, 9688.771418111573, 9701.675295942205, 9703.509027387676, 238.74134601081278, 72.20224234007446, 86.69017262270177, 9691.763459947766, 9698.319419353804, 9712.895552798507, 282.90481750802337, 281.1830627354569, 281.96798335853384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.6703, 6.098531, 4400.334, 721.3827, 6.100081, 4400.477, 713.1111, 7.708158, 5496.843, 722.3445, 7.613883, 5500.168, 724.845, 7.586771, 5499.118, 713.0575, 6.165504, 4398.14, 100.0, 99.99696, 99.94743, 100.0, 99.98255, 99.95089
1904.8010800000002, 60.027136233602114, 60.02811976778006, 60.02722466438079, 34.39869691928325, 34.590071421761934, 34.57754773381214, 0.9999599097075138, 0.9999671862912904, 0.9999603889502326, 9689.41418798911, 9707.031785185003, 9713.935809298147, 234.42921509259713, 76.55367860636943, 87.62905593525102, 9695.8851047318, 9703.34828031517, 9706.717270482546, 282.8783048176694, 281.37993677465397, 281.9682206816146, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 715.0856, 6.151357, 4398.81, 715.2153, 6.149999, 4399.176, 719.4587, 7.645205, 5500.228, 716.8491, 7.671617, 5500.022, 720.3624, 7.631514, 5500.348, 715.7017, 6.147192, 4398.575, 99.98542, 99.97987, 100.0, 99.99006, 100.0, 99.98364
1907.23852, 60.02535329479043, 60.0252250368508, 60.02526390669858, 34.3824310934915, 34.623568697961026, 34.56360467594344, 0.9999623753258822, 0.9999666174300532, 0.999959936308502, 9691.740323090205, 9697.90683267313, 9708.229586903402, 241.04246017003788, 74.67088620762979, 83.43333101000007, 9688.521036815911, 9698.601735616923, 9706.307229561124, 282.80078568197666, 281.24009428382084, 281.83504037377213, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.2169, 6.100494, 4400.558, 721.5967, 6.098423, 4400.487, 713.1111, 7.707974, 5497.013, 722.3834, 7.613883, 5500.221, 724.8069, 7.587318, 5498.9, 713.1768, 6.166053, 4397.152, 100.0, 100.0, 99.94126, 100.0, 99.97859, 99.94272
1909.65388, 60.0293651988778, 60.0295512164794, 60.026340485133694, 34.361601849335585, 34.56578936324372, 34.53547459768881, 0.9999572107134713, 0.9999668240721333, 0.9999567623747642, 9673.056760051948, 9685.775818100567, 9702.531785397772, 241.7688214402133, 73.61062259750258, 88.7308481908558, 9688.41812348001, 9691.49148654658, 9704.764222317419, 282.8475805970869, 281.3747200424313, 281.9863086430587, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 725.7513, 6.056591, 4399.015, 727.4528, 6.043349, 4397.948, 706.7828, 7.766694, 5489.43, 728.6361, 7.541993, 5496.75, 731.8836, 7.504224, 5492.254, 706.8347, 6.212565, 4391.689, 99.9762, 99.9583, 99.80648, 99.92738, 99.85352, 99.80972
1912.0509200000001, 60.02471774699063, 60.02514464867269, 60.02409257944482, 34.37672465194675, 34.631917635772325, 34.57259801567236, 0.9999605963944747, 0.9999687009426782, 0.9999564278477048, 9685.680686813059, 9700.41030481531, 9704.680344449731, 238.99735416718113, 77.67718773540855, 87.04366969046815, 9686.863710116342, 9696.294823114222, 9709.079033838798, 282.99197723757453, 281.3238333555097, 281.89761352439785, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.3943, 6.098174, 4400.385, 721.3827, 6.097871, 4400.711, 713.0917, 7.708342, 5496.955, 722.364, 7.614068, 5500.221, 724.845, 7.586405, 5499.284, 712.978, 6.167518, 4397.899, 100.0, 100.0, 99.94323, 100.0, 99.98657, 99.93762
1914.48124, 60.02520176054651, 60.025182441631216, 60.02477086436647, 34.38980676941426, 34.61979497377228, 34.54250132784677, 0.9999622187599193, 0.9999699683836876, 0.9999600303291932, 9689.552150373824, 9692.608378566569, 9700.458392380979, 234.547659856677, 76.23998809129625, 89.11510800030601, 9683.791589382348, 9694.325710941603, 9711.564180518819, 282.92224934823315, 281.3435456568514, 281.9596565834544, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.3154, 6.098352, 4400.334, 721.4605, 6.097871, 4400.541, 713.0917, 7.708526, 5496.956, 722.364, 7.614251, 5500.215, 730.8536, 7.512076, 5492.489, 713.2563, 6.165687, 4397.601, 100.0, 100.0, 99.94324, 100.0, 99.86204, 99.94566
1916.8264800000002, 60.019554955042175, 60.02055551751793, 60.02031492686361, 34.37837705780824, 34.60777253279483, 34.54850833618018, 0.9999602954388713, 0.9999695743559197, 0.9999603018368877, 9681.960118051029, 9702.916075523364, 9702.76883724895, 241.18060650245434, 73.09512627827826, 91.68415504918448, 9686.580107883901, 9696.17379826068, 9700.949503295113, 282.90407551138657, 281.33365477678524, 281.9336225149565, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 715.1053, 6.152071, 4399.53, 715.0596, 6.151288, 4398.546, 719.4393, 7.645021, 5500.254, 716.1111, 7.678787, 5499.13, 736.0228, 7.450349, 5484.385, 716.9741, 6.136204, 4398.952, 99.96776, 99.97834, 100.0, 99.98258, 99.71469, 99.99101
1919.3184, 60.015957145002446, 60.01297753185783, 60.01241139047488, 34.37765820477339, 34.61355510358379, 34.57719359733103, 0.9999560976461369, 0.9999724583735673, 0.9999547267891745, 9691.903834443096, 9700.173140042863, 9712.46207777782, 242.5820907237403, 71.13080497448951, 86.30289996230476, 9693.240530600473, 9701.978141289948, 9711.414380149876, 282.9772086740769, 281.2910875444342, 281.9665218097391, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.3746, 6.098352, 4400.669, 721.5967, 6.098423, 4400.539, 713.0723, 7.708526, 5497.017, 722.3445, 7.614251, 5499.992, 730.8345, 7.518468, 5493.646, 713.0575, 6.166785, 4397.491, 100.0, 99.99678, 99.94435, 100.0, 99.88307, 99.94167
1921.7202800000002, 60.0101415911723, 60.009996196462936, 60.005928462298655, 34.3678370943028, 34.55468020750638, 34.54513041218787, 0.999959175884719, 0.9999695556057442, 0.9999596527628078, 9675.651514929392, 9690.240388010607, 9708.623804458639, 242.45910678543896, 69.28814958509383, 88.17692762938304, 9686.13114253957, 9692.627295170849, 9695.42237629752, 282.9789312248839, 281.29842753236966, 281.9563297460604, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 724.3515, 6.070868, 4399.586, 726.0131, 6.05919, 4398.659, 707.6757, 7.762828, 5489.784, 728.6944, 7.543096, 5496.864, 724.7687, 7.586953, 5499.446, 706.6955, 6.213481, 4391.052, 99.9892, 99.97293, 99.81285, 99.93139, 99.98853, 99.79917
1924.06472, 60.00870661188955, 60.0128644363872, 60.011443701990466, 34.37525798432578, 34.59859118590599, 34.56674060189403, 0.9999529315216177, 0.999968978200239, 0.9999569553594879, 9684.516251471088, 9697.216426104571, 9706.185242195988, 238.26315710703147, 75.04198500984467, 91.61855636082919, 9687.726368300866, 9703.715865259079, 9709.541560976048, 283.02149795708783, 281.310707934523, 281.97495579097307, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.4337, 6.099602, 4400.774, 721.4995, 6.098792, 4400.539, 713.0723, 7.708526, 5496.897, 722.3445, 7.614068, 5500.273, 731.235, 7.51372, 5491.798, 713.1768, 6.169532, 4396.743, 100.0, 100.0, 99.94231, 100.0, 99.84948, 99.92457
1926.4538800000003, 60.01532729420874, 60.01515637033324, 60.01456401394301, 34.3565765753088, 34.60270104375599, 34.56162277413385, 0.9999582620022941, 0.9999717271500682, 0.9999527603257172, 9689.287545740668, 9696.576087240217, 9709.828575796631, 238.4088060076515, 71.49733981185818, 91.6089380448791, 9694.286222580797, 9699.81185718542, 9704.967952563307, 282.9566432020678, 281.3200760611313, 281.9469964843003, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.2957, 6.098352, 4400.444, 721.5383, 6.101002, 4400.315, 713.0723, 7.708526, 5496.957, 722.3445, 7.614251, 5500.272, 730.9871, 7.514816, 5493.597, 712.8785, 6.168251, 4397.039, 100.0, 100.0, 99.94433, 100.0, 99.87665, 99.93129
1928.77104, 60.017407313334154, 60.02027331114064, 60.014540641623306, 34.38648218400489, 34.63731370886863, 34.5762551400734, 0.9999593323317568, 0.9999713756355673, 0.9999572144590562, 9693.480943817123, 9697.60089109533, 9708.234106592568, 236.7415097984731, 73.82717953181509, 90.59778498818923, 9682.624544933327, 9699.377073653804, 9703.39525863908, 282.730595931564, 281.1225312719508, 281.77763531361023, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 715.0461, 6.152249, 4398.811, 715.1764, 6.150919, 4399.045, 719.4587, 7.645205, 5500.248, 716.1111, 7.678787, 5499.118, 737.5297, 7.432452, 5482.41, 719.3201, 6.117343, 4399.604, 99.97657, 99.97456, 100.0, 99.98055, 99.67878, 100.0
1931.1881200000003, 60.02486230890416, 60.02415003167038, 60.0222097424722, 34.35912123460527, 34.60710412725181, 34.58189023809016, 0.9999600847881234, 0.9999681552468626, 0.9999622432503513, 9678.02743643064, 9694.808653568, 9708.641291270576, 238.80669384309704, 74.85449131344876, 89.92783549138858, 9691.19264040165, 9693.529783089878, 9706.714685268153, 282.8083846672713, 281.23791946215556, 282.0376105819706, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 720.0, 721.3943, 6.101208, 4400.229, 721.48, 6.098423, 4400.483, 713.1111, 7.708342, 5497.125, 722.3445, 7.613883, 5500.167, 730.9871, 7.514451, 5492.758, 713.1171, 6.167335, 4397.319, 100.0, 100.0, 99.94326, 100.0, 99.87539, 99.93766
