TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
1947.64568, 60.027404190604656, 60.02515378602476, 60.025788533700194, 34.377316308008965, 34.60190785482865, 34.57948978697076, 0.9999566021329581, 0.9999724913301482, 0.9999583539601503, 9688.244033850347, 9696.950550978983, 9705.218208005233, 238.76105852818864, 73.20056714377256, 90.85754476182228, 9684.476005400864, 9695.532353178703, 9703.580100039631, 282.83995363066674, 281.19583741639485, 281.8357802678104, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 727.6636, 6.044098, 4398.009, 727.8419, 6.046664, 4398.545, 708.1998, 7.754177, 5492.931, 725.7039, 7.577111, 5498.961, 739.3609, 5.931082, 4384.207, 712.4213, 7.714883, 5496.66, 99.95967, 99.95936, 99.85572, 99.97971, 99.59899, 99.93787
1950.1172800000002, 60.02495396727436, 60.02359416127166, 60.02102091736503, 34.35797239569152, 34.59514970527367, 34.55015444564367, 0.9999593195490198, 0.9999721727135006, 0.9999602694452611, 9682.14654519759, 9697.51148337893, 9703.625153995079, 238.9636449169857, 71.03012692748462, 89.50054954099596, 9682.513287038832, 9692.268288767445, 9708.947238844821, 282.8879740005334, 281.2509216134548, 281.934377955531, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.2563, 6.101208, 4400.717, 721.7329, 6.097503, 4400.769, 713.1305, 7.708158, 5496.903, 722.3445, 7.614251, 5500.162, 737.091, 5.950076, 4386.036, 713.1967, 7.707375, 5496.977, 100.0, 100.0, 99.94431, 100.0, 99.68498, 99.94363
1952.5230800000002, 60.023364136676975, 60.023683575180144, 60.02245728815673, 34.37163040473448, 34.63051843561419, 34.57765717718921, 0.9999601065466818, 0.9999697498078962, 0.9999602833430923, 9677.397312890937, 9693.876406670948, 9699.60394027827, 232.04362389086555, 74.05116190078479, 89.6483584231255, 9685.618796286652, 9700.408010764651, 9713.794487016357, 282.74516219204656, 281.2808434040889, 281.9520001979598, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 715.0856, 6.151536, 4398.864, 715.4099, 6.148709, 4399.334, 719.4587, 7.645205, 5500.529, 716.0917, 7.678971, 5499.119, 730.7772, 6.013995, 4395.145, 719.4791, 7.644748, 5500.237, 99.9754, 99.98347, 100.0, 99.98258, 99.88825, 100.0
1954.9174000000003, 60.02664305458106, 60.02495707093742, 60.020942782911206, 34.37911326226106, 34.59116953032749, 34.565426817046614, 0.9999580461866813, 0.9999721576133341, 0.9999616305097648, 9683.667263014342, 9693.553742653234, 9706.155761167292, 235.80497179666924, 72.75215103693972, 87.08675892466817, 9687.596922765253, 9703.132586499309, 9713.982538298236, 282.79250436456607, 281.1686981182808, 281.8675484518186, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.2563, 6.100851, 4400.331, 721.5967, 6.098423, 4400.375, 713.1111, 7.708158, 5496.956, 722.3445, 7.614068, 5500.272, 737.0719, 5.950806, 4386.091, 713.1967, 7.707741, 5497.035, 100.0, 100.0, 99.94528, 100.0, 99.6899, 99.94468
1957.3496400000001, 60.01650553403495, 60.017279807136354, 60.01757360090069, 34.391340315674924, 34.60583085538532, 34.54350050270278, 0.9999605701493992, 0.9999676173578184, 0.9999584397168916, 9687.205481411132, 9701.862078045182, 9709.72540953992, 241.9540986338452, 70.72553880559462, 86.60753892334833, 9684.24398525311, 9689.726470457963, 9696.10467651039, 282.94234946881056, 281.3143990538798, 281.8537835290244, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.5323, 6.098174, 4400.28, 721.5189, 6.099345, 4400.541, 713.0917, 7.708158, 5496.963, 722.3445, 7.614435, 5500.167, 730.7582, 6.013082, 4395.192, 713.1768, 7.712136, 5495.979, 100.0, 100.0, 99.94324, 100.0, 99.87835, 99.92549
1959.7258000000002, 60.01511092610917, 60.01285744301303, 60.01485209866626, 34.3627219871208, 34.61822740213861, 34.55387729837816, 0.999955083697615, 0.9999735073024806, 0.999960849562548, 9684.43376215134, 9701.093764157547, 9708.95929893688, 238.77078994642488, 67.9373721398486, 91.73969301855595, 9690.874944812682, 9693.47352668563, 9698.742000878861, 282.83502852244794, 281.2112011691655, 281.91010715077346, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 727.6833, 6.044098, 4398.008, 727.7836, 6.042243, 4397.832, 706.8216, 7.766325, 5490.81, 727.6652, 7.558724, 5498.176, 726.9432, 6.045772, 4397.675, 710.791, 7.724405, 5495.706, 99.95333, 99.9481, 99.82266, 99.96079, 99.95902, 99.91254
1962.12696, 60.01620661824012, 60.01443528230495, 60.018820950023986, 34.39717261035404, 34.62555605840164, 34.574822757573976, 0.9999572242487296, 0.9999753777958487, 0.9999610414844178, 9690.97723883997, 9701.25467213588, 9716.34365949842, 242.90727176049586, 70.7906978445094, 84.97357892962646, 9688.859098842162, 9702.113293903734, 9717.67574196527, 282.83378269561297, 281.18928913035654, 281.9385147590193, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.5126, 6.099423, 4400.499, 721.5189, 6.098239, 4400.03, 713.0917, 7.708342, 5496.957, 722.3445, 7.614435, 5500.22, 724.6733, 6.072618, 4399.578, 713.1569, 7.707741, 5496.921, 100.0, 100.0, 99.93918, 100.0, 99.99274, 99.94046
1964.53076, 60.01635579774204, 60.01565232808527, 60.02018882289618, 34.411004602702384, 34.611697867901476, 34.58820880744833, 0.9999564421227265, 0.9999704338070335, 0.9999591294381871, 9684.021536258995, 9699.227743427597, 9710.767767477751, 234.33806080145223, 74.82515833334764, 90.13187949376425, 9689.796198683784, 9701.188204858356, 9714.312201227985, 282.80198752323315, 281.18191363175305, 281.90054053857443, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 716.4065, 6.143326, 4399.368, 715.3126, 6.150367, 4399.461, 719.4781, 7.645389, 5500.366, 716.1111, 7.678971, 5499.007, 718.1498, 6.12704, 4400.006, 719.4791, 7.644565, 5500.182, 99.99662, 99.97718, 100.0, 99.98056, 99.99874, 100.0
1966.9957600000002, 60.022565801093926, 60.02172973332427, 60.02001569936614, 34.36969771876419, 34.61542706930174, 34.576588082891256, 0.9999623116501279, 0.9999745983919364, 0.9999612127006738, 9688.74900020985, 9694.986376907136, 9705.318885639845, 237.56322714827195, 73.63318120599342, 86.26311030688021, 9689.286031634249, 9699.77632281993, 9714.38723100833, 283.0108666991661, 281.3113065023473, 281.9722635364592, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.7886, 6.096746, 4400.498, 721.441, 6.098423, 4400.535, 713.0723, 7.708342, 5497.008, 722.3445, 7.614251, 5500.162, 724.6161, 6.071339, 4399.467, 713.1768, 7.707558, 5496.979, 100.0, 100.0, 99.9442, 100.0, 99.98649, 99.94261
1969.3842000000002, 60.0209105007694, 60.0254430666227, 60.022812393316755, 34.38595692817059, 34.60416452299267, 34.556326717897235, 0.9999613594367108, 0.999967349603092, 0.9999599300301526, 9684.80693602726, 9695.056464627929, 9704.435611065073, 240.4617126397352, 73.83127821902099, 87.8063623802891, 9679.250653384728, 9686.024729467805, 9690.616277161791, 282.9751023054001, 281.2508382021811, 282.0481715623453, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.276, 6.100851, 4400.616, 715.0596, 6.148709, 4399.053, 713.1111, 7.708526, 5497.121, 722.3251, 7.614435, 5500.326, 718.3024, 6.125397, 4399.836, 713.1569, 7.707924, 5496.866, 100.0, 99.98492, 99.94122, 100.0, 99.99488, 99.94775
1971.8095200000002, 60.024119651626144, 60.02567611436547, 60.025007321969014, 34.386259229636714, 34.6049560405711, 34.577929399169186, 0.9999551901950023, 0.9999718840570088, 0.9999602640693653, 9683.53074411174, 9704.713011185542, 9712.252784689266, 239.9129073954, 70.02652180326595, 93.27728269347563, 9695.245119492047, 9695.416211364074, 9698.961056227814, 282.8041442564064, 281.1459439682481, 281.91892870931326, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 727.6833, 6.044098, 4397.895, 708.9895, 6.198074, 4393.719, 706.8216, 7.767062, 5489.492, 728.5585, 7.547509, 5497.362, 713.5337, 6.158269, 4398.265, 709.3994, 7.738688, 5494.26, 99.95586, 99.85584, 99.80842, 99.95064, 99.95511, 99.89423
1974.21736, 60.02608960786186, 60.02592898023217, 60.02708519027523, 34.371214693443896, 34.606665265289394, 34.586532338549254, 0.9999602814330292, 0.9999774870882775, 0.9999604756232577, 9678.922765321113, 9693.925510882626, 9703.373802011904, 240.13778665241716, 69.08589277483861, 84.46826323931327, 9695.661581979866, 9698.972847633573, 9711.898009872697, 283.02440002671136, 281.2529539016734, 281.9064675917958, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.4534, 6.100316, 4400.168, 715.0791, 6.150735, 4398.708, 713.1111, 7.708342, 5496.958, 722.3445, 7.614435, 5500.221, 718.3024, 6.126493, 4400.159, 713.1768, 7.707558, 5497.042, 100.0, 99.97191, 99.94326, 100.0, 100.0, 99.94368
1976.6309600000002, 60.029809723810295, 60.02739199838128, 60.02906816124459, 34.388101130227724, 34.60418123350709, 34.607966576150844, 0.999957513844334, 0.9999677765977913, 0.9999572846666456, 9679.59310610917, 9694.804813331179, 9707.104138450904, 231.9718389655615, 74.54249649421126, 86.15307136399542, 9696.48862148452, 9694.904988292334, 9708.657665001445, 283.10373623368173, 281.3226801327605, 281.912657303048, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 718.4174, 6.129584, 4399.69, 720.2932, 6.10837, 4400.238, 719.1675, 7.645573, 5500.422, 716.1111, 7.678971, 5499.001, 724.5779, 6.072618, 4399.902, 719.4791, 7.644565, 5500.296, 99.99156, 100.0, 100.0, 99.98054, 99.99154, 99.99983
1979.1583600000001, 60.02506836102345, 60.02422229454428, 60.02914848415432, 34.37420386874453, 34.615376365611255, 34.559147824515115, 0.9999600406923315, 0.9999734696048821, 0.9999601227580283, 9683.74987566043, 9698.834529325832, 9707.590074055668, 236.298796194641, 70.8123318837296, 85.72642930268012, 9684.238082859361, 9695.205019213616, 9711.489016649046, 282.9697215507507, 281.38036547539787, 282.04005777654623, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.3746, 6.099602, 4400.391, 715.1764, 6.147789, 4398.773, 713.1111, 7.708526, 5496.902, 722.364, 7.614619, 5500.167, 718.1879, 6.124484, 4400.048, 713.1967, 7.707924, 5496.867, 100.0, 99.98751, 99.94326, 100.0, 100.0, 99.94164
1981.5318800000002, 60.02666091442483, 60.02583200068328, 60.02502921907971, 34.389931770088054, 34.593452144373664, 34.53202836814868, 0.9999631088687915, 0.9999701833858752, 0.999963443857133, 9685.787815790623, 9695.699532116772, 9707.954002196464, 240.75844926947593, 72.3246779298097, 86.70712754056467, 9679.903116153217, 9687.154944130029, 9699.255203943507, 283.0333102853495, 281.41523481150097, 282.01449553158733, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.4337, 6.100137, 4400.664, 721.5773, 6.098608, 4400.708, 713.0917, 7.707974, 5496.956, 722.364, 7.614251, 5500.33, 718.0544, 6.125214, 4399.935, 713.1967, 7.707558, 5497.036, 100.0, 100.0, 99.94324, 100.0, 99.99711, 99.94363
1983.8750800000003, 60.023408885284695, 60.02494157479079, 60.02531739823865, 34.375222151076386, 34.59927918690847, 34.58957787726033, 0.9999546264379173, 0.9999744246513299, 0.9999517861881458, 9684.609393552331, 9693.949714729966, 9706.537407284024, 243.49166687176603, 74.28865032567228, 90.66606253430768, 9689.694464901295, 9695.94579289904, 9707.135582828943, 282.9128352772149, 281.3151337988262, 281.99213690650953, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 727.7031, 6.043384, 4398.401, 727.8224, 6.043717, 4397.838, 706.841, 7.76651, 5489.775, 728.675, 7.543832, 5496.634, 712.1794, 6.170322, 4397.604, 708.445, 7.748394, 5493.141, 99.96226, 99.95691, 99.8127, 99.9353, 99.94415, 99.85493
1986.3085600000002, 60.02945223967264, 60.02392603475472, 60.0226773554181, 34.38013471731342, 34.61090413199226, 34.57147173513905, 0.9999589914196495, 0.9999732956775114, 0.9999641613790746, 9679.885179939618, 9707.665458411406, 9711.94845428795, 244.14519911791422, 70.66422455562497, 89.91481969480537, 9691.144160927619, 9705.67661075944, 9705.043953977161, 282.98099586323247, 281.29472909969246, 281.9375613634706, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.4534, 6.099245, 4400.386, 721.6356, 6.097871, 4400.644, 713.0917, 7.708342, 5496.843, 722.3445, 7.614068, 5500.167, 718.3787, 6.125214, 4399.677, 713.1967, 7.707191, 5496.921, 100.0, 100.0, 99.94228, 99.99954, 99.99125, 99.94056
1988.7630400000003, 60.026805737756675, 60.0266810306685, 60.02450472383904, 34.37314618134948, 34.590080175609536, 34.58099188926445, 0.9999565147699865, 0.999972084165679, 0.9999580181559767, 9687.492271323572, 9697.811992172148, 9704.829778834184, 235.27494588197487, 70.89338249060037, 91.33455895585121, 9698.136495058805, 9710.851178278059, 9706.344116669618, 282.91247763690313, 281.3288313410016, 281.8682513042335, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 718.5554, 6.130119, 4400.295, 717.2776, 6.133237, 4399.259, 718.197, 7.651464, 5500.339, 716.1694, 7.678787, 5498.727, 724.5589, 6.072618, 4400.232, 719.4592, 7.644565, 5500.122, 99.99021, 99.98167, 100.0, 99.98055, 99.98885, 100.0
1991.19216, 60.02313869278782, 60.02205033577614, 60.02396941032496, 34.380702993510475, 34.60223993392208, 34.57328593915038, 0.9999599224888136, 0.9999701279434987, 0.9999620004283496, 9689.905326606378, 9700.426774042055, 9712.706226025432, 240.7144523547904, 80.30914285982544, 90.96435798940274, 9686.91317069212, 9693.818405298785, 9715.343473430403, 282.9617772857305, 281.4083515419188, 282.01714628676785, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.4337, 6.099958, 4400.061, 721.7524, 6.097134, 4400.875, 713.0723, 7.708894, 5497.013, 722.364, 7.6137, 5500.109, 718.2451, 6.123388, 4399.938, 713.1967, 7.707558, 5497.095, 100.0, 100.0, 99.94016, 100.0, 99.99718, 99.94153
1993.5278, 60.021395043293644, 60.023328593072215, 60.020746884409675, 34.382999471501904, 34.611575230142094, 34.54650829936107, 0.9999648244815241, 0.9999725897066671, 0.999961428850715, 9686.702371306223, 9696.88263253577, 9706.214164729576, 239.33718927301652, 71.00440774842718, 86.87275741423719, 9680.553992812227, 9697.658620306493, 9713.059207683864, 282.9295399881516, 281.3192942991091, 282.0299485934762, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.1774, 6.102635, 4400.442, 715.4293, 6.148709, 4399.279, 713.1111, 7.708526, 5497.122, 722.3445, 7.614251, 5500.272, 718.0544, 6.125945, 4399.947, 713.1967, 7.707191, 5496.92, 100.0, 99.97951, 99.94626, 100.0, 99.99739, 99.94056
1995.9120000000003, 60.021553788236915, 60.02043115611651, 60.02078552208035, 34.37150109430452, 34.60273011650366, 34.541627901942135, 0.9999598015035801, 0.9999724132227098, 0.9999588798969659, 9674.72896223579, 9694.540724346512, 9703.944301467182, 240.8951120394695, 72.62422444133381, 82.73608759888066, 9686.651834526107, 9697.559119555928, 9707.28483092288, 282.98335566391603, 281.43279519237126, 281.9596656744631, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 727.6833, 6.043741, 4398.177, 708.9506, 6.197337, 4394.0, 706.7634, 7.766694, 5489.436, 728.6556, 7.543096, 5496.191, 712.0458, 6.174523, 4396.578, 706.9539, 7.765058, 5490.923, 99.95336, 99.85846, 99.8095, 99.93234, 99.92956, 99.8214
1998.3050400000002, 60.01896481317162, 60.01736003811365, 60.01682007939121, 34.37889338939982, 34.60678611118438, 34.547411094815644, 0.9999612729569792, 0.999969225016906, 0.9999666673840681, 9679.869173094266, 9702.03088989973, 9702.573546368356, 241.69856107876421, 72.51279072685088, 91.33549412367302, 9699.393357854944, 9704.43240441196, 9711.314782158805, 282.853458949763, 281.3709902810244, 282.12290671239185, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.4534, 6.099958, 4400.887, 715.2153, 6.148157, 4399.0, 713.0917, 7.708158, 5496.898, 722.364, 7.614251, 5500.167, 718.3024, 6.125214, 4399.832, 713.1967, 7.707558, 5497.037, 99.98985, 99.97046, 99.94225, 99.99949, 99.99629, 99.94472
2000.6742800000002, 60.0223694139772, 60.02231948198561, 60.018937603426274, 34.388840476292394, 34.621310214240005, 34.576100586195636, 0.9999606454071539, 0.9999694104907672, 0.9999604342030456, 9683.570369796596, 9699.43080153051, 9711.304017283368, 234.24872812021113, 80.93850523977312, 82.8955870027603, 9684.23683977072, 9702.701636715705, 9710.620200003474, 282.92646921179505, 281.3220955346378, 282.1278543708183, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 720.9014, 6.103706, 4400.119, 716.6356, 6.135447, 4399.574, 715.8093, 7.682204, 5499.615, 718.2472, 7.657275, 5499.42, 723.4716, 6.076453, 4399.201, 719.4195, 7.645114, 5500.008, 100.0, 99.98891, 99.98538, 99.99388, 99.99723, 100.0
2003.0174000000002, 60.02650174973061, 60.02270388997099, 60.02439642437344, 34.364534718089665, 34.59529122071477, 34.54319936297774, 0.9999616302920628, 0.9999657744256792, 0.9999634144056502, 9681.641853847948, 9700.136309125668, 9716.889897922245, 240.01671403615364, 78.07175626815388, 86.24404511000228, 9690.018694290604, 9703.507845646935, 9714.78921584937, 282.90810774830845, 281.3878198198192, 282.13407132975436, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 718.8905, 6.113522, 4400.675, 716.8107, 6.142262, 4399.462, 713.3052, 7.70779, 5497.067, 722.3251, 7.614435, 5500.162, 718.0735, 6.124666, 4400.055, 713.1967, 7.707741, 5496.921, 100.0, 99.98637, 99.94333, 100.0, 100.0, 99.94261
2005.4471600000002, 60.023971681018054, 60.024486392828486, 60.02472190062674, 34.3947283663617, 34.614456748875035, 34.56180354887047, 0.9999609744441408, 0.9999694309756804, 0.9999608040696651, 9687.72798333835, 9708.26070677737, 9715.35342343188, 234.6568183332747, 70.5815562968155, 81.02725483391441, 9685.636794190697, 9704.669773760545, 9712.757381543499, 282.92323455024615, 281.3752670240216, 281.9697617072247, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.276, 6.096924, 4400.226, 721.5189, 6.098976, 4400.657, 713.1111, 7.708526, 5496.843, 722.3445, 7.614251, 5500.215, 724.6161, 6.071522, 4399.69, 713.1768, 7.707741, 5496.98, 100.0, 99.99811, 99.94125, 100.0, 99.9839, 99.9437
2007.8400000000001, 60.02205985828977, 60.02380859851854, 60.02739159463011, 34.32651862339681, 34.58621709885946, 34.531466923141295, 0.9999592279209241, 0.999971381191572, 0.9999611083726464, 9675.91563423815, 9692.088020775767, 9703.480119591937, 238.82466882787367, 73.85468545428034, 87.54439511696546, 9686.894157877025, 9697.720333042036, 9709.907441542668, 282.928868753022, 281.29917365306045, 281.9825902432026, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 727.6439, 6.04392, 4398.177, 727.803, 6.042612, 4397.997, 706.8022, 7.766325, 5489.72, 728.6556, 7.543464, 5496.904, 730.7963, 6.013995, 4394.978, 706.8943, 7.765607, 5489.573, 99.95204, 99.95308, 99.80238, 99.9028, 99.88445, 99.8037
2010.32148, 60.033309222120565, 60.03018174817317, 60.027911310511115, 34.37239466379556, 34.58019334972654, 34.56335660289955, 0.999958031107812, 0.9999733501397742, 0.9999661167029004, 9683.794636745584, 9706.730696118302, 9713.752627373231, 240.51172508904438, 69.01451484576, 85.76033455340598, 9692.240873085053, 9704.814534095767, 9715.44359734139, 283.0881110532035, 281.48098715999373, 282.06214162975783, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.5126, 6.098887, 4400.445, 721.7329, 6.09695, 4400.421, 713.1111, 7.708158, 5496.957, 722.3445, 7.614619, 5500.162, 724.6161, 6.071887, 4399.248, 713.1569, 7.707741, 5496.92, 100.0, 100.0, 99.94728, 100.0, 99.98907, 99.9426
2012.7549600000002, 60.029522919467375, 60.02967189373152, 60.02919079378519, 34.37808972271526, 34.59536597428902, 34.58033713696489, 0.9999594337380671, 0.999968179300807, 0.9999605485713792, 9687.045605482972, 9705.896983451155, 9708.309318723203, 235.46424431701507, 78.2947074814183, 86.62669840467424, 9690.391056196633, 9697.899710748485, 9708.508146559469, 282.92251429614873, 281.41950900768256, 281.96230376057036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.2957, 6.101743, 4400.115, 721.5189, 6.098608, 4400.499, 714.1787, 7.691776, 5498.733, 719.8395, 7.640728, 5499.979, 720.8203, 6.10823, 4400.046, 718.326, 7.649692, 5500.054, 100.0, 100.0, 99.97557, 99.99977, 99.99964, 100.0
2015.1361600000002, 60.03123273249825, 60.03241143345981, 60.02955084016293, 34.362708625757705, 34.614337109439795, 34.57703918501505, 0.9999596126627237, 0.9999695064866225, 0.9999647827008061, 9686.719600223254, 9695.803654571999, 9700.6157919851, 235.13940098244416, 75.15352286438838, 83.9910405711289, 9682.049244209935, 9701.99599858297, 9710.764366929316, 282.90662564756565, 281.44503031815117, 282.04166248469653, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 717.6682, 6.123159, 4400.514, 719.1648, 6.117949, 4400.617, 714.2175, 7.703925, 5497.022, 722.3057, 7.614619, 5500.271, 724.3491, 6.071157, 4399.793, 713.1569, 7.707558, 5497.155, 99.99398, 100.0, 99.94446, 100.0, 99.9939, 99.94153
2017.5006400000002, 60.02483013814507, 60.024626368868525, 60.0227248204894, 34.39455599718975, 34.60884880175571, 34.566937004183856, 0.9999611786509346, 0.9999699731524515, 0.9999660582704848, 9687.673476359429, 9710.126126891346, 9716.585204428626, 237.711568699302, 76.61861620137779, 84.98756167146985, 9684.159043476364, 9701.645933020343, 9705.869131582425, 282.75620322227616, 281.383912342105, 281.9430348246878, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.1183, 6.100494, 4400.278, 715.0013, 6.151288, 4398.599, 713.0723, 7.708526, 5496.957, 722.2863, 7.614251, 5500.161, 718.3787, 6.123388, 4399.995, 713.1569, 7.707008, 5497.095, 100.0, 99.97432, 99.94218, 100.0, 99.99848, 99.94578
2019.9560000000001, 60.02218812128732, 60.02319201345662, 60.02164111231614, 34.349344185140446, 34.59423367466179, 34.543858650159635, 0.9999610118970346, 0.9999729985898045, 0.9999589991090856, 9680.323575723296, 9691.285213882293, 9699.114323090893, 240.94926168567554, 72.83506650996787, 85.05860086920697, 9688.25618768291, 9699.33743209328, 9695.374744953067, 282.8871278080479, 281.331711454659, 281.89411289371964, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 727.5848, 6.044812, 4398.229, 708.9506, 6.197337, 4394.393, 706.7634, 7.767062, 5489.481, 728.5196, 7.544567, 5496.245, 712.1031, 6.174888, 4396.738, 706.8943, 7.765607, 5489.573, 99.95203, 99.87117, 99.80852, 99.93234, 99.92447, 99.80901
2022.3930000000003, 60.0223425146661, 60.02076126818538, 60.02167979606801, 34.38803155335078, 34.61604861317907, 34.58547911766761, 0.9999609604150752, 0.9999706599786742, 0.9999631951357454, 9685.662643319709, 9706.859540625148, 9709.927659434556, 240.1959677841253, 72.72252733883488, 83.96111415695395, 9688.676444244205, 9705.533483859277, 9709.902078206673, 282.83080089009866, 281.37369897783964, 282.02857465558225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.3154, 6.099066, 4400.389, 714.9235, 6.152761, 4399.227, 713.0917, 7.70871, 5497.119, 722.3251, 7.614619, 5500.331, 718.3978, 6.126858, 4399.933, 713.2364, 7.707741, 5496.981, 100.0, 99.98487, 99.93905, 100.0, 99.99706, 99.94368
2024.7715200000002, 60.01795903557609, 60.015062603389225, 60.014959417729784, 34.38818216495147, 34.62262686122671, 34.54880007861253, 0.9999612221640223, 0.9999628240184996, 0.9999607262590792, 9679.717305751288, 9701.824564476925, 9709.575636360163, 233.98660010166145, 76.59773423860588, 83.38751543321632, 9689.855388190039, 9698.521108447832, 9711.024308262326, 282.8516867070636, 281.3275751957583, 282.1031728827058, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.0789, 6.099602, 4400.781, 715.3126, 6.148709, 4399.503, 713.0528, 7.706501, 5497.645, 721.2571, 7.625834, 5500.246, 721.2971, 6.100742, 4399.907, 716.994, 7.666356, 5500.049, 100.0, 99.98731, 99.94667, 100.0, 99.99649, 99.99122
2027.2260800000001, 60.01728669898472, 60.01541692909927, 60.01382488346503, 34.376406625529576, 34.57837579895215, 34.560980216071954, 0.9999623597409822, 0.9999695683079619, 0.9999618545433011, 9685.193878804119, 9706.42468337656, 9715.784702865918, 236.19864293858382, 83.91125293767266, 83.78817974381673, 9691.867493796079, 9696.86546219543, 9699.13337585512, 282.8886474849984, 281.459741014753, 282.0327949534445, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 716.9782, 6.13244, 4400.348, 718.4838, 6.127895, 4399.897, 715.1881, 7.694537, 5497.728, 721.762, 7.620687, 5500.16, 718.4931, 6.123936, 4400.167, 713.137, 7.707558, 5496.922, 99.99037, 100.0, 99.96419, 100.0, 100.0, 99.94261
2029.5904000000003, 60.015849626742515, 60.01539544101902, 60.014691910068365, 34.376023287199665, 34.613600383218746, 34.556723307569555, 0.9999649172573766, 0.9999760879827013, 0.9999659126217204, 9685.877938132338, 9708.45662959395, 9710.912882744595, 240.5584402141567, 73.81967939710103, 85.89703849724674, 9684.997504535106, 9708.010475731204, 9713.74485031811, 282.83237237081903, 281.450517207882, 281.9496828821996, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.2366, 6.1021, 4400.28, 721.48, 6.098792, 4400.369, 713.0723, 7.708526, 5497.014, 722.3251, 7.614803, 5500.162, 724.3872, 6.073531, 4400.122, 713.1569, 7.707741, 5496.92, 100.0, 99.99674, 99.94431, 100.0, 100.0, 99.9436
2032.01968, 60.01078295838875, 60.01274223837348, 60.014860735285076, 34.33079633899047, 34.56546017731261, 34.55350854658758, 0.999964216458371, 0.999973185143284, 0.9999594594670591, 9674.586337121656, 9689.651350778837, 9701.630868740453, 241.09812762810907, 75.0769213878466, 89.76024520250894, 9679.529373634714, 9698.213495467682, 9705.101747669092, 283.02028226055813, 281.49536704041907, 282.09661810720485, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 727.6439, 6.044277, 4398.345, 727.8224, 6.042428, 4398.003, 706.7051, 7.767062, 5489.377, 728.675, 7.533535, 5496.574, 730.8154, 6.013812, 4395.197, 706.8744, 7.765607, 5489.283, 99.95334, 99.95448, 99.80746, 99.91071, 99.88333, 99.80374
2034.3922800000003, 60.01041072689278, 60.00934963979448, 60.00912196060214, 34.39662864648954, 34.618399766949636, 34.58986431053365, 0.9999620792176448, 0.9999764316017565, 0.999963594601885, 9680.86755619368, 9701.230241760453, 9701.693565193918, 240.59877709986586, 79.12858574442726, 85.25114412294306, 9682.799600588278, 9703.747275062091, 9712.537388164847, 282.6772000439231, 281.2030538891758, 281.96614998137983, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.1577, 6.09621, 4400.554, 721.48, 6.098608, 4400.651, 713.0528, 7.708526, 5496.895, 722.3445, 7.614619, 5500.278, 724.5016, 6.0728, 4399.746, 713.1967, 7.707741, 5496.861, 100.0, 100.0, 99.94227, 100.0, 99.98779, 99.9426
2036.73168, 60.00752576447897, 60.00467723613102, 60.01042184034477, 34.37609648283324, 34.597452429563745, 34.5683869516627, 0.9999609086933037, 0.9999715787201384, 0.9999591238222083, 9688.141701377113, 9707.267715909073, 9711.35460976352, 241.83253209256736, 75.14185168323456, 87.44598280767241, 9685.059863070326, 9706.627817885586, 9709.902916679119, 282.85309000054554, 281.4723588791111, 282.056115605011, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 720.9014, 6.099423, 4400.444, 721.4216, 6.099897, 4400.595, 713.0723, 7.708342, 5496.896, 722.3251, 7.614435, 5500.161, 724.4063, 6.074992, 4399.825, 714.2702, 7.696937, 5498.604, 100.0, 100.0, 99.93918, 100.0, 99.98873, 99.9716
2039.1286000000002, 59.99843813033341, 59.99667597935229, 60.00359948928548, 34.379758536768804, 34.609562388692105, 34.5839123855749, 0.999962909810174, 0.9999681648176554, 0.9999586926613582, 9682.947305252263, 9699.764527758009, 9710.920749241162, 235.70781915610883, 76.30204434613279, 86.51828662759272, 9691.510138712594, 9704.086680965578, 9711.406838167382, 282.84706133951505, 281.3657901765761, 282.06275133269236, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 714.9279, 6.152606, 4399.142, 715.1375, 6.148709, 4399.248, 718.2746, 7.657354, 5499.711, 718.286, 7.652495, 5500.126, 722.3462, 6.087593, 4400.076, 714.1907, 7.69767, 5496.879, 99.9791, 99.98759, 99.99396, 100.0, 100.0, 99.95054
2041.5580000000002, 60.004957121685564, 60.000218933593054, 59.99618260898526, 34.349329970606156, 34.60054719115858, 34.55693594025827, 0.9999641629089289, 0.9999689884426609, 0.9999617808100322, 9686.149746146886, 9708.55635133135, 9709.147154986687, 241.54019567666273, 78.05461827325598, 85.35025719872056, 9688.218468478972, 9700.805134830509, 9713.482155003407, 282.8725486864926, 281.4482951898984, 282.1379169233376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.5126, 6.097817, 4400.446, 721.48, 6.099345, 4400.651, 713.0723, 7.709078, 5496.895, 722.3251, 7.614435, 5500.389, 718.207, 6.126858, 4400.278, 713.1768, 7.707741, 5496.754, 100.0, 100.0, 99.94833, 100.0, 100.0, 99.93959
2043.9280400000002, 60.00320909555044, 60.00027289617945, 60.002722709222894, 34.35535811804394, 34.58130474266253, 34.525038191069115, 0.9999582913575946, 0.9999689404858968, 0.9999572504591062, 9673.905544205465, 9688.924333598874, 9704.240532488244, 240.11488126025176, 75.57459204168572, 85.10615395194282, 9676.270145208797, 9691.397122272521, 9703.630217069644, 282.87635728052777, 281.3986466951709, 282.1509775910637, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 727.2101, 6.044812, 4398.177, 727.7641, 6.042796, 4397.833, 706.7245, 7.766878, 5489.201, 728.675, 7.543648, 5496.355, 712.1412, 6.173975, 4396.853, 706.9142, 7.765973, 5489.229, 99.95464, 99.95572, 99.81044, 99.92717, 99.92341, 99.80785
2046.3385200000002, 60.00503028526981, 60.00502944888453, 60.00305054053614, 34.366220624727816, 34.60837180968865, 34.54565068685165, 0.9999621705823519, 0.9999710226880948, 0.9999616284252124, 9679.028121564474, 9702.254816004555, 9714.150528197746, 241.1509039043066, 70.8792953907714, 81.3499123874999, 9691.147377875835, 9704.465972746131, 9701.137584189806, 282.9381814282341, 281.4622466340957, 282.1003703547744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.6309, 6.099245, 4400.444, 721.5383, 6.098792, 4400.422, 713.0723, 7.708158, 5497.065, 722.3251, 7.614251, 5500.33, 718.3787, 6.124849, 4400.167, 713.1768, 7.707558, 5496.866, 100.0, 100.0, 99.94524, 100.0, 100.0, 99.9437
2048.72984, 60.006336189748325, 60.00789577127432, 60.00736115623226, 34.35728400226436, 34.59499268452997, 34.54624214459684, 0.9999548356154303, 0.9999683809928611, 0.9999597953349201, 9679.384853821079, 9700.871825281554, 9715.80378151151, 237.38857036068475, 75.07365063630596, 83.3107188427939, 9680.240974111992, 9699.217644253366, 9712.04196313736, 282.9642331138315, 281.4123139900945, 282.12662475233867, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 727.6045, 6.044277, 4398.343, 721.6356, 6.097687, 4400.651, 713.0723, 7.70871, 5496.956, 722.2863, 7.614803, 5500.162, 718.1688, 6.125762, 4399.943, 713.1768, 7.707558, 5497.224, 99.95454, 100.0, 99.94216, 100.0, 100.0, 99.93948
2051.06332, 60.018439868366315, 60.01332820925825, 60.01381882522933, 34.3648928168381, 34.5939119745161, 34.555300492770996, 0.9999581963661507, 0.9999693103015654, 0.9999566039949822, 9680.42931482922, 9694.565192248172, 9708.454953919358, 237.11303491513854, 72.46675859638617, 88.44431330669795, 9688.470196415017, 9693.359105229185, 9705.900233112354, 282.93618041944853, 281.3710761319882, 282.05328822694224, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 733.9526, 5.983419, 4391.614, 715.2542, 6.151472, 4399.339, 719.4393, 7.645389, 5500.362, 716.0723, 7.677133, 5499.508, 723.1473, 6.087958, 4400.477, 717.3319, 7.673131, 5499.157, 99.8042, 99.98358, 100.0, 99.98965, 99.98863, 99.98327
2053.44736, 60.018170997675334, 60.01756829239598, 60.01404857839883, 34.36984543910377, 34.59736169875633, 34.53856395557607, 0.999958589860095, 0.9999687587183043, 0.9999586001759954, 9687.488299416491, 9698.028719552627, 9704.75681035735, 241.16010645426286, 77.83687902294355, 88.04645086223218, 9685.110112189, 9704.143175669382, 9707.852738041938, 282.9279062187921, 281.4314977195151, 282.09554286018135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 727.5256, 6.045347, 4398.067, 720.799, 6.111686, 4400.359, 713.0334, 7.709078, 5496.843, 722.3057, 7.614435, 5500.277, 718.0925, 6.127406, 4399.879, 713.1569, 7.707375, 5496.979, 99.95835, 100.0, 99.94416, 100.0, 99.98873, 99.94368
2055.75012, 60.02373758182637, 60.023727318843314, 60.02541429813136, 34.32434232076775, 34.55813142336912, 34.54390994694475, 0.9999563726724588, 0.9999685139444005, 0.9999585958251778, 9681.332045494773, 9699.185219709547, 9705.590626189813, 237.80028184503954, 74.79834236360966, 88.93358000637647, 9675.994541159334, 9687.407616233844, 9704.274257659807, 283.038317838189, 281.41926233261637, 282.07936697208777, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 725.1007, 6.067299, 4400.035, 711.869, 6.181128, 4395.757, 708.1028, 7.754545, 5489.627, 728.306, 7.544567, 5496.465, 712.0649, 6.174523, 4396.745, 706.8546, 7.76579, 5489.457, 99.98286, 99.90216, 99.83163, 99.93433, 99.93065, 99.80691
2058.08676, 60.02642245999971, 60.02500587295911, 60.02512604765008, 34.37363289788651, 34.59827892772068, 34.565034138474374, 0.999958112465591, 0.999971125483637, 0.9999563134456343, 9674.038751664155, 9696.371736567049, 9694.771169998665, 239.33588781995445, 74.43162017303712, 88.60506604353168, 9689.279189987392, 9696.577086861442, 9717.802498321038, 283.0616888854605, 281.50670039746745, 282.1213277620876, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 726.8159, 6.051415, 4397.846, 715.0596, 6.151841, 4398.717, 713.0723, 7.708526, 5496.726, 722.2863, 7.614803, 5500.154, 718.2642, 6.126127, 4400.277, 713.1768, 7.707558, 5496.866, 99.9673, 99.97821, 99.94225, 100.0, 100.0, 99.93944
2060.49516, 60.03028505498476, 60.02949275351029, 60.032120295411204, 34.36261346299223, 34.599602828481444, 34.56936927050132, 0.9999629227209407, 0.9999706966744292, 0.9999592588447827, 9682.405438413989, 9697.003029909112, 9712.62277708972, 240.79371939827615, 77.95847792574932, 86.13409306907397, 9698.019440541302, 9707.013917251348, 9715.444769419631, 283.0799207578306, 281.5301606566561, 282.2192444419479, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.7097, 6.097103, 4400.113, 715.2542, 6.150551, 4398.713, 713.0723, 7.708526, 5496.841, 722.3251, 7.614435, 5500.277, 718.0544, 6.125945, 4399.944, 713.1768, 7.707558, 5496.868, 100.0, 99.96935, 99.93916, 99.99949, 100.0, 99.94165
2062.8618800000004, 60.035487774889795, 60.037297034308, 60.03526548457597, 34.37609626866974, 34.63390551947764, 34.555995682859056, 0.999958301608687, 0.999966091975039, 0.99995974060728, 9684.649927553133, 9706.230193323758, 9715.056892664781, 233.878375297003, 80.4007239650332, 88.48349518295754, 9691.809838260966, 9694.152531846961, 9712.620123999983, 282.8115306858713, 281.29965983027654, 281.92400302304753, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 715.0856, 6.153142, 4398.975, 721.48, 6.097318, 4400.54, 719.4199, 7.645389, 5500.475, 716.0917, 7.679155, 5499.059, 724.5398, 6.072435, 4399.514, 719.4791, 7.644748, 5500.123, 99.97529, 100.0, 100.0, 99.97946, 99.98755, 100.0
2065.32632, 60.034723271152046, 60.035329475837074, 60.03641407807165, 34.37715499622623, 34.621719766806464, 34.57253967198846, 0.9999630953975859, 0.9999713683823399, 0.999964204938011, 9679.47886663317, 9701.598783041638, 9713.551150231793, 239.09697558523385, 75.94182554857889, 86.92798611675198, 9691.412225494909, 9706.178378865783, 9717.263375623656, 282.9317171233883, 281.2954044058865, 282.06932892447617, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 720.0, 721.4337, 6.099602, 4400.61, 714.9624, 6.148709, 4399.045, 713.0723, 7.709078, 5497.014, 722.3057, 7.614619, 5500.271, 720.3815, 6.105125, 4400.112, 713.1967, 7.707741, 5497.209, 100.0, 99.9769, 99.94522, 100.0, 100.0, 99.9426
