TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
2349.35764, 59.98934604311129, 59.986497912005326, 59.98722066797899, 33.124607675546905, 33.36483759845955, 33.304596665165896, 0.9999619308000085, 0.9999718542503135, 0.9999615462127648, 9325.380178104919, 9341.980095694571, 9352.099768346994, 221.71117504209587, 65.4348661358149, 82.17198527504024, 9329.019516295932, 9343.010577983765, 9355.691458429583, 282.7680936040444, 281.29482740150587, 282.09881418321885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 714.6716, 6.154748, 4398.645, 728.5034, 6.035981, 4397.344, 718.9929, 7.649807, 5500.215, 715.3732, 6.149595, 4399.428, 718.3405, 7.656534, 5499.805, 700.3534, 6.256697, 4382.021, 99.9666, 99.9421, 100.0, 99.97038, 99.99504, 99.59
2351.81052, 59.98507002489883, 59.98627963669454, 59.986899781383634, 33.122572534107924, 33.345266336537385, 33.34289414726109, 0.9999541236332435, 0.9999756732295623, 0.9999564871333148, 9334.058516686506, 9337.737757588664, 9358.41539536528, 227.4429557449148, 67.60691781431296, 83.75002771209256, 9338.35132161412, 9339.751754410694, 9358.53781469443, 282.88002298015283, 281.2561474509737, 281.9662022304838, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.0, 6.102993, 4400.281, 722.1609, 6.091977, 4400.451, 712.7034, 7.711656, 5496.58, 721.5872, 6.097378, 4399.857, 724.5589, 7.590423, 5499.312, 706.6955, 6.213481, 4391.338, 100.0, 100.0, 99.9365, 100.0, 99.98609, 99.80173
2354.1968800000004, 59.980491627703614, 59.98243112556758, 59.98311836389616, 33.13538191801497, 33.352914528691755, 33.32772050827031, 0.9999572647644391, 0.9999716800625019, 0.9999574941734094, 9323.168525545416, 9338.105999407027, 9358.333643175869, 226.52012601883575, 71.65345624495058, 84.01713451668047, 9322.68584357873, 9334.714472241354, 9358.405515507215, 282.61604757968814, 281.11171770161263, 281.96342020114207, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.3351, 6.102814, 4400.781, 722.2582, 6.092161, 4400.604, 712.1404, 7.722884, 5494.799, 724.0728, 6.07605, 4399.245, 728.4883, 7.545497, 5496.521, 711.4869, 6.173194, 4396.909, 100.0, 100.0, 99.91613, 99.99039, 99.93535, 99.9215
2356.6284400000004, 59.98281119731584, 59.9865107908443, 59.983355926565714, 33.13995344747525, 33.37168001362454, 33.32520854027454, 0.999961375820388, 0.9999724917671922, 0.9999559746298182, 9332.301687261792, 9338.152247773127, 9357.84717336809, 228.86545607431435, 70.69125091029218, 85.39104321121295, 9329.604286981219, 9345.381319841654, 9359.689059162336, 282.6616237059983, 281.1439656394289, 281.96959601703105, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 724.3515, 6.077828, 4400.102, 719.5344, 6.10837, 4400.566, 711.7134, 7.721779, 5496.573, 721.5483, 6.099033, 4399.794, 724.5398, 7.589693, 5499.581, 706.6756, 6.213481, 4391.111, 100.0, 100.0, 99.92519, 100.0, 99.98614, 99.79521
2358.99276, 59.97918596276634, 59.97999208150553, 59.98312609359364, 33.13063760570894, 33.352643520487746, 33.29529674874177, 0.999953800708068, 0.9999690484308787, 0.9999589156079994, 9328.90131071798, 9342.572020360401, 9360.131379391412, 227.53218497740636, 70.18060369907016, 85.3472573901004, 9330.958165635868, 9341.434153392867, 9356.223483702668, 282.75252132784107, 281.125613344218, 281.9632108474682, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 720.5663, 6.102457, 4400.503, 722.2776, 6.092345, 4400.608, 712.684, 7.712392, 5496.692, 721.5872, 6.098114, 4400.36, 730.5674, 7.518651, 5493.117, 712.8984, 6.166785, 4397.319, 100.0, 99.99455, 99.93846, 100.0, 99.87346, 99.94418
2361.3763200000003, 59.982280656489934, 59.98266066380404, 59.983445646578375, 33.13586014382632, 33.34504244812982, 33.3277750299518, 0.9999605587644295, 0.9999720961123196, 0.9999597037722193, 9328.493709386883, 9338.829618751854, 9350.838913318605, 230.1287046439138, 71.00799267701677, 83.47773537649596, 9330.66821321072, 9348.290824697977, 9358.265137486122, 282.7969535696008, 281.2843324305673, 282.0349003679736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 714.6716, 6.155283, 4399.195, 728.5034, 6.036349, 4397.177, 719.0123, 7.649623, 5500.21, 715.3927, 6.148125, 4399.261, 737.2054, 7.437382, 5483.256, 719.1014, 6.118258, 4399.96, 99.98031, 99.94455, 100.0, 99.97547, 99.67557, 99.9977
2363.7959600000004, 59.98381295393116, 59.986956346473605, 59.9886781257562, 33.12733002879455, 33.338818797076364, 33.31010542822813, 0.9999559817193111, 0.9999687530724739, 0.9999601183193662, 9331.837582966295, 9340.453145966878, 9359.086027476307, 235.25674349699784, 71.26572247986837, 85.25888613722191, 9336.62802058724, 9348.943634161018, 9364.168401045243, 282.77759053183854, 281.22501835501265, 282.15458721402274, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.1183, 6.1021, 4400.446, 722.2582, 6.092898, 4400.153, 712.684, 7.712392, 5496.522, 721.6454, 6.096459, 4400.416, 730.7391, 7.512624, 5492.552, 712.799, 6.166053, 4397.376, 100.0, 100.0, 99.93846, 100.0, 99.87599, 99.94562
2366.1796400000003, 59.98606267279179, 59.98811674845761, 59.98804769841812, 33.125413226584385, 33.3252348658568, 33.30137147534201, 0.9999589379521199, 0.9999716100089014, 0.9999577542565176, 9322.643923877195, 9338.756110293687, 9357.817115285015, 229.48343968297968, 68.13802058546453, 83.60742075583312, 9332.33486748209, 9332.046034238128, 9356.035117929878, 282.8406635592704, 281.1167031045893, 282.00555563777993, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.0197, 6.104242, 4400.667, 722.2582, 6.092345, 4400.621, 712.7034, 7.712392, 5496.53, 721.8202, 6.096091, 4400.415, 729.9952, 7.540201, 5495.727, 710.3536, 6.187112, 4394.405, 99.9987, 100.0, 99.93535, 100.0, 99.92351, 99.87144
2368.69092, 59.98970294390145, 59.986151625423226, 59.984134090778355, 33.1239437046473, 33.36371018680341, 33.29703879889485, 0.9999581464751978, 0.9999671979755553, 0.999958928352292, 9332.216199622702, 9339.184806300254, 9361.765744084434, 233.39535423680672, 69.66640931555185, 81.05408537883432, 9336.210576166024, 9337.15721061994, 9357.808139917523, 282.7863878998934, 281.2200924230574, 282.0497097990639, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 726.599, 6.058733, 4399.861, 718.4449, 6.121264, 4400.588, 710.1216, 7.731535, 5495.029, 722.3445, 6.091495, 4400.419, 730.4339, 7.517738, 5493.947, 713.0177, 6.168251, 4397.431, 99.97402, 100.0, 99.90326, 100.0, 99.88854, 99.94806
2371.03692, 59.993492537562624, 59.98701258638313, 59.98867805502785, 33.138175950330584, 33.33309673454153, 33.3289945084251, 0.9999573715784587, 0.9999725770576839, 0.9999542478509165, 9333.164370205677, 9346.712985515354, 9359.892405866338, 229.55347675747998, 63.77096524881199, 84.96929631879448, 9333.568759129885, 9341.508391492838, 9365.280576173232, 282.9254235716994, 281.205236716019, 281.9744346791392, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.1971, 6.101208, 4400.279, 722.1998, 6.092713, 4400.392, 712.7034, 7.712208, 5496.744, 721.7814, 6.09793, 4400.471, 730.3385, 7.52139, 5493.6, 713.137, 6.1688, 4397.667, 100.0, 100.0, 99.93546, 100.0, 99.86464, 99.94556
2373.4285200000004, 59.99072189744042, 59.993049996926075, 59.994739281292, 33.12494474082512, 33.314656385353075, 33.305354079713986, 0.99996410936959, 0.9999704956668866, 0.9999629965306803, 9330.739013988636, 9345.054821944059, 9356.226566688576, 224.81310200750022, 68.76465844739141, 79.83601921968875, 9328.393993626709, 9341.206588570278, 9359.452600156084, 282.92569890384686, 281.23848371451953, 282.0478098807707, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 714.7307, 6.15457, 4398.813, 728.4645, 6.036349, 4397.339, 718.9929, 7.649991, 5500.209, 715.4703, 6.149595, 4399.151, 737.0719, 7.438478, 5483.317, 719.1809, 6.11716, 4400.133, 99.97162, 99.93823, 100.0, 99.97921, 99.69528, 100.0
2375.8286000000003, 59.99970387355299, 59.994588590784815, 59.991258768071525, 33.13665377172516, 33.353963734239684, 33.30102064027068, 0.9999603191421925, 0.9999741241662565, 0.9999590800829906, 9327.350274055114, 9346.835916761724, 9358.377730100301, 232.03539688652904, 67.64142846018831, 83.52323679407982, 9334.789345417294, 9342.919802578039, 9359.930104549852, 282.76591836138704, 281.14060344769103, 281.95452809163055, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 720.9409, 6.100316, 4399.95, 722.1609, 6.09345, 4400.556, 712.7034, 7.712208, 5496.75, 721.7037, 6.097011, 4400.084, 731.5212, 7.514268, 5495.079, 712.8984, 6.165687, 4397.375, 99.99746, 100.0, 99.93951, 100.0, 99.8786, 99.95084
2378.19272, 59.99298897125751, 59.9917623148893, 59.99258368429948, 33.11759912796233, 33.33404531614124, 33.30144071834921, 0.999958798100888, 0.9999743413776231, 0.9999610321546168, 9323.786973358854, 9340.541591720557, 9355.257829253369, 234.6598159119996, 67.13987462194427, 81.52291718622382, 9326.689359476359, 9337.368956040802, 9351.725495334942, 282.7254307352742, 281.23433803183184, 281.9732909248609, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 720.7831, 6.107097, 4399.898, 722.1998, 6.093082, 4400.561, 712.7422, 7.712208, 5496.752, 721.5095, 6.09793, 4400.861, 731.0252, 7.509702, 5494.29, 712.2026, 6.17411, 4396.58, 100.0, 100.0, 99.93439, 100.0, 99.85234, 99.91602
2380.5625600000003, 59.99033636347872, 59.99010222695231, 59.987111165832594, 33.142460997384234, 33.359290676630145, 33.33073472399794, 0.9999598650843714, 0.9999723555729924, 0.9999604450481282, 9333.636324180616, 9342.733582893468, 9358.763131968608, 228.61325674765925, 68.41316181443926, 82.75055267671496, 9329.005605463984, 9343.455958633675, 9356.629513563055, 282.72443748838623, 281.14079420582533, 281.9522748571249, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 727.3876, 6.046597, 4398.514, 715.8962, 6.145578, 4399.702, 706.6663, 7.765037, 5490.64, 726.2088, 6.061525, 4399.806, 727.6299, 7.555176, 5496.296, 711.0097, 6.18052, 4396.609, 99.95471, 99.98784, 99.82842, 99.97121, 99.9333, 99.92153
2382.9348400000003, 59.98895552595913, 59.99270206661365, 59.992043751405184, 33.14888094837043, 33.35126773710004, 33.32050556845816, 0.999957968711582, 0.9999768867223959, 0.9999604437426407, 9328.678131944806, 9342.676501158265, 9359.782088936156, 228.28575620934475, 64.78402850855218, 79.8524742698387, 9332.999918704574, 9335.919152767963, 9359.55272417656, 282.7725830729192, 281.21754027927864, 282.05213593262715, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 720.9014, 6.103706, 4400.999, 722.2387, 6.093266, 4400.61, 712.6452, 7.712208, 5496.463, 721.6649, 6.097378, 4400.583, 730.7009, 7.517738, 5493.909, 712.9183, 6.166419, 4397.031, 100.0, 100.0, 99.93856, 99.99271, 99.88785, 99.94557
2385.27968, 59.98537228855139, 59.99375258185962, 59.99206498244693, 33.141640012017206, 33.32351570088694, 33.33002581789264, 0.9999584108928716, 0.9999747699270203, 0.9999588533221072, 9329.44967329538, 9337.098795356731, 9357.085385197275, 226.27654292221587, 64.6688078337329, 83.26205680746261, 9324.611886723049, 9337.682074606051, 9358.337915550354, 282.74108308611886, 281.12961365699374, 282.0825252163345, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 716.8402, 6.143326, 4399.138, 728.0559, 6.040401, 4397.345, 718.9929, 7.649807, 5500.32, 715.315, 6.149044, 4398.757, 737.1863, 7.437017, 5482.835, 719.2206, 6.116244, 4400.013, 99.98529, 99.94706, 100.0, 99.97038, 99.68651, 99.99246
2387.6800000000003, 59.98888005162649, 59.98928313176424, 59.991684510523, 33.128391773879734, 33.36110965637574, 33.29553748009406, 0.9999607303778234, 0.9999742066866811, 0.9999624332735405, 9330.626058264874, 9347.309040164218, 9357.029647843417, 232.46424431093737, 61.09312079351912, 84.20415184346052, 9335.592085485358, 9341.336317673546, 9356.58645808462, 282.8713116725637, 281.1677174177324, 282.0929777186159, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.1577, 6.1021, 4400.337, 722.2582, 6.091608, 4400.948, 712.7422, 7.712392, 5496.53, 721.8008, 6.095907, 4399.97, 730.3767, 7.517738, 5492.949, 712.9382, 6.167518, 4396.977, 100.0, 100.0, 99.93437, 99.99791, 99.8704, 99.94688
2390.1616400000003, 59.98610141861142, 59.98703117457245, 59.987176096144395, 33.14198720968804, 33.3648146143649, 33.320214812385984, 0.9999625674367864, 0.9999810195603571, 0.999957203606416, 9327.336314197797, 9338.614211865406, 9360.245100983091, 231.3812792535573, 59.18555735358041, 84.21763290444859, 9329.018348232794, 9335.405203981902, 9351.83192076441, 282.78117725832146, 281.1832023643213, 281.9535632237099, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 720.9409, 6.105669, 4400.779, 722.0247, 6.094555, 4399.824, 712.7034, 7.712208, 5496.581, 721.5483, 6.097746, 4400.306, 731.1015, 7.520477, 5493.141, 713.2364, 6.165687, 4397.898, 100.0, 99.9946, 99.93537, 100.0, 99.883, 99.95082
2392.63724, 59.985181886621575, 59.986129475242194, 59.98313095991694, 33.10123927688079, 33.358363636368004, 33.303931973489526, 0.9999616166757703, 0.9999762363063279, 0.9999627877276951, 9336.27307989864, 9340.721704745598, 9352.267439567036, 233.69861310101805, 61.447103620401776, 87.56241466142251, 9338.881287287684, 9346.91095414728, 9352.057289583383, 282.90714780125046, 281.28381361194147, 282.0518412483267, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 727.3284, 6.046418, 4398.398, 715.8962, 6.144473, 4399.012, 706.4722, 7.769086, 5489.357, 727.7623, 6.046816, 4398.629, 726.2756, 7.56796, 5497.891, 710.0156, 6.190042, 4396.062, 99.96358, 99.97615, 99.79674, 99.96743, 99.96024, 99.89034
2395.0264, 59.98449741213699, 59.983721766246624, 59.98473916206157, 33.1462480206363, 33.35811013614463, 33.332140014908646, 0.9999584225240664, 0.9999751714427484, 0.9999605384557348, 9329.042773703051, 9348.291717117972, 9356.92232465781, 225.775395486643, 66.68532152126136, 87.82935262285764, 9341.387527555955, 9340.768690391938, 9360.751040349354, 282.7478233147374, 281.11576840889273, 282.0646915454198, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 720.7043, 6.103349, 4400.67, 722.2776, 6.092713, 4400.331, 712.6646, 7.712024, 5496.521, 721.5483, 6.09793, 4400.08, 725.093, 7.588414, 5499.319, 712.9183, 6.166236, 4397.611, 100.0, 100.0, 99.93752, 100.0, 99.99039, 99.9443
2397.4194, 59.98651617709054, 59.98552034070961, 59.98509815524185, 33.12990123000508, 33.36693192214748, 33.328355784361584, 0.9999610201724479, 0.9999731384911624, 0.9999551058880414, 9332.189240155281, 9347.344025740338, 9352.927857822237, 229.40610858586297, 69.48138205965256, 79.47507572132054, 9335.718296633366, 9345.707387640692, 9364.608733037128, 282.8439133516876, 281.1955993810281, 282.03606045178947, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 717.1754, 6.134938, 4399.415, 727.4333, 6.045928, 4397.952, 718.857, 7.650175, 5500.155, 715.3538, 6.149228, 4398.927, 718.3215, 7.656716, 5499.857, 719.2007, 6.118075, 4400.245, 99.99415, 99.95204, 100.0, 99.9742, 100.0, 100.0
2399.9120000000003, 59.978181058657405, 59.97617563805747, 59.97761897965703, 33.120032391361576, 33.36829962353013, 33.3342729860412, 0.9999496416619631, 0.999973628283634, 0.9999606741712511, 9334.522159747854, 9338.17725690285, 9360.984806142762, 233.1683323419934, 65.3882115474571, 82.50086677750551, 9332.626254715491, 9345.944765764962, 9361.7898204718, 282.77482393749324, 281.10343282518465, 281.8824668464118, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.0986, 6.103885, 4400.059, 722.0052, 6.092529, 4400.556, 712.684, 7.712208, 5496.528, 721.4901, 6.098665, 4400.19, 724.5589, 7.589693, 5499.534, 712.8189, 6.16587, 4397.377, 99.99994, 100.0, 99.93546, 100.0, 99.98709, 99.93899
2402.40088, 59.98287777875839, 59.97735023381427, 59.9808522175471, 33.11344429258128, 33.357770854987926, 33.316829793846274, 0.9999554376156874, 0.9999712613360824, 0.9999614820468175, 9329.321396720667, 9337.064398002643, 9351.32265181181, 229.80562977234524, 66.04010894982275, 81.94530913405742, 9332.65175635956, 9340.439605621652, 9350.439810084375, 282.77262196618864, 281.18410326183647, 282.0061571566313, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 720.7634, 6.101922, 4400.387, 722.0637, 6.094187, 4400.5, 712.7034, 7.712392, 5496.581, 721.7231, 6.098114, 4400.299, 724.5779, 7.58951, 5499.364, 713.0972, 6.166785, 4397.666, 100.0, 100.0, 99.93643, 100.0, 99.98704, 99.94167
2404.8048400000002, 59.976610682557435, 59.979876793597874, 59.976963424419814, 33.130684620256304, 33.366819560969326, 33.332691843052245, 0.999961721405301, 0.9999760118723173, 0.9999590504540687, 9337.084734052278, 9336.424446034103, 9358.75878481749, 230.63492889036206, 67.1513950180206, 86.77070050099792, 9336.840343108419, 9347.402977485628, 9362.612142339707, 282.8212389992058, 281.1763048832617, 282.04929545465336, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 727.3284, 6.047668, 4397.905, 715.8184, 6.144289, 4399.636, 706.4722, 7.770191, 5489.169, 727.7817, 6.042403, 4398.295, 729.0987, 7.541844, 5496.78, 709.2999, 6.191323, 4395.463, 99.961, 99.99033, 99.80167, 99.95851, 99.92622, 99.89549
2407.14516, 59.97733604937468, 59.984458380413614, 59.98078723622135, 33.147603613029396, 33.35363843911654, 33.34910894635627, 0.9999588403269201, 0.9999741819031477, 0.9999577330013218, 9332.01894697668, 9333.555282591358, 9351.902149732117, 227.76279173447983, 64.88432660721082, 85.85617658266824, 9334.27092518039, 9350.137201869717, 9351.148545533686, 282.7319313127121, 281.07312651186015, 281.94470373500894, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.1971, 6.104242, 4400.445, 722.2971, 6.092529, 4400.495, 712.684, 7.712392, 5496.579, 721.3542, 6.098481, 4400.134, 730.0143, 7.527052, 5494.169, 712.9978, 6.166053, 4397.258, 100.0, 100.0, 99.93135, 99.99774, 99.8937, 99.94176
2409.50948, 59.98445174028155, 59.98294627596197, 59.98028101269791, 33.100452265404115, 33.33603879011043, 33.262596228136054, 0.9999602173318168, 0.9999774755081137, 0.999966366346083, 9323.791689309564, 9344.909012483318, 9353.144440530721, 228.47745610949278, 64.6018722239437, 81.58573624303381, 9327.704646242892, 9343.286972151433, 9357.905392552973, 282.7192928869374, 281.1536944267793, 281.99936784194034, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 718.1611, 6.126907, 4399.909, 726.0326, 6.056427, 4398.097, 717.9058, 7.66122, 5500.369, 715.4703, 6.149044, 4399.207, 737.0529, 7.439209, 5482.67, 719.2803, 6.117526, 4399.609, 100.0, 99.95534, 99.99924, 99.98056, 99.68449, 99.98971
2411.84904, 59.98618328286824, 59.9864600951194, 59.98654024881439, 33.11057376829202, 33.34597590230503, 33.32187522656473, 0.9999599740599959, 0.9999773317946793, 0.9999617649548358, 9332.760630370314, 9347.963800277015, 9355.659857696059, 230.49107165285932, 65.22569862978342, 85.24998514717208, 9335.177904534761, 9345.438908715636, 9359.89737915401, 282.7817906277468, 281.22956351100015, 282.06362626281765, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 720.4874, 6.101029, 4400.725, 722.1804, 6.092529, 4399.996, 712.7034, 7.712392, 5496.519, 721.4707, 6.096459, 4400.078, 730.6819, 7.518834, 5493.165, 713.1569, 6.166602, 4397.671, 100.0, 100.0, 99.93546, 100.0, 99.87432, 99.9443
2414.2502400000003, 59.99239258884644, 59.99175919815719, 59.99296953109248, 33.13432737544648, 33.3541963188877, 33.31265790460296, 0.9999614734312975, 0.999975050318937, 0.9999613625519841, 9332.390875704374, 9343.010055671492, 9360.643807356082, 229.42068369414847, 61.094749293391374, 84.39583026554646, 9335.15849021627, 9334.347209737458, 9362.822121421932, 282.67035873590083, 281.26878725245786, 282.06753858494767, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 720.9211, 6.104599, 4400.337, 722.0247, 6.092713, 4400.611, 712.684, 7.712208, 5496.469, 721.8202, 6.098665, 4400.526, 730.6628, 7.513355, 5495.004, 712.799, 6.166236, 4397.491, 100.0, 99.99455, 99.93439, 100.0, 99.88336, 99.94956
2416.6580400000003, 59.9990503209112, 59.99771747636884, 60.00013656033236, 33.13925975961138, 33.33899727284788, 33.31451472443721, 0.9999604301018963, 0.9999776047601602, 0.9999616763207281, 9326.657550059512, 9343.956217374734, 9358.624195824734, 230.94658563914163, 68.27144001946681, 82.58059041425895, 9336.374303049748, 9340.204282900126, 9356.438850092343, 282.86037848464804, 281.24333302861083, 282.0734750390512, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 727.3876, 6.046954, 4398.624, 715.9157, 6.146499, 4399.696, 706.4916, 7.769086, 5489.003, 727.9759, 6.0413, 4397.67, 724.5779, 7.590058, 5499.255, 706.6557, 6.21403, 4391.398, 99.95851, 99.99169, 99.79559, 99.94564, 99.98505, 99.80432
2419.0519200000003, 60.00083478895971, 59.996180590655705, 60.001862774616306, 33.13519525671026, 33.343798576716665, 33.32395760386136, 0.9999596168215136, 0.9999772829576646, 0.9999612261967387, 9331.476936966314, 9341.618468143444, 9360.458374597332, 223.44685625067677, 65.1814944826998, 87.31952188049036, 9337.19281364206, 9345.31737832591, 9357.262252377313, 282.8676155549193, 281.2197726600213, 282.00463952143855, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.0789, 6.103528, 4400.227, 722.3166, 6.094924, 4400.732, 712.7228, 7.712024, 5496.634, 721.6843, 6.098481, 4400.19, 730.1478, 7.515912, 5493.654, 712.7593, 6.167518, 4397.67, 100.0, 99.99833, 99.93444, 100.0, 99.88849, 99.94565
2421.4532400000003, 60.004757249424976, 60.00530985918533, 60.006731086700775, 33.109597646593386, 33.34343602415645, 33.29865403107189, 0.9999613424967813, 0.999980445350914, 0.9999615369578306, 9325.73505310509, 9343.721155127529, 9346.183872981934, 228.02065389011705, 61.342110045118275, 83.65420657161576, 9329.579874541972, 9339.383215246762, 9350.484203662681, 282.8075340730727, 281.25286781120496, 282.05025062487346, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 720.9409, 6.103706, 4400.674, 723.2893, 6.077057, 4399.542, 715.2075, 7.688094, 5499.125, 717.8394, 6.133232, 4399.44, 736.7667, 7.443774, 5482.819, 719.3002, 6.116977, 4400.016, 100.0, 100.0, 99.98268, 99.98587, 99.70195, 99.99896
2423.85408, 60.00617226925038, 60.00580565519345, 60.00510573179127, 33.12214061253733, 33.345748759315406, 33.318260423302135, 0.9999624198123951, 0.9999794980950082, 0.9999617324977217, 9339.069280801807, 9337.15130772585, 9361.324646901949, 226.3986804996557, 61.62079776597818, 79.94187911304789, 9330.4095163911, 9337.693907775612, 9359.491695020064, 282.8449661492997, 281.26438849519445, 282.19702172928044, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 718.4568, 6.119947, 4400.676, 723.5422, 6.08424, 4400.337, 712.8781, 7.711656, 5496.588, 721.8785, 6.097562, 4400.188, 730.7963, 7.517555, 5493.138, 713.1768, 6.168251, 4397.375, 100.0, 100.0, 99.93756, 100.0, 99.89006, 99.93893
2426.16352, 60.01267384158067, 60.01040512271448, 60.0091993344253, 33.10128326078217, 33.34299843206698, 33.31810254335045, 0.9999567443085724, 0.9999782670429279, 0.9999591001586964, 9334.889603965546, 9344.803119364859, 9360.618874929762, 225.6772675198772, 62.42744634221435, 82.19142984882592, 9337.281848030749, 9343.549022144245, 9360.705512180106, 282.87330172387595, 281.2829543484716, 282.14301957018836, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.1183, 6.104063, 4400.505, 722.0637, 6.094187, 4399.995, 712.7034, 7.712392, 5496.468, 721.5095, 6.098849, 4400.248, 730.7772, 7.516642, 5493.516, 713.0376, 6.166968, 4397.257, 100.0, 99.99847, 99.93854, 100.0, 99.88026, 99.93625
2428.59796, 60.00796672683822, 60.00766781467832, 60.01438845820088, 33.094767188201736, 33.31735267873162, 33.310509458569506, 0.999959095471843, 0.9999742456450956, 0.9999610727902397, 9326.781645410056, 9338.10038709079, 9358.49491806218, 230.52314593466735, 65.79905300735345, 80.77733721709444, 9331.832111103913, 9337.600679597932, 9354.901079551983, 282.84119521350584, 281.2987480927592, 282.16818734550867, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 727.3481, 6.047489, 4398.676, 715.8768, 6.14392, 4399.419, 706.4528, 7.769086, 5488.666, 727.9565, 6.040565, 4397.841, 724.5208, 7.59024, 5499.256, 706.7551, 6.213481, 4391.224, 99.96097, 99.98398, 99.79253, 99.93686, 99.98009, 99.80303
2430.9489200000003, 60.01741215152676, 60.01437256837845, 60.01622400863861, 33.13428552365753, 33.3623543504376, 33.3143469652579, 0.9999589084034521, 0.9999777171211139, 0.9999585868862834, 9328.84227433912, 9342.154642762482, 9358.78985992688, 225.20532169723674, 55.8214253370852, 79.76399857416664, 9331.82715075732, 9338.342906555758, 9357.194919997613, 282.88246649013234, 281.1985689376913, 282.04834012904246, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.2366, 6.1021, 4400.67, 722.2971, 6.091977, 4400.499, 712.684, 7.712208, 5496.299, 721.626, 6.097194, 4399.855, 730.8536, 7.516642, 5494.029, 712.978, 6.17173, 4396.304, 100.0, 99.9984, 99.93643, 100.0, 99.89003, 99.92429
2433.34364, 60.015945410671605, 60.01873466590602, 60.016315175654924, 33.09808940042934, 33.311933704987894, 33.28683566263102, 0.9999565145554326, 0.9999752849829322, 0.9999566990356271, 9324.792602864425, 9328.17715848481, 9355.360396526148, 223.61654867280126, 64.87250377667351, 84.8714539688799, 9323.645209289822, 9332.309868735869, 9343.533535074615, 282.8837480380764, 281.17001027355127, 282.11071307980285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 720.862, 6.103171, 4400.502, 722.1025, 6.09345, 4400.675, 712.7228, 7.712392, 5496.708, 721.0629, 6.105101, 4400.018, 733.009, 7.490344, 5488.989, 703.6536, 6.238202, 4385.418, 100.0, 100.0, 99.93873, 100.0, 99.81326, 99.66719
2435.79172, 60.01771868858889, 60.01811189443244, 60.01831547192062, 33.12783798817044, 33.33338063334174, 33.322549443271306, 0.9999597994730753, 0.9999758921362594, 0.9999568484557251, 9322.778882034037, 9339.775358835906, 9360.073440550299, 231.56685793816723, 64.45780881873043, 84.82533292991047, 9337.977752675186, 9337.097179929176, 9356.737224193179, 282.8311634038552, 281.2761541667203, 281.9718108291672, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 715.3024, 6.144932, 4399.752, 726.3439, 6.055506, 4399.12, 715.4211, 7.691776, 5498.096, 720.4415, 6.103997, 4400.192, 731.0825, 7.510615, 5493.711, 706.7154, 6.213664, 4391.168, 99.99296, 99.97891, 99.96876, 100.0, 99.87619, 99.79915
2438.23704, 60.014496390661826, 60.01007290733643, 60.01226357343993, 33.11683787612186, 33.331189285570524, 33.32289850850759, 0.9999573731522435, 0.999975495247058, 0.9999594364420202, 9323.287883570065, 9332.687150382417, 9355.985534955425, 230.16643266981555, 63.07357304253364, 85.38963751021947, 9334.24853071367, 9336.424370677772, 9360.571889331575, 282.7988623434328, 281.18868557153723, 281.9934226211277, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 720.8226, 6.105312, 4400.449, 722.2776, 6.094371, 4400.339, 712.7034, 7.712024, 5496.47, 721.7231, 6.098665, 4400.419, 731.235, 7.525774, 5495.006, 706.6756, 6.214396, 4391.683, 100.0, 100.0, 99.93441, 100.0, 99.88769, 99.79516
2440.57776, 60.00433570247928, 60.00480413258796, 60.007019506085626, 33.090927384326996, 33.322564653380006, 33.292205767732376, 0.9999553123616695, 0.9999752884974824, 0.9999589672809778, 9323.145535111931, 9336.621533024603, 9355.44142234054, 227.27073854078571, 63.16977202958219, 82.32076593809961, 9331.996297026424, 9343.923004972166, 9355.514764169875, 282.8387377164921, 281.26711921725183, 282.0359842309897, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 727.3284, 6.045883, 4398.35, 715.7795, 6.145762, 4399.242, 706.4333, 7.769454, 5488.89, 727.9177, 6.0413, 4397.727, 724.5398, 7.589327, 5499.258, 712.8785, 6.168067, 4397.204, 99.95724, 99.98136, 99.7967, 99.94193, 99.9851, 99.94809
2443.0542400000004, 60.003612486075355, 60.00556958241557, 60.00573303296325, 33.129315370719446, 33.315914761191635, 33.30114251455413, 0.9999580600104377, 0.9999754722876509, 0.9999553751660777, 9334.553128137166, 9345.073221403374, 9361.240630522292, 224.28450376175806, 66.86949680978887, 85.06835947705531, 9330.318547781186, 9343.680666630753, 9361.897182913786, 282.96641770428033, 281.29107074632515, 282.15076476099426, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 720.7634, 6.103171, 4400.115, 722.0442, 6.093266, 4400.327, 712.684, 7.712208, 5496.528, 721.762, 6.097378, 4400.359, 731.2922, 7.512259, 5493.416, 706.6557, 6.213847, 4391.342, 100.0, 100.0, 99.93441, 100.0, 99.87888, 99.79257
2445.4076400000004, 60.00162846367505, 60.00417956544814, 60.00721818383725, 33.125173095512906, 33.33953549514088, 33.304128042665674, 0.9999585728634043, 0.999977465980067, 0.9999552364202656, 9337.759337224914, 9339.80802733022, 9362.466326972786, 226.2573069657583, 68.27071553700989, 84.96756346859206, 9335.241684274448, 9341.530295884593, 9364.250719939902, 282.8820952968139, 281.23370886668204, 282.0700638234683, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 720.9409, 6.101386, 4400.169, 722.0442, 6.093635, 4400.338, 712.7228, 7.712392, 5496.699, 721.6649, 6.097378, 4400.356, 723.9866, 7.595902, 5499.805, 714.4492, 6.148839, 4398.884, 100.0, 100.0, 99.93858, 100.0, 99.9972, 99.97833
2447.82024, 60.00327780680565, 60.00253473183143, 60.00193601161563, 33.1271285481495, 33.34437333706279, 33.33101548900648, 0.9999657418478292, 0.999973298180711, 0.9999709467521923, 9333.442685828712, 9341.305370162398, 9357.14434179845, 229.2966466207531, 71.95328957561742, 79.08207863606765, 9342.006342471526, 9339.19185585439, 9359.866646199138, 282.83183802567845, 281.2664865811485, 282.05366880334714, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 714.6321, 6.154926, 4398.868, 727.803, 6.045191, 4398.768, 716.8964, 7.670975, 5498.902, 718.8104, 6.117603, 4400.184, 723.0139, 7.602842, 5499.645, 713.1171, 6.166602, 4397.255, 99.97286, 99.95434, 99.99005, 100.0, 99.99783, 99.93622
2450.31604, 60.00386978384956, 60.00498705571403, 60.00712601805927, 33.127357160624314, 33.33337170369267, 33.319902853275586, 0.9999576060339941, 0.9999768824232499, 0.9999599918168667, 9333.28195998673, 9346.40025152527, 9354.633939663836, 226.62706113500417, 67.53986626441838, 87.16401714930817, 9337.833359297503, 9344.848239695299, 9357.255015859342, 282.8169952467374, 281.27409916626607, 282.13470968930517, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 720.9211, 6.104599, 4400.445, 722.336, 6.094187, 4400.382, 712.684, 7.712208, 5496.47, 721.6843, 6.097562, 4400.138, 724.597, 7.59024, 5499.256, 713.1171, 6.166785, 4397.786, 99.99749, 100.0, 99.93548, 100.0, 99.98507, 99.94304
2452.6531200000004, 60.002251314159835, 60.00184111537602, 59.99408335141481, 33.09227927708013, 33.309744808048976, 33.30115009282583, 0.9999612862764053, 0.9999765529666544, 0.9999635207955099, 9323.293355653568, 9333.906183437817, 9345.536631675128, 235.3728265117811, 58.778400068024894, 81.97325299965291, 9328.312483461948, 9336.730374348808, 9346.905543448287, 282.82001460824637, 281.2221214241978, 282.04512370426323, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 727.289, 6.047668, 4398.734, 715.8573, 6.145209, 4399.245, 706.4916, 7.769823, 5488.89, 727.9565, 6.041484, 4397.786, 730.7582, 7.514268, 5494.236, 706.6955, 6.21403, 4391.397, 99.95229, 99.97618, 99.7987, 99.94441, 99.89379, 99.80309
2455.08424, 59.991689289679115, 59.99737607084917, 59.9920887919811, 33.13418224269745, 33.345852833265845, 33.314364230492515, 0.9999559674593794, 0.9999739830457597, 0.9999597868762413, 9332.92830339345, 9338.694121828372, 9355.038952046161, 228.28405309260097, 71.13350130431263, 86.65657968258279, 9335.847784335801, 9349.109353569847, 9360.42429793975, 282.8632640106633, 281.28259649845506, 282.0526400308649, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.0591, 6.101565, 4400.668, 722.1998, 6.093635, 4400.278, 712.7034, 7.712208, 5496.639, 721.7231, 6.096827, 4400.302, 724.5208, 7.590058, 5499.416, 712.8388, 6.166236, 4397.431, 99.99615, 100.0, 99.93537, 100.0, 99.98797, 99.94434
2457.4914000000003, 59.986729148770536, 59.99096022777297, 59.98652446335629, 33.088576388510354, 33.321819899931675, 33.27486742212538, 0.9999590393965441, 0.9999756514045831, 0.9999591192833276, 9324.072007226272, 9332.050722047039, 9344.168824341632, 223.1835956933519, 66.22959478168059, 83.70657432950833, 9326.169480291886, 9333.297470164047, 9345.578858928859, 282.92043733939926, 281.2369866348709, 282.1418199477438, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.1971, 6.102635, 4400.115, 722.1609, 6.093266, 4400.448, 712.7034, 7.712208, 5496.693, 721.6649, 6.097562, 4400.418, 731.4449, 7.508789, 5492.365, 706.0792, 6.220989, 4389.22, 100.0, 100.0, 99.93537, 100.0, 99.90148, 99.7536
2459.8941600000003, 59.981038141948616, 59.979799706175946, 59.97965880307782, 33.11896591260796, 33.31906422985842, 33.306582297136096, 0.9999611155740703, 0.999975866310793, 0.9999564663859293, 9336.765353599025, 9340.961891459881, 9351.970529143102, 230.82118833169807, 65.91559616300447, 80.31001006417091, 9333.46549139595, 9338.009569389285, 9345.14628448441, 282.8477157786372, 281.29793362639987, 282.01989712359796, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 714.6124, 6.155105, 4398.703, 728.5423, 6.036349, 4397.621, 718.4688, 7.655145, 5499.681, 717.1403, 6.129922, 4400.005, 733.8674, 7.479934, 5489.733, 704.5483, 6.224102, 4390.812, 99.97031, 99.93943, 99.99645, 100.0, 99.81193, 99.77229
2462.2261200000003, 59.967885240770045, 59.98544401178827, 59.97574821106651, 33.12970757055073, 33.33584789757346, 33.31968349064879, 0.9999587724508009, 0.9999737083805549, 0.9999592199642124, 9325.65963351159, 9334.361960428101, 9356.187893155888, 226.72689376939206, 64.56016700469326, 84.04160414317857, 9325.99223884227, 9336.450444903203, 9355.682574447379, 282.6987630336506, 280.96822077612535, 281.80971341966705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 720.9409, 6.100851, 4400.173, 722.3166, 6.091793, 4400.389, 712.6646, 7.712392, 5496.469, 721.6843, 6.097378, 4400.364, 731.0825, 7.512807, 5494.854, 706.7949, 6.213481, 4391.452, 100.0, 100.0, 99.93535, 100.0, 99.90503, 99.8018
2464.56948, 59.977817850239504, 59.97237039553682, 59.979442426757565, 33.12663912850636, 33.35938946954784, 33.322434359190844, 0.9999574852790019, 0.9999759664086038, 0.9999587216806595, 9323.442773947461, 9340.132464249777, 9355.646114571377, 222.85373457620062, 63.0140659184417, 83.12640303515946, 9325.53461718549, 9334.49159210702, 9350.92573904085, 282.51563451870436, 280.9016811643497, 281.7673158564752, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 725.3767, 6.064979, 4399.079, 716.7134, 6.14392, 4399.635, 706.4916, 7.76927, 5488.768, 727.8788, 6.040932, 4397.616, 724.5398, 7.589693, 5499.421, 713.0773, 6.166602, 4397.438, 99.98267, 99.99031, 99.80072, 99.94954, 99.98311, 99.92859
2466.99096, 59.97868653622101, 59.97706708830336, 59.972769285678794, 33.17970083372617, 33.38689488086322, 33.34999050408511, 0.9999575031522075, 0.9999767945820993, 0.9999557181726382, 9330.038646107618, 9333.492574765598, 9356.341045691084, 225.7992936921969, 61.50250987070467, 84.83889945803776, 9333.811885845176, 9342.105602049505, 9354.536171141212, 282.52716729254615, 280.7803179195262, 281.6640510456446, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 720.0, 721.0789, 6.104063, 4400.612, 721.9274, 6.090687, 4400.561, 712.7228, 7.712024, 5496.64, 721.6454, 6.097194, 4400.025, 731.4449, 7.52066, 5493.458, 706.5563, 6.21458, 4391.168, 100.0, 100.0, 99.93539, 99.99529, 99.88366, 99.79926
