TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
2483.54808, 59.99440740848726, 59.991936490057064, 59.98785859226699, 33.119521524167254, 33.34464432408353, 33.305588614066984, 0.9999615898052125, 0.9999800969868231, 0.9999634361945843, 9335.661237808901, 9337.39639773345, 9357.33169570717, 227.25081655908707, 66.79182234062318, 84.97513362399059, 9332.767227821952, 9344.206449113983, 9348.685945615602, 282.84742288730394, 281.1799667521085, 281.9724737300072, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 714.8096, 6.155105, 4398.981, 728.5229, 6.035797, 4397.511, 718.9929, 7.649255, 5500.099, 715.3538, 6.149412, 4398.979, 736.8049, 5.952998, 4386.521, 719.3797, 7.64548, 5500.118, 99.96779, 99.94202, 100.0, 99.97554, 99.69472, 99.99968
2485.98876, 59.99707492389562, 59.999544208189526, 59.9974586967383, 33.144876087313456, 33.35900410252224, 33.327684574010405, 0.9999577481379568, 0.9999768687244255, 0.9999594674197988, 9325.973123742511, 9342.715572380108, 9357.225589308306, 230.86980523238662, 65.79503780071195, 84.22283376391715, 9330.593898120755, 9338.71758757977, 9349.791149104578, 282.7294099808707, 281.2555276327532, 281.9801821200112, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 720.8423, 6.10442, 4400.396, 722.122, 6.094003, 4400.503, 712.7034, 7.712208, 5496.53, 721.8591, 6.09793, 4400.192, 730.6056, 6.01509, 4395.246, 713.137, 7.708474, 5496.859, 100.0, 100.0, 99.93429, 100.0, 99.88566, 99.94144
2488.4501200000004, 60.00177523647411, 60.00355885003131, 59.99961479521478, 33.10736664083353, 33.32995862349808, 33.26330958673574, 0.9999631270695054, 0.9999706546840382, 0.9999603416107846, 9329.713598295708, 9331.47812888489, 9348.849028270593, 233.6839825315069, 67.32928422740156, 81.94303728606519, 9323.804403154065, 9339.582206755957, 9354.420498297031, 282.8127911213172, 281.2069985195575, 281.8969003422803, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 720.9409, 6.102279, 4400.063, 722.122, 6.102292, 4400.36, 711.2281, 7.726013, 5493.919, 724.3446, 6.068511, 4399.301, 726.4664, 6.054538, 4398.901, 707.9679, 7.761212, 5489.581, 100.0, 100.0, 99.89809, 99.98272, 99.96505, 99.80916
2490.8511200000003, 60.00282263849811, 60.001238870101396, 60.005776899528406, 33.149821847842446, 33.34859566760615, 33.34553731294951, 0.9999566095800201, 0.9999767188434235, 0.9999591666733342, 9338.241189246475, 9339.523834022497, 9352.234653775571, 231.6072987485054, 64.68704936566223, 84.56973971465777, 9334.801174820035, 9343.549586520934, 9354.716128100288, 282.7695966918989, 281.17483370242593, 281.9496358241753, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 724.5289, 6.077115, 4399.88, 719.9235, 6.109844, 4400.749, 711.5775, 7.718466, 5496.285, 721.6066, 6.097562, 4400.191, 730.5865, 6.016369, 4394.975, 713.1171, 7.708107, 5496.857, 100.0, 100.0, 99.92401, 100.0, 99.89171, 99.94038
2493.19932, 60.004495634291395, 60.001233945907366, 60.00026573564828, 33.12302081081594, 33.34500042887647, 33.32063421497126, 0.9999599385670099, 0.9999742221185606, 0.9999543257021339, 9331.237111323673, 9342.075684049536, 9360.918235478102, 231.97043115835004, 65.66251089162722, 87.10538656227527, 9333.869066825517, 9335.194973417245, 9356.249078418428, 282.8647855384388, 281.2338137705559, 282.06046320126785, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.1774, 6.104063, 4400.946, 715.8962, 6.145578, 4399.635, 712.7228, 7.71184, 5496.521, 721.4707, 6.096275, 4400.692, 724.1583, 6.074992, 4399.242, 713.1171, 7.708291, 5496.801, 100.0, 99.98011, 99.93539, 100.0, 99.9875, 99.94043
2495.66836, 60.00559140725765, 60.00419064023522, 60.00408348961601, 33.141934555280024, 33.35424669315292, 33.31500673927134, 0.9999598957676243, 0.9999777545554112, 0.9999593822858585, 9334.509807739047, 9348.334814589592, 9358.47176326472, 230.29611756270788, 65.44343590362905, 81.9582217666607, 9341.217212267658, 9342.538457798082, 9359.173891280741, 282.95909788667575, 281.1986509177993, 282.01356467382556, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 714.6913, 6.155105, 4398.76, 709.6899, 6.192364, 4394.586, 719.0123, 7.649623, 5500.21, 715.2762, 6.149044, 4398.645, 718.1116, 6.12704, 4400.108, 719.3996, 7.645297, 5500.061, 99.97042, 99.87938, 100.0, 99.9678, 99.98981, 99.9997
2498.0692400000003, 60.001648969074466, 60.0036232251943, 60.006490771174995, 33.1262134461044, 33.34144760348556, 33.32043578355953, 0.9999569095386975, 0.9999752986946985, 0.9999566631063889, 9336.70101346499, 9345.291524926532, 9362.71255441417, 225.76514712359494, 64.92332612265204, 84.07678905188322, 9334.820990243308, 9341.075439002365, 9359.850490550929, 283.02226662697, 281.1685951711494, 281.9840987546528, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.3154, 6.1021, 4399.837, 715.9157, 6.143552, 4399.125, 712.684, 7.712576, 5496.581, 721.7037, 6.096827, 4400.078, 724.33, 6.074079, 4399.786, 713.0972, 7.708291, 5496.857, 99.99489, 99.99183, 99.93848, 100.0, 99.98009, 99.94146
2500.4399200000003, 60.00326054936639, 60.00500483319189, 60.00355138435463, 33.09943553207335, 33.31891844858615, 33.30085703793625, 0.9999533270530763, 0.9999737482754155, 0.9999588853575578, 9330.913573345308, 9341.747940182197, 9347.72827371239, 229.58125848816962, 68.26738393722007, 85.16406520996134, 9325.608446144563, 9336.242678615341, 9352.772041761718, 282.9419033347468, 281.16196757332193, 281.991512120753, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 720.9211, 6.101743, 4399.951, 715.8573, 6.145209, 4399.415, 712.7034, 7.712024, 5496.344, 722.4222, 6.090759, 4400.583, 716.2995, 6.144572, 4398.352, 710.0156, 7.7429, 5492.352, 100.0, 99.98529, 99.93645, 100.0, 99.9853, 99.87055
2502.9108800000004, 59.99753666333175, 59.999305213504684, 59.99621795967487, 33.12913325423929, 33.36360330077856, 33.33103468950437, 0.9999588724293502, 0.9999696563358595, 0.9999610090840931, 9338.052431793221, 9339.218074698983, 9356.953697555926, 228.45621897561978, 70.98806711399038, 82.19369123168008, 9338.69485087501, 9346.658939496272, 9353.166195017584, 282.8256460211524, 281.20721097019805, 282.0106539077042, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 726.047, 6.062123, 4399.193, 719.262, 6.119422, 4400.167, 709.9663, 7.731904, 5495.015, 722.694, 6.093517, 4400.583, 718.2261, 6.128319, 4399.503, 713.137, 7.708107, 5497.026, 99.98025, 100.0, 99.90796, 100.0, 100.0, 99.94453
2505.2415600000004, 59.99831356295737, 59.995271673309105, 59.99199949151538, 33.14242602351698, 33.33416476806883, 33.3437822580796, 0.9999552316484833, 0.9999750115028289, 0.9999583914448879, 9332.915516279245, 9340.020696457246, 9361.91505211078, 231.25810274844844, 68.95203369860337, 86.79258702073639, 9338.336274830512, 9341.116727521427, 9361.772265665417, 282.6689218049821, 281.15543078589076, 281.97872403660506, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 725.5147, 6.055698, 4398.513, 721.9664, 6.094187, 4400.332, 712.7228, 7.712024, 5496.53, 721.6649, 6.097746, 4400.307, 718.1116, 6.127406, 4399.451, 713.1171, 7.708291, 5496.852, 99.97256, 100.0, 99.9355, 100.0, 99.98611, 99.94363
2507.58808, 59.99560389969746, 59.998890702292144, 59.99916514313871, 33.107126116409106, 33.3521362430926, 33.32006635580568, 0.9999561400716968, 0.9999722807075822, 0.999957110420415, 9329.011590507245, 9349.093822342202, 9355.997661161065, 231.60922012363608, 68.35163533079185, 87.0257416275349, 9336.447064055623, 9341.554797412753, 9361.601952024377, 282.84371745495326, 281.21576518871825, 282.007724558517, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 733.5781, 5.986989, 4391.898, 728.5034, 6.035981, 4397.229, 719.0123, 7.649439, 5500.157, 715.3344, 6.149412, 4399.15, 724.33, 6.073713, 4399.842, 719.3797, 7.645297, 5500.119, 99.81817, 99.94463, 100.0, 99.9716, 99.995, 100.0
2510.04392, 59.995403843092035, 59.99252520172023, 59.99389016039845, 33.12235888107914, 33.33996887510382, 33.31709902622073, 0.9999548281362065, 0.999972477844683, 0.9999590121347148, 9330.810643182158, 9343.454291220756, 9358.292879221499, 235.80929126418323, 68.49912371329947, 81.67046246474501, 9339.808425841346, 9340.804437188643, 9351.26909727943, 282.87574609155746, 281.2165422597718, 282.0122185010542, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 727.2299, 6.04731, 4398.069, 722.0831, 6.094003, 4400.442, 712.7228, 7.712208, 5496.528, 721.5095, 6.098481, 4400.246, 718.1116, 6.127954, 4399.45, 713.1171, 7.708291, 5496.744, 99.95472, 100.0, 99.93548, 100.0, 99.98609, 99.94354
2512.44324, 59.99285542103092, 59.993789535714306, 59.991092667371895, 33.10464078745556, 33.351665165093756, 33.320376740328854, 0.9999593931700792, 0.9999752503808916, 0.9999629283535524, 9327.452656484382, 9331.060801986372, 9349.173172718021, 232.90960565401656, 69.5551060251637, 82.23922539988826, 9332.055811598444, 9340.377813084913, 9350.436088406028, 282.84069092752344, 281.2450460760609, 281.999650092618, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 727.289, 6.047489, 4398.015, 721.9664, 6.095108, 4400.617, 712.684, 7.712576, 5496.582, 721.5872, 6.098114, 4400.754, 724.1774, 6.073531, 4399.05, 712.1031, 7.717629, 5494.667, 99.961, 100.0, 99.93737, 100.0, 99.99387, 99.91163
2514.84524, 59.995537477660854, 59.99450259320949, 59.99729755110096, 33.15386617223455, 33.32021350219796, 33.33885123932622, 0.9999609527611866, 0.9999720117655161, 0.9999579381068217, 9335.3561067036, 9345.071131001108, 9357.881217750413, 230.0119825890979, 70.93330434052268, 85.9511464858756, 9339.754420116511, 9338.951108701827, 9358.897531501565, 282.78223022310436, 281.18826599021, 282.1120762480444, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 720.862, 6.104063, 4400.227, 716.013, 6.143368, 4400.01, 707.501, 7.756569, 5491.903, 725.1796, 6.066305, 4399.971, 726.8288, 6.056547, 4398.69, 711.9442, 7.713418, 5496.777, 100.0, 99.99882, 99.84023, 99.99793, 99.97675, 99.93221
2517.2872, 59.997425184354526, 59.998709349517036, 60.00003393500445, 33.143372969262835, 33.33135337357108, 33.30431744294744, 0.9999574600258835, 0.9999724696738149, 0.9999589626792355, 9331.912352433363, 9339.149430424952, 9357.39038237656, 231.264561086482, 65.63422464930136, 88.49725929126771, 9328.023665498933, 9342.936041818068, 9356.909048596544, 282.8688013086218, 281.235232149873, 281.9715509331575, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 724.6275, 6.077115, 4399.932, 717.9585, 6.134158, 4399.726, 712.7228, 7.712208, 5496.521, 727.8788, 6.041667, 4397.501, 724.4063, 6.075905, 4399.621, 713.1171, 7.707924, 5496.738, 99.99705, 99.99649, 99.93535, 99.95456, 99.97889, 99.94254
2519.6429200000002, 60.00065911153371, 60.00063647657029, 59.99858617863557, 33.10506566359286, 33.338822769444526, 33.311645457823836, 0.9999618210316071, 0.9999741093555248, 0.9999585491038769, 9328.349937700576, 9340.873136594557, 9353.057553651179, 231.7157911488248, 67.12939063701901, 83.74178254152412, 9337.311943710032, 9339.638799765084, 9354.780329547008, 282.8037692898441, 281.2047601141354, 281.87889594623084, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 715.3419, 6.154748, 4398.702, 709.5537, 6.192916, 4394.474, 718.9929, 7.649439, 5500.269, 734.1704, 5.980625, 4390.865, 718.1307, 6.127771, 4399.605, 719.4195, 7.645114, 5500.06, 99.97793, 99.87552, 100.0, 99.79604, 99.98963, 99.9997
2522.0247200000003, 60.00112421636782, 60.001244307288964, 60.001018142340115, 33.1241819931865, 33.34735537517596, 33.312514436985495, 0.9999620820114251, 0.9999734163266736, 0.9999597454352481, 9333.475791395973, 9344.819746157014, 9353.390621045079, 232.5792062588207, 70.6948799295476, 83.82960292012376, 9340.307642407275, 9343.239939202673, 9348.84767370866, 282.9013065100898, 281.18712711754654, 281.953525073623, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 720.862, 6.102814, 4400.278, 715.8184, 6.144657, 4399.58, 712.7034, 7.712392, 5496.522, 727.9953, 6.040565, 4397.56, 724.2155, 6.073713, 4399.183, 713.0773, 7.708474, 5496.971, 100.0, 99.98904, 99.93642, 99.95072, 99.98755, 99.94047
2524.4216, 60.00110117973353, 60.00105715417723, 60.00240996860024, 33.14609351913066, 33.36025756602597, 33.34053520112464, 0.9999578869070883, 0.9999719909133825, 0.999958297870217, 9331.320936993376, 9337.67047468749, 9358.158067343891, 225.8978364308541, 69.8823325397725, 84.3668100397922, 9326.123252405994, 9336.027388697701, 9351.067764620044, 282.73534450380595, 281.14442817381126, 281.91363976970035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 720.862, 6.105669, 4400.945, 715.8379, 6.144473, 4399.469, 712.6646, 7.712576, 5496.581, 727.9371, 6.040748, 4398.01, 717.9781, 6.127588, 4399.546, 713.0972, 7.708291, 5496.745, 100.0, 99.97888, 99.93643, 99.94314, 100.0, 99.93941
2526.7556000000004, 60.00090727123701, 60.00187395985387, 60.00159496621, 33.13406432208158, 33.3648778329387, 33.31453970319022, 0.9999583377571032, 0.9999727504545546, 0.9999630285449896, 9332.112177663275, 9337.869592160143, 9353.606311162235, 231.50909799065084, 68.80238211813366, 81.44658747235167, 9337.742799934325, 9342.391388628368, 9358.615004022511, 282.8355427791329, 281.21840100479216, 281.9292343368142, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 727.151, 6.047846, 4398.012, 722.2387, 6.094739, 4400.503, 706.4139, 7.770375, 5488.896, 721.8202, 6.096642, 4400.192, 712.332, 6.169592, 4397.449, 708.8228, 7.741984, 5493.461, 99.9635, 100.0, 99.7967, 100.0, 99.94062, 99.87073
2529.10564, 59.99903744541282, 60.00250872507973, 60.0009407213862, 33.13602300007046, 33.34289412715029, 33.33536146852822, 0.9999606108180172, 0.9999721819933409, 0.9999583414880641, 9328.411158028177, 9344.633878770917, 9353.787355014852, 232.58525987884332, 65.80525663186017, 83.8494285121244, 9335.155634734918, 9341.885346484392, 9359.66298711196, 282.65067491679383, 281.1307298901958, 281.9060216134621, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 720.7634, 6.101743, 4400.944, 715.9157, 6.13821, 4399.847, 712.6646, 7.712024, 5496.586, 724.7913, 6.070718, 4400.255, 718.2261, 6.126858, 4399.939, 713.1171, 7.708107, 5496.853, 99.99865, 99.99512, 99.93645, 99.9865, 99.98724, 99.94148
2531.5304, 59.997649658853376, 59.999367400549446, 59.998694833645736, 33.138373018359346, 33.3445250270047, 33.32040425706664, 0.9999642824722107, 0.9999755497615562, 0.9999603992684577, 9335.549766256123, 9338.005119093836, 9352.663413686398, 230.24363798105696, 67.9669299350312, 86.45378727012167, 9337.128357173613, 9344.575795365581, 9356.929407181075, 282.8779276358361, 281.11913703581916, 281.9048534716466, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 729.8519, 6.017685, 4395.143, 726.052, 6.056979, 4398.542, 717.9058, 7.656618, 5500.255, 715.684, 6.15125, 4399.263, 724.3109, 6.07554, 4399.409, 719.3797, 7.645114, 5500.06, 99.90488, 99.96545, 100.0, 99.98184, 99.9949, 99.99869
2533.83952, 59.99560312994175, 59.99506389316998, 59.99650824844643, 33.16266234133057, 33.3481158325625, 33.33335230714722, 0.9999576364197389, 0.999971960912752, 0.9999619438996109, 9334.592375437122, 9337.01430350034, 9361.301350653315, 230.5301211087717, 63.87166099135584, 83.7086758564867, 9331.356641695998, 9343.334800409008, 9352.159109881495, 282.7053328168398, 281.03544510215374, 281.9292938834749, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 727.4073, 6.046418, 4398.46, 722.122, 6.092898, 4400.448, 712.7228, 7.712024, 5496.58, 721.6066, 6.098665, 4400.307, 718.1688, 6.126675, 4399.937, 713.1171, 7.708291, 5496.738, 99.95472, 100.0, 99.93645, 100.0, 99.99083, 99.94254
2536.2036000000003, 59.997489519366106, 59.99637310722381, 59.99795798274381, 33.15024344999272, 33.34070778826607, 33.32787671001716, 0.9999595594818144, 0.9999738873446441, 0.9999590803810554, 9335.08412321046, 9348.128884365113, 9357.022601979203, 233.1494386574932, 70.84677448079492, 81.60223459384224, 9334.628614298685, 9343.851341492134, 9353.529972488037, 282.6693317144355, 281.15855697545226, 281.94662425283514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 727.3284, 6.046061, 4398.456, 722.1025, 6.094003, 4400.444, 712.7228, 7.712024, 5496.58, 721.6066, 6.097378, 4400.868, 724.2728, 6.074079, 4399.297, 713.1171, 7.708474, 5496.913, 99.95342, 100.0, 99.93642, 100.0, 99.9937, 99.94246
2538.5791200000003, 59.98957729164356, 59.98864819230661, 59.984649905016276, 33.10627531824527, 33.32927503702461, 33.30538619551481, 0.9999600065026326, 0.9999713580331016, 0.9999646762996186, 9329.413629317809, 9343.767925471355, 9355.963924012382, 233.41749470590275, 64.82142428080715, 79.45577433662083, 9334.098868068293, 9342.23682906615, 9351.337936273267, 282.71699508560005, 281.24428655225256, 281.96100223347406, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.0591, 6.103171, 4400.058, 715.9351, 6.144657, 4399.299, 706.4139, 7.770191, 5488.894, 727.9759, 6.0413, 4397.616, 730.6056, 6.016004, 4395.3, 706.8148, 7.765973, 5489.159, 99.99992, 99.9879, 99.79667, 99.95084, 99.88806, 99.80356
2540.91456, 59.987039292260214, 59.989889585665125, 59.98908039616316, 33.150309091252076, 33.351929298516396, 33.32966873410423, 0.9999567305413886, 0.9999695123563972, 0.9999620442871096, 9334.463221233176, 9346.553980988969, 9355.209641536498, 232.0075951621775, 67.5427158542127, 80.83645716977844, 9338.472866673874, 9345.30499400863, 9355.38664027858, 282.91175194824564, 281.2865666523878, 281.98634379248074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 727.2101, 6.047132, 4398.456, 722.2971, 6.092529, 4400.336, 712.7034, 7.712024, 5496.641, 721.5289, 6.097746, 4400.584, 724.2918, 6.075722, 4399.455, 713.1171, 7.708657, 5496.805, 99.9597, 100.0, 99.93539, 100.0, 99.99483, 99.94051
2543.32204, 59.98424347550939, 59.992186636943096, 59.99298204677036, 33.12063554191976, 33.34824221728378, 33.3292740905925, 0.9999565043529216, 0.999975977929092, 0.9999542598345694, 9326.856873671448, 9339.91292764865, 9349.130629837378, 229.711002592122, 68.95895318255202, 87.95225278708358, 9335.12253089984, 9346.89325445947, 9359.70176410375, 282.8417446727933, 281.2600463439827, 281.96468091449276, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 720.7831, 6.102279, 4400.613, 715.9351, 6.150551, 4398.472, 713.7711, 7.69785, 5498.412, 730.4227, 6.012065, 4394.412, 720.3243, 6.109691, 4400.05, 718.2465, 7.650424, 5500.105, 100.0, 99.98229, 99.96972, 99.88696, 99.99974, 99.99576
2545.6522, 59.99120362324878, 59.992344669538134, 59.98940137940162, 33.14076227216334, 33.350644834621185, 33.309807086016825, 0.9999597699950711, 0.9999678460187126, 0.9999628749672762, 9322.191974556094, 9344.782545492131, 9359.45651386031, 234.24115612559535, 71.52476802679251, 84.73713602894259, 9336.657392641313, 9345.47852482793, 9353.918746466332, 282.7548549852517, 281.2348117510248, 281.89489157730384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 716.8796, 6.137437, 4399.804, 712.6861, 6.165103, 4398.217, 714.4505, 7.695273, 5497.763, 728.6167, 6.040013, 4397.958, 724.3872, 6.0728, 4399.786, 713.1171, 7.708291, 5496.682, 99.99415, 99.95012, 99.95793, 99.94321, 99.99374, 99.94146
2548.02932, 59.9852500297372, 59.98733588920447, 59.98262773812345, 33.14071833264887, 33.35617335023511, 33.32801875509625, 0.999959121504272, 0.9999732214053658, 0.9999593649212682, 9331.912432117117, 9347.698273591806, 9353.17713623153, 235.07155094769632, 65.46941776563335, 85.38887132616037, 9334.469358717204, 9338.8929084288, 9353.995430629346, 282.8352628072415, 281.18602768367776, 281.9736498959003, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 720.724, 6.104242, 4400.618, 715.8962, 6.145578, 4399.635, 712.684, 7.712024, 5496.698, 727.9565, 6.041484, 4397.953, 718.0162, 6.12704, 4399.933, 713.0575, 7.708291, 5496.745, 100.0, 99.98026, 99.93856, 99.94311, 99.99706, 99.94363
2550.4345200000002, 59.98671711853404, 59.987860319829636, 59.98740220932143, 33.102324490063175, 33.324633676596065, 33.299852654998595, 0.9999601659076552, 0.9999713603257953, 0.9999619462539621, 9327.541167213032, 9338.985151128243, 9350.780374323094, 232.71407318537308, 68.21605939663596, 82.90088707469295, 9330.903033061302, 9339.914421624835, 9349.564939266233, 282.8718539049117, 281.2545896282825, 281.92464139207203, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 727.2101, 6.048381, 4398.403, 722.1998, 6.092161, 4399.994, 706.4722, 7.769823, 5489.0, 721.5677, 6.097746, 4400.083, 711.817, 6.176897, 4396.84, 706.775, 7.765607, 5489.28, 99.95971, 100.0, 99.7967, 100.0, 99.91925, 99.80372
2552.8216, 59.988032214097814, 59.9864022159433, 59.98469774119677, 33.14483887499319, 33.356017932247404, 33.321395653636664, 0.9999575045420602, 0.9999689536964106, 0.9999609812895358, 9329.01891919382, 9339.800140165566, 9351.261784083496, 231.93616805604194, 69.63805153778048, 83.11998763777774, 9337.418540978617, 9343.102401215818, 9357.396726729963, 282.83670774094224, 281.2189690764653, 281.94807098184225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 720.9014, 6.104599, 4400.778, 715.9351, 6.145025, 4398.845, 712.7034, 7.712392, 5496.702, 728.0147, 6.041484, 4397.73, 718.1116, 6.128867, 4399.828, 713.0972, 7.708291, 5496.857, 100.0, 99.97234, 99.93965, 99.94702, 100.0, 99.94146
2555.2548, 59.98500287220515, 59.98571977067328, 59.98741135147552, 33.16602932882141, 33.36085597099394, 33.3327154092182, 0.9999566230028443, 0.999971446876349, 0.9999544439453874, 9331.070348916663, 9339.566647165964, 9359.49342988551, 227.16427890046793, 67.19583932949081, 87.48321446535783, 9336.505642594662, 9345.482475095505, 9355.676143863828, 282.7608657489517, 281.1610071181115, 281.9133868321032, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 727.3087, 6.04731, 4398.231, 722.1609, 6.093266, 4400.054, 712.7228, 7.712208, 5496.523, 721.6454, 6.099585, 4400.131, 719.1417, 6.118822, 4400.363, 715.7216, 7.682653, 5499.083, 99.9697, 100.0, 99.93539, 100.0, 100.0, 99.98192
2557.68228, 59.99439337985021, 59.987472431229754, 59.98945780399098, 33.143006822746145, 33.34745471662654, 33.32482761473643, 0.9999576258215931, 0.9999726349414997, 0.9999587102587161, 9338.712864818399, 9345.175533031295, 9361.14847865596, 235.17878161840326, 65.19107535537205, 78.66028486687355, 9329.17687524248, 9346.812190990804, 9353.845955065779, 282.81893660771084, 281.21268747142625, 281.9766679322391, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 733.5386, 5.988059, 4392.517, 727.5501, 6.044454, 4398.368, 716.5858, 7.674657, 5498.973, 719.2958, 6.114478, 4400.69, 718.8746, 6.121196, 4400.216, 713.1569, 7.707741, 5496.858, 99.82206, 99.9655, 99.97992, 100.0, 100.0, 99.94148
2560.04408, 59.99532803356749, 59.99456073992011, 59.99541174164952, 33.113857558463174, 33.356916259111145, 33.31222835287656, 0.9999554037019278, 0.9999747601437855, 0.9999568197754337, 9337.727039899912, 9338.783067288197, 9351.201392518655, 235.16801641364873, 64.19725682354601, 83.94820261807558, 9333.56190212237, 9340.627575272343, 9361.200009684924, 282.9117057581412, 281.25692690584344, 282.01720441994905, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 727.3481, 6.04731, 4398.565, 722.2193, 6.091056, 4400.393, 712.684, 7.712392, 5496.53, 721.7426, 6.097746, 4400.305, 724.0629, 6.076818, 4399.782, 713.0773, 7.708474, 5496.798, 99.9622, 100.0, 99.93642, 100.0, 99.99478, 99.94039
2562.442, 60.00011187620691, 59.99836395464489, 60.00188349191397, 33.09723305043337, 33.29179501956982, 33.26768531193036, 0.999958882729802, 0.9999763592099915, 0.9999575840744868, 9328.609649116932, 9332.591198682901, 9351.257990245735, 231.052974017442, 70.26904136874145, 78.58885190671299, 9326.750280325894, 9332.114313009473, 9348.73270715477, 282.97340149745185, 281.33461385763377, 282.0479390931182, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 720.7634, 6.101208, 4400.674, 715.8768, 6.145394, 4399.243, 706.4139, 7.769639, 5488.776, 727.8983, 6.041852, 4397.896, 730.5674, 6.016186, 4395.136, 706.8148, 7.765973, 5489.16, 100.0, 99.98653, 99.79452, 99.94565, 99.88806, 99.80575
2564.88308, 60.00562442179395, 60.00901427663951, 60.0056550138694, 33.126496817907075, 33.33952392062691, 33.27472460310797, 0.9999599875363878, 0.9999754905132231, 0.9999551570261818, 9328.709890857082, 9341.125526188342, 9357.702887267928, 233.77531382607913, 74.32356242181868, 83.5539047705538, 9339.592026500126, 9336.438523732897, 9362.39764699604, 282.96140137161, 281.25793310421204, 282.0116253489489, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 727.1904, 6.04624, 4398.452, 722.2971, 6.09124, 4400.102, 712.7034, 7.712208, 5496.58, 721.4901, 6.09793, 4400.414, 724.1202, 6.074444, 4399.845, 713.0972, 7.708107, 5496.738, 99.96469, 100.0, 99.93643, 100.0, 99.99507, 99.94046
2567.31264, 60.008663415349524, 60.010532901157795, 60.00991490780357, 33.114448902530846, 33.337384367874755, 33.322314794362256, 0.9999563077335019, 0.9999731803570905, 0.9999576849771351, 9331.909959113544, 9340.131015422963, 9357.631991543967, 223.81594191061134, 69.01227223591468, 86.62755199479398, 9336.534810330848, 9343.919349728305, 9359.42704177033, 282.92054191806614, 281.25923928025827, 281.9572158478655, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 720.8817, 6.104242, 4400.727, 715.6238, 6.143183, 4399.295, 712.7228, 7.712024, 5496.698, 721.7814, 6.098665, 4400.473, 724.0629, 6.074809, 4399.755, 713.6738, 7.699317, 5498.209, 99.99881, 99.98286, 99.93856, 100.0, 99.99623, 99.96603
2569.72472, 60.00892603376541, 60.00672066254458, 60.00692383830467, 33.126579353152934, 33.32484736376198, 33.31110826109841, 0.9999624549350088, 0.9999733964803843, 0.9999635469776627, 9332.587373865184, 9342.096589488388, 9359.207363296555, 232.6038107685673, 65.2535958512176, 80.88635666285427, 9335.57843666782, 9332.985055118603, 9350.264515908562, 282.96816528171433, 281.2016871218921, 282.0059499303139, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 714.6913, 6.155462, 4398.981, 709.5927, 6.193285, 4394.754, 718.6046, 7.659563, 5499.738, 717.4705, 6.132864, 4400.288, 721.2017, 6.096724, 4400.004, 714.7474, 7.696754, 5497.316, 99.96909, 99.87938, 99.99666, 100.0, 100.0, 99.9498
2572.11724, 60.00656751330728, 60.006673408909165, 60.00876596335235, 33.11596516115298, 33.32508165277235, 33.314919741654165, 0.999959910305378, 0.9999744309275437, 0.999960495333577, 9331.097875628728, 9341.274786690139, 9358.661007154355, 230.79439820437028, 71.06407103839092, 84.82270071069343, 9339.503999315513, 9338.546554390803, 9356.151580132295, 282.91158653163717, 281.21296118670347, 282.03904965465307, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.0591, 6.102457, 4400.667, 715.8184, 6.14392, 4399.134, 712.7228, 7.712208, 5496.699, 721.6843, 6.099401, 4400.588, 717.9399, 6.127223, 4399.656, 713.0773, 7.708474, 5496.974, 100.0, 99.98398, 99.93643, 99.99779, 100.0, 99.94358
2574.5155200000004, 60.00534409227475, 60.00646765606718, 60.00682324156057, 33.123977224455565, 33.35814780740804, 33.31010826873889, 0.9999586561643923, 0.9999746044999056, 0.9999553068860839, 9327.740474312166, 9342.007742818669, 9359.957203872587, 228.8664352571277, 67.11137287582119, 83.26115458849017, 9336.276700365604, 9336.796806509801, 9359.85757636934, 282.8916861191058, 281.2131963745908, 282.0177417605729, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 720.9014, 6.104063, 4400.223, 715.8379, 6.143368, 4398.848, 712.7228, 7.712024, 5496.635, 721.6066, 6.099033, 4400.469, 717.9972, 6.128136, 4399.708, 713.0972, 7.708291, 5496.859, 100.0, 99.97242, 99.9355, 100.0, 100.0, 99.94149
2576.91008, 60.00676619927893, 60.006328918504344, 60.00291195082699, 32.7280337664493, 32.8480952197312, 32.78797822339507, 0.9999579248079542, 0.9999758024212281, 0.9999642604821124, 9087.325382257088, 9056.643088049948, 9068.910600835326, 221.30614509949237, 64.10054324574114, 81.940538761477, 8958.168577124574, 8871.642776831339, 8834.163836186239, 282.9127259490318, 281.2093966802582, 281.9208110737875, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 720.4677, 6.10906, 4400.729, 715.7211, 6.145947, 4398.852, 712.7617, 7.712208, 5496.221, 721.5095, 6.098298, 4400.416, 717.9209, 6.127771, 4399.927, 707.4112, 7.760296, 5491.112, 99.99367, 99.98917, 99.93954, 99.99145, 99.99845, 99.837
2579.31768, 60.006876248510196, 60.00288346657844, 60.00401966490803, 30.641818825042407, 30.68371603147373, 30.533394796830954, 0.9999635480511271, 0.9999767962750434, 0.9999622605284836, 8431.664925438095, 8409.391851702905, 8413.201517314368, 205.43835062534117, 52.83006348151298, 68.6188929136224, 8559.748973971058, 8615.539212564525, 8684.282981109282, 282.8648214573924, 281.14797376845195, 281.96082435553427, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.2169, 6.104242, 4400.84, 715.7795, 6.145578, 4399.134, 712.7228, 7.712392, 5496.586, 666.8657, 6.509048, 4039.768, 717.5585, 6.131606, 4399.869, 712.799, 7.711037, 5496.596, 100.0, 99.99297, 99.93652, 95.50564, 99.99452, 99.9367
2581.6967600000003, 60.003373564540375, 60.00050439752242, 59.999954884502394, 33.12343461852144, 33.30089497406969, 33.22847497618397, 0.9999559687342776, 0.9999740202264207, 0.9999526833658012, 9019.811581942722, 8967.783028328333, 9069.192049849058, 220.67057167875373, 63.015805965091204, 77.06517006858394, 9326.219611556728, 9338.780501972045, 9354.10743163817, 282.8867161598469, 281.2748188098995, 282.01600458885855, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.0591, 6.102993, 4400.448, 716.4021, 6.141341, 4400.04, 502.7447, 8.410213, 3432.838, 721.0823, 6.105652, 4400.303, 718.1879, 6.133615, 4399.196, 712.9183, 7.710305, 5496.649, 100.0, 99.98303, 66.08718, 100.0, 99.98033, 99.93243
2584.1524000000004, 60.00325077228226, 60.00078239773739, 60.00322198442278, 33.14345434889016, 33.345916789507676, 33.31599480357798, 0.9999596246995222, 0.9999732805754115, 0.9999586319201899, 9336.592798753656, 9336.010613039121, 9347.368822727974, 230.942683062769, 68.23268891931139, 88.86045210171187, 9259.633169954335, 9240.470857675467, 9206.841280352859, 282.8677012993349, 281.1485836444095, 281.99377912840254, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.2957, 6.10442, 4400.499, 232.5822, 6.751585, 2093.745, 712.5287, 7.713864, 5496.626, 720.7134, 6.105652, 4400.525, 718.1688, 6.129597, 4399.866, 712.7593, 7.71122, 5496.362, 100.0, 47.58444, 99.93726, 99.99133, 99.98695, 99.93556
2586.6333600000003, 60.003413122040605, 60.00701032031288, 60.007424422709796, 33.12576012579902, 33.32694847106633, 33.32505041195734, 0.99995942268169, 0.9999782911274386, 0.9999578429407405, 9327.982418504167, 9343.147014893679, 9351.92228000913, 236.91084786036845, 66.97125423675425, 86.3189196128501, 9334.272131450121, 9339.473518276147, 9355.66100758414, 282.93928374517554, 281.13749791733403, 281.9905727724408, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 714.1393, 5.726069, 4067.622, 716.013, 6.143368, 4399.134, 712.6258, 7.712944, 5496.404, 721.4124, 6.101791, 4399.796, 717.8636, 6.128867, 4399.812, 712.6201, 7.713051, 5496.236, 98.4392, 99.98338, 99.93322, 99.99396, 99.99071, 99.93446
2588.9998, 60.008716420613624, 60.009636218755574, 60.00518698079871, 33.127148347562425, 33.34833259023452, 33.304768326988096, 0.9999592005981063, 0.9999748622878903, 0.999963461252223, 9339.132699156617, 9342.356838695621, 9355.61399058076, 235.1656760082974, 67.38199410440166, 84.48791838938678, 9334.848457241522, 9351.4733441857, 9362.238443643177, 282.864793320247, 281.1535681710805, 282.0257981521032, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.6309, 6.098174, 4400.999, 715.7795, 6.146131, 4399.358, 712.5287, 7.71368, 5496.393, 720.7328, 6.10363, 4400.529, 717.9399, 6.130327, 4399.702, 712.64, 7.712685, 5496.182, 100.0, 99.98253, 99.932, 100.0, 99.99183, 99.93228
2591.40716, 60.01059177569211, 60.01215004782564, 60.01131666681622, 33.12835653678511, 33.35424385305041, 33.307133836533204, 0.9999549265025651, 0.9999737516219035, 0.9999589481892754, 9332.23920165448, 9338.798567654334, 9350.464743813427, 231.51436328649288, 72.45351380132342, 86.9645411078634, 9328.344884043616, 9339.086909557473, 9351.112369021017, 282.8620888319015, 281.1605057745665, 281.95539569653863, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.4534, 6.102279, 4400.995, 716.0714, 6.144104, 4399.347, 712.5093, 7.714048, 5496.393, 720.8493, 6.103262, 4400.022, 717.8446, 6.128501, 4399.483, 712.6201, 7.712868, 5496.297, 100.0, 99.97609, 99.93401, 99.99911, 99.99462, 99.93128
2593.8019200000003, 60.01421356146643, 60.015745670982604, 60.01580030131219, 33.13160005840179, 33.31901854146971, 33.315944029315126, 0.9999606820990203, 0.9999736077154842, 0.9999598976873034, 9329.59774296963, 9343.626715180162, 9359.077367977437, 228.00267061618024, 66.87698004342474, 85.62299545560154, 9338.124913620008, 9340.375837193025, 9362.993824718329, 282.9001324437904, 281.1015187791407, 282.057864305527, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 727.6242, 6.04392, 4398.23, 721.9858, 6.091608, 4401.062, 706.2004, 7.771479, 5488.701, 727.2963, 6.047368, 4398.572, 712.1031, 6.173975, 4397.332, 707.9083, 7.752789, 5492.346, 99.95837, 100.0, 99.79317, 99.95599, 99.935, 99.84583
2596.15104, 60.01516947360595, 60.015336232701145, 60.01545081609484, 33.144899279979455, 33.35875969460028, 33.30508848298913, 0.9999574171041457, 0.9999757825696652, 0.9999569436974785, 9338.668083205564, 9338.411588206991, 9354.126796078968, 232.9225792947674, 70.99738760563105, 87.3787127240339, 9329.400689248956, 9342.186856958362, 9354.396382943558, 282.85839571665036, 281.29340167222256, 282.02328484295776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 721.3746, 6.100672, 4401.381, 715.6628, 6.14042, 4399.669, 712.5287, 7.713864, 5496.45, 723.4319, 6.076418, 4399.527, 717.7682, 6.129231, 4399.436, 712.6002, 7.713051, 5496.35, 99.99099, 99.99108, 99.93522, 99.98785, 99.9945, 99.93223
2598.57616, 60.01001514405766, 60.01264891274791, 60.01058880234426, 33.09929692329731, 33.32400377302257, 33.305530707217194, 0.9999572139955369, 0.999970988148897, 0.9999563339310659, 9335.790555703943, 9340.106944070812, 9356.107901736099, 229.64580704351283, 64.4516764569853, 83.69594300654717, 9330.690155278045, 9338.164276970927, 9350.043614557, 282.90498514397257, 281.0723916623213, 281.96570961788626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 729.1816, 6.023396, 4396.209, 725.0792, 6.067479, 4399.036, 716.7217, 7.668951, 5500.039, 732.8694, 5.988899, 4392.045, 723.9866, 6.076635, 4399.56, 718.9423, 7.650241, 5500.14, 99.90865, 99.97896, 99.99931, 99.81904, 100.0, 99.99895
2600.93904, 60.01135198000132, 60.01614490087742, 60.01665764628724, 33.13427510391736, 33.33013401619187, 33.32516846666198, 0.9999552589464635, 0.9999743087631291, 0.9999512025888346, 9329.975009519718, 9335.024629715203, 9353.009220925609, 236.6083839177827, 67.98030094483329, 85.7248465933285, 9333.08394394667, 9341.867107133856, 9353.941112658322, 282.8587440471464, 281.21847221092884, 281.9985586456738, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 720.0, 728.1959, 6.039279, 4398.344, 722.0052, 6.095108, 4400.662, 712.4899, 7.713864, 5496.224, 727.2574, 6.047919, 4398.124, 717.8828, 6.129231, 4400.033, 712.6201, 7.712868, 5496.356, 99.95077, 100.0, 99.93507, 99.95595, 99.99935, 99.93136
