TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
2886.0972800000004, 60.005183977670995, 60.0006032039873, 60.001859226530755, 33.105759943888295, 33.310392238908896, 33.28785299604673, 0.9999582866985538, 0.9999741616854962, 0.9999605823108945, 9331.303375889998, 9341.207341498319, 9359.563442515091, 223.22274603424285, 69.08475904237434, 85.1553756410658, 9336.686725537078, 9342.157888532072, 9360.806497775511, 282.8867684190723, 281.2161002328364, 281.99094395984883, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 727.6439, 6.044098, 4398.009, 715.7601, 6.145394, 4399.41, 705.9092, 6.219559, 4390.455, 727.471, 7.556702, 5497.63, 730.8154, 7.528513, 5494.164, 724.9663, 6.06845, 4399.467, 99.95335, 99.97495, 99.78166, 99.95551, 99.90035, 99.99169
2888.43964, 60.002646041787614, 59.99761172085052, 60.00258669187411, 33.15769693991321, 33.3495704628311, 33.336427457000156, 0.9999612698390224, 0.9999749796086707, 0.9999575578465736, 9329.049136035479, 9345.107993716812, 9353.414430327335, 221.75569786708456, 67.37975061451948, 81.04584812362054, 9335.002838896839, 9347.168291162225, 9349.92434990863, 282.85767635317336, 281.2185555968305, 281.98419505961357, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 721.2957, 6.101208, 4400.831, 722.2971, 6.091793, 4400.271, 712.1793, 6.174829, 4397.279, 721.2571, 7.625834, 5500.368, 724.2918, 7.592067, 5499.563, 718.823, 6.122837, 4400.0, 100.0, 100.0, 99.93675, 100.0, 99.99065, 100.0
2890.8406400000003, 60.000999365518076, 60.00264425350731, 60.00114572045779, 33.132312444373206, 33.33604952938869, 33.27996354781688, 0.9999647454810275, 0.9999730109562569, 0.9999593234680048, 9327.476136373476, 9338.054318124492, 9348.583972343004, 221.53551539238288, 69.4164466139041, 82.97954819297593, 9330.715668767902, 9338.245434120756, 9351.578084241013, 282.8457297039955, 281.2326523739563, 281.92581410735727, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.7437, 6.099423, 4400.334, 722.0247, 6.094555, 4400.489, 712.1599, 6.173357, 4397.518, 720.8881, 7.63558, 5500.276, 732.5321, 7.489796, 5489.758, 714.9462, 6.155615, 4398.275, 100.0, 100.0, 99.94049, 100.0, 99.81239, 99.97909
2893.2372, 60.002377204882215, 60.001622392908935, 59.999988483324415, 33.136284757525566, 33.34269982819107, 33.29183244192709, 0.9999631219811257, 0.9999741339432741, 0.9999625255545557, 9330.698427512965, 9346.707029130634, 9361.947467201728, 223.38652177921813, 69.73169352621562, 83.3415489668057, 9339.469790190937, 9347.692962316014, 9357.081645592783, 282.92661636078236, 281.2809326105242, 282.11444511706446, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 715.3024, 6.144397, 4399.854, 726.4995, 6.059742, 4399.402, 715.0328, 6.15182, 4398.743, 719.5288, 7.640176, 5500.248, 730.7963, 7.517007, 5494.319, 718.7236, 6.121921, 4400.349, 99.9967, 99.985, 99.97141, 100.0, 99.92681, 100.0
2895.6974800000003, 59.99830841417363, 60.00337699496606, 60.00199420609513, 33.12363908652622, 33.326561733779755, 33.316455021449165, 0.9999608344018308, 0.9999717628779055, 0.9999622053580748, 9331.20071758806, 9344.569260052884, 9357.441638361006, 221.41252226406414, 70.7305162486723, 83.28733739396307, 9338.307563139586, 9340.411344510236, 9358.662907718655, 282.8904073282967, 281.2293869602844, 282.12964782934284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 721.3943, 6.09978, 4400.5, 721.8885, 6.094371, 4400.274, 712.257, 6.174277, 4397.11, 721.1989, 7.626386, 5500.256, 730.6437, 7.519929, 5494.773, 712.4213, 6.172645, 4397.303, 100.0, 100.0, 99.92649, 100.0, 99.89202, 99.93857
2898.1526400000002, 59.998166625027395, 60.000594880699026, 59.99740975597999, 33.09183506340616, 33.32582327114831, 33.293876107807776, 0.999961817205328, 0.9999716288810605, 0.999959715654031, 9328.352055368761, 9331.153492185455, 9352.24683435748, 229.5861286349391, 68.31459586940218, 79.16925279369946, 9331.6386464104, 9338.537887514321, 9360.058835962827, 282.83117577024524, 281.23947773641584, 282.02462395046206, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 727.6439, 6.043741, 4397.785, 715.7601, 6.146131, 4399.24, 705.9481, 6.219559, 4390.398, 727.4322, 7.557437, 5497.462, 724.2918, 7.592797, 5499.392, 706.1189, 6.217876, 4390.746, 99.96466, 99.98133, 99.78038, 99.94945, 99.98966, 99.79093
2900.5066, 59.99758636383463, 59.997832570618, 60.00092035660287, 33.13151327954787, 33.32815073385533, 33.335589426557696, 0.9999578145405715, 0.9999744653242223, 0.999957358397747, 9332.011730000524, 9343.24301862824, 9356.69638084423, 225.65025796152986, 67.05392905853705, 82.86228920064173, 9332.31451819872, 9342.469254213347, 9351.614890140263, 282.9063616518226, 281.27611668762347, 282.0480121566167, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 721.1971, 6.102993, 4400.171, 721.8691, 6.095845, 4400.611, 712.3152, 6.174277, 4396.826, 721.2183, 7.626386, 5500.368, 729.9189, 7.520843, 5494.48, 712.3815, 6.172645, 4397.364, 100.0, 100.0, 99.93159, 100.0, 99.90163, 99.93868
2902.8379600000003, 59.995588179649005, 59.99709310368451, 59.99803721335203, 33.09192865135853, 33.325308192135296, 33.30872653317013, 0.9999590628071682, 0.9999730584436124, 0.9999569280775024, 9332.949365534163, 9338.897653244969, 9352.824800872308, 225.5567278173503, 68.82684045422502, 88.99292614205922, 9328.655909545698, 9341.699047662754, 9351.057944597153, 282.8574595095438, 281.16359393980065, 281.94846373119384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 721.3746, 6.099958, 4400.226, 722.1609, 6.093266, 4400.493, 712.1599, 6.172252, 4396.713, 727.4516, 7.55707, 5497.579, 730.5674, 7.516277, 5492.123, 714.0317, 6.16001, 4398.979, 100.0, 100.0, 99.93433, 99.95968, 99.87226, 99.96983
2905.24004, 59.99659763388217, 59.99665507218216, 59.995322864324585, 33.13540896694238, 33.353130180836665, 33.31545157881209, 0.9999606824156427, 0.9999706240901186, 0.9999616825615848, 9326.959308867836, 9348.139108564204, 9356.677551939707, 223.0413641640389, 68.20857250169365, 84.41775602809378, 9336.028373044033, 9343.748275352673, 9356.324646623578, 282.909246490775, 281.1204611961846, 281.9814892657823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 715.0067, 6.151893, 4398.979, 728.3088, 6.040033, 4398.16, 716.7217, 6.145378, 4399.404, 729.4711, 7.532064, 5496.698, 732.8564, 7.506963, 5492.012, 712.8785, 6.172645, 4397.476, 99.97788, 99.95677, 99.98505, 99.91736, 99.85336, 99.93732
2907.63344, 59.99590361681747, 59.9987754882152, 59.99666626142848, 33.116109127189546, 33.346506634192615, 33.31187753359723, 0.999957379623145, 0.9999742316195297, 0.9999582368738045, 9339.839751272199, 9341.39955948583, 9358.703927853981, 228.00782892572715, 67.7752833100958, 83.04807739794876, 9342.95248068711, 9348.639714811521, 9359.941561651254, 282.86899582255364, 281.2134649420417, 281.9816180043838, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 721.276, 6.101208, 4400.498, 721.9664, 6.09345, 4400.552, 712.1404, 6.174093, 4396.827, 727.471, 7.55707, 5497.522, 730.8345, 7.525043, 5493.258, 712.5207, 6.171546, 4397.537, 100.0, 100.0, 99.9342, 99.95354, 99.92405, 99.94262
2910.0808800000004, 59.99315597520789, 59.99883301582402, 59.99542245527386, 33.11476243854732, 33.3250654574369, 33.28206486569085, 0.9999590344336353, 0.9999723557893688, 0.9999519918073875, 9326.694594432964, 9337.883796009795, 9348.918050742344, 223.10909437853206, 66.6502947508734, 83.01626602138504, 9329.01643095497, 9335.846348552072, 9354.424274694435, 282.8079311676224, 281.1690071661379, 282.0125893365994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 727.5848, 6.044633, 4397.953, 715.9546, 6.147236, 4399.354, 705.9675, 6.219007, 4390.564, 721.2183, 7.62657, 5500.257, 724.3109, 7.592249, 5499.559, 706.1587, 6.21751, 4390.747, 99.94706, 99.97601, 99.78164, 100.0, 99.98664, 99.7883
2912.5228, 59.99776218326915, 59.9945839527633, 59.99232618802129, 33.13885960638439, 33.36159696998829, 33.32886378626988, 0.9999581641553671, 0.9999762388938648, 0.999957032856283, 9339.518487327328, 9345.24189927961, 9355.915214431627, 228.204356305715, 66.31161555103154, 87.36133560907797, 9340.97009201084, 9341.630333473662, 9356.00381631582, 282.78507734198564, 280.8962762118486, 281.5683009029561, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 721.276, 6.101386, 4400.219, 722.0052, 6.094739, 4400.384, 712.1793, 6.173725, 4396.713, 727.4128, 7.556886, 5497.579, 730.8154, 7.529791, 5495.203, 712.4412, 6.171913, 4397.13, 100.0, 100.0, 99.9393, 99.95457, 99.91138, 99.93986
2914.9159200000004, 59.99598261005009, 59.99780822677583, 59.99663619788988, 33.17228088049737, 33.3949118740147, 33.355808761472865, 0.9999569158367061, 0.9999745734494725, 0.9999609689827609, 9336.334014359989, 9339.02451323398, 9354.493900218882, 221.7384081733835, 71.85421773167946, 84.60019585185228, 9329.89910896619, 9338.057427708669, 9356.014298684615, 282.5677466243984, 280.8573015765187, 281.79341017494266, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 721.3154, 6.100137, 4400.227, 722.1025, 6.094003, 4400.609, 712.2375, 6.173725, 4397.446, 721.2183, 7.626754, 5500.368, 730.0143, 7.515729, 5494.457, 712.4213, 6.168067, 4398.31, 100.0, 100.0, 99.92386, 100.0, 99.89781, 99.93631
2917.3910800000003, 59.99538555172346, 59.99761698299203, 59.997853515459326, 33.16680822531175, 33.378840104752385, 33.34916870236554, 0.9999594669110161, 0.9999735933519623, 0.999958264729484, 9337.836209362084, 9340.765329865759, 9349.093247188928, 220.6103933313625, 67.39707475398018, 82.2505712559996, 9337.68366532709, 9341.803882083519, 9355.066605949378, 282.6507690492948, 280.89687866427715, 281.76546074521826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 715.0264, 6.153142, 4399.2, 728.3088, 6.04077, 4398.55, 717.0128, 6.13599, 4399.238, 717.4316, 7.661688, 5500.29, 732.9518, 7.490892, 5491.765, 713.4949, 6.166968, 4397.716, 99.97536, 99.94432, 99.98804, 99.99697, 99.84887, 99.93904
2919.7489600000004, 59.99998458871323, 59.99735930279701, 59.99661085775647, 33.13896052850911, 33.33525362035752, 33.33059101690889, 0.9999610576074109, 0.9999735074200224, 0.9999617716042056, 9331.090373328332, 9343.33535504325, 9363.811241469772, 224.310894075732, 62.914598281204235, 79.4974234644501, 9333.928922601806, 9347.547145366518, 9358.462840817425, 282.83117734765534, 281.11734852591286, 281.92150323918656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 721.2957, 6.101208, 4400.555, 722.2776, 6.09345, 4400.55, 712.1404, 6.173725, 4396.709, 721.2183, 7.626386, 5500.256, 731.0825, 7.522851, 5494.28, 712.4014, 6.173194, 4397.073, 100.0, 100.0, 99.9238, 100.0, 99.8946, 99.9385
2922.1185600000003, 60.00637260553843, 60.00589275388248, 60.00357946956098, 33.12150187552475, 33.33817203768803, 33.31702410991814, 0.9999574890636806, 0.999975992063114, 0.9999602211234352, 9323.283615715394, 9338.60456393069, 9340.561017038666, 225.8987092576508, 61.36458194441548, 89.29194292379907, 9328.62542844461, 9336.595778341622, 9351.971986886487, 282.8445650132588, 281.1369519773701, 282.04477484125465, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 726.5201, 6.054271, 4398.407, 715.7017, 6.146499, 4399.585, 705.9869, 6.219007, 4390.347, 727.4904, 7.556334, 5497.637, 724.2728, 7.592797, 5499.396, 706.1388, 6.217693, 4390.747, 99.9624, 99.98258, 99.78552, 99.95564, 99.99248, 99.7883
2924.5330400000003, 60.00462428194149, 60.001267630566524, 60.00319668961252, 33.14692148259597, 33.34240043605124, 33.33901385236473, 0.9999543366753365, 0.9999777199809946, 0.9999599273165029, 9328.98028527915, 9345.794183254971, 9361.180528766337, 221.9085545732637, 64.17242355434837, 86.8122439011664, 9328.025203307017, 9347.240191783025, 9359.173719804237, 282.7695115184831, 281.133382363356, 282.0026820034971, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 721.2366, 6.103171, 4400.111, 722.0442, 6.094555, 4400.606, 712.1016, 6.173357, 4396.886, 721.1989, 7.626386, 5500.315, 730.6628, 7.517373, 5493.478, 712.3417, 6.172279, 4397.193, 100.0, 100.0, 99.93938, 100.0, 99.88002, 99.94247
2926.9034800000004, 60.00543010246129, 60.00474920260546, 60.003690423315525, 33.1361850443777, 33.35446925030549, 33.30988543951685, 0.99996279957099, 0.9999755796248222, 0.9999606510912834, 9329.865186045481, 9341.565681065738, 9352.881198657893, 224.33374620113318, 63.797063794422684, 79.51377416961543, 9337.387703421686, 9340.11517633899, 9355.886059173254, 282.83239130282124, 281.18968404602987, 282.02046810791165, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 721.276, 6.100137, 4400.223, 722.1609, 6.094739, 4400.609, 712.2181, 6.173357, 4396.884, 721.1989, 7.626386, 5500.426, 730.5865, 7.515912, 5494.95, 712.2821, 6.17173, 4397.533, 100.0, 100.0, 99.93178, 100.0, 99.90347, 99.94253
2929.40068, 60.00224384047955, 60.006391836160695, 60.005035639203946, 33.13799665476086, 33.358647073474486, 33.31179479150354, 0.9999649965049071, 0.9999751419702663, 0.9999610084684104, 9332.875036252502, 9341.593266222339, 9358.606162074095, 227.24305691282143, 63.71792208851002, 82.24422308976182, 9335.105934366407, 9342.275205527812, 9356.921960781021, 282.7420714902164, 281.1960911965626, 281.9931974846048, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 714.9279, 6.152071, 4399.252, 728.4451, 6.037823, 4397.279, 718.5076, 6.124393, 4399.979, 715.4121, 7.685958, 5499.362, 734.535, 7.467699, 5488.52, 715.7812, 6.145727, 4398.973, 99.97538, 99.93676, 99.99952, 99.97907, 99.77299, 99.97958
2931.7602800000004, 60.00750104457063, 60.00556488335639, 60.007117719101245, 33.12393606601138, 33.37292881714416, 33.302634126401465, 0.999959684150132, 0.9999775215462473, 0.9999600611052799, 9330.15375308662, 9345.179853895803, 9361.629851279682, 224.6626848995893, 70.22477023042302, 80.99562365477504, 9325.768351273284, 9347.231222077284, 9361.719754089338, 282.876848509569, 281.23839737801416, 281.9873143821456, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 721.0591, 6.102635, 4400.606, 722.3749, 6.095108, 4400.337, 712.2958, 6.17262, 4397.001, 721.1989, 7.62657, 5500.368, 731.2922, 7.522851, 5494.016, 712.5207, 6.172279, 4397.532, 100.0, 100.0, 99.93024, 100.0, 99.89425, 99.94251
2934.25248, 60.00698093821211, 60.00968834226863, 60.01538574007727, 33.12433883169098, 33.339209184323025, 33.3167025834362, 0.9999568902178533, 0.9999761330027114, 0.9999538726777311, 9325.961890063441, 9342.446048964906, 9351.963297234339, 222.02655245143643, 70.07174208812376, 81.13387516385455, 9327.035410121069, 9333.878645103314, 9355.28390463848, 282.6515447974609, 281.153137334172, 281.9647836819482, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 725.5147, 6.060517, 4398.631, 716.7328, 6.144473, 4399.633, 705.9481, 6.218823, 4390.566, 727.471, 7.556518, 5497.523, 724.2918, 7.592432, 5499.669, 706.1189, 6.217693, 4390.809, 99.989, 99.99026, 99.77913, 99.95356, 99.99259, 99.7897
2936.6077600000003, 60.011626634022896, 60.01224220472473, 60.013074108636935, 33.13422416123179, 33.35732149857509, 33.32768979137158, 0.999956698836823, 0.9999740940868178, 0.9999611776420757, 9329.151694440765, 9351.979387325297, 9356.65231384846, 221.22880597259632, 67.80475864344498, 80.46633789727548, 9333.178862366716, 9346.655092550742, 9353.376205570448, 282.7631016346908, 281.1498419631468, 281.9981559505434, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 721.69, 6.097103, 4400.391, 721.7524, 6.096766, 4400.216, 712.257, 6.174645, 4397.114, 721.2183, 7.62657, 5500.484, 731.5593, 7.526504, 5492.213, 712.4213, 6.172645, 4396.962, 100.0, 100.0, 99.92389, 100.0, 99.88455, 99.92955
2939.0176, 60.00974933299552, 60.011423300261335, 60.010053066785034, 33.13415880642586, 33.36531556514323, 33.330130296365105, 0.9999601964300873, 0.9999719051873757, 0.999960128421523, 9330.707011114708, 9340.561998853402, 9352.357161729557, 229.01192338805777, 67.66440457487602, 83.62273345326048, 9335.501938383337, 9344.047084832047, 9352.201593089861, 282.86064334195817, 281.18623359375493, 281.9427353426355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 721.0591, 6.100494, 4400.724, 722.122, 6.093819, 4400.16, 712.024, 6.174829, 4396.605, 727.4322, 7.556886, 5497.238, 731.483, 7.529426, 5494.357, 712.5207, 6.17118, 4396.954, 100.0, 100.0, 99.93043, 99.94838, 99.90524, 99.92937
2941.38484, 60.01359709533447, 60.01357881705917, 60.0141866604919, 33.12438181112484, 33.35311242551405, 33.339336598398965, 0.9999558742205171, 0.9999797088521901, 0.9999573472711498, 9334.716958210443, 9341.982082599408, 9357.77977718302, 221.43662876013786, 62.70348989133993, 86.22450582776355, 9337.010064220918, 9344.66687707648, 9352.243083363837, 282.81145539486005, 281.233776950248, 282.00149956073676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 714.9279, 6.152785, 4398.816, 728.3478, 6.038007, 4397.228, 718.6046, 6.122737, 4400.212, 733.7432, 7.481502, 5489.581, 737.5106, 7.433, 5486.158, 717.8489, 6.129612, 4399.723, 99.98168, 99.93559, 99.99453, 99.80916, 99.68432, 99.98733
2943.7585200000003, 60.01411638273158, 60.01319856741749, 60.012299265226915, 33.14845730053627, 33.33871693961256, 33.31236821775578, 0.9999582517573801, 0.9999726200730806, 0.9999594967529281, 9335.423617353721, 9341.069126283965, 9355.956047265854, 223.06574208693837, 68.99077315596969, 84.63878885324993, 9335.521761582506, 9345.150769192107, 9358.929569593947, 282.80682610041674, 281.1170095666799, 281.903025319768, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 721.1774, 6.101743, 4400.556, 722.1804, 6.094555, 4400.327, 712.1793, 6.173541, 4397.226, 727.5098, 7.556702, 5497.41, 731.4067, 7.510433, 5494.476, 712.3616, 6.173927, 4396.959, 100.0, 99.99705, 99.93555, 99.95246, 99.89526, 99.92948
2946.1531600000003, 60.00817132477135, 60.01287506672626, 60.01144255001802, 33.10334176978311, 33.35964528754329, 33.284808495841155, 0.9999589425025287, 0.9999780563639578, 0.9999587573868558, 9323.932774370121, 9332.43795007159, 9351.289132429012, 227.56683651637604, 63.40465268962953, 87.8841630185326, 9327.24142551017, 9339.21729738912, 9351.454052984636, 282.77122634548044, 281.1934258876733, 281.97261800314556, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 722.3998, 6.086574, 4400.042, 719.2815, 6.116843, 4399.832, 708.724, 6.203729, 4392.762, 722.364, 7.614068, 5500.158, 724.33, 7.592067, 5499.455, 706.1189, 6.21751, 4390.695, 100.0, 100.0, 99.83409, 100.0, 99.98869, 99.78712
2948.61452, 60.007264635380956, 60.011463124526486, 60.01290063659029, 33.13777734086814, 33.3403407400897, 33.33171308602657, 0.9999596337044192, 0.9999721887611501, 0.9999555459647239, 9332.157133440332, 9338.513017172945, 9358.799621847837, 223.29052074047604, 64.63401554056236, 85.54237188617958, 9333.414009873582, 9347.438544272956, 9360.441559426037, 282.93276306254546, 281.2292174321987, 282.068918304738, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 721.9858, 6.102635, 4400.663, 722.0637, 6.093819, 4400.271, 712.1016, 6.175014, 4397.226, 727.4516, 7.556518, 5497.348, 731.3304, 7.530157, 5494.445, 712.3815, 6.17173, 4396.788, 100.0, 100.0, 99.93555, 99.95038, 99.90609, 99.92559
2951.0248, 60.008780388848926, 60.01004246093169, 60.012557050069766, 33.12704969322556, 33.35438629136931, 33.315804190769235, 0.9999613642051508, 0.9999734123534537, 0.9999602033991554, 9326.478920395128, 9343.121278228342, 9349.213929987996, 222.89699486834502, 63.55561269295049, 81.9207398975368, 9333.453415737607, 9342.756509079654, 9360.826997361553, 282.9483380267446, 281.24758835712254, 281.99147569107066, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.9606, 6.100494, 4400.449, 721.9469, 6.093266, 4399.934, 712.1599, 6.173541, 4396.881, 721.1989, 7.626754, 5500.256, 730.8536, 7.514451, 5494.913, 712.3417, 6.172462, 4397.125, 100.0, 99.99709, 99.94191, 100.0, 99.87659, 99.93071
2953.5092000000004, 60.015356243950535, 60.009961427605795, 60.01264405046717, 30.431053371680736, 30.823846280371395, 31.015668152531696, 0.9999686364438777, 0.9999788105576208, 0.9999709019044858, 8949.846512575237, 8975.374906457722, 9037.118034687548, 210.3584826562422, 58.65677123773958, 75.74305782134525, 9243.277951090911, 9299.693359812978, 9346.543383378297, 282.921787100572, 281.17420784781945, 282.027362826286, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 721.5323, 6.098531, 4388.848, 722.2193, 6.093266, 4400.551, 712.3346, 6.173173, 4397.562, 721.1989, 7.62657, 5500.367, 730.6819, 7.509885, 5494.558, 712.5008, 6.17173, 4397.018, 99.9862, 100.0, 99.93165, 100.0, 99.89964, 99.9269
2955.9434, 60.01091553945331, 60.0107441250985, 60.013131760369916, 32.3965627232434, 32.92483292886337, 33.10989082560418, 0.9999635572448287, 0.9999768634378766, 0.999959752285478, 9329.114279246049, 9347.792652201326, 9354.5540854319, 222.19386276390014, 68.57877157877374, 80.89793084775738, 9335.972020226405, 9344.374030220068, 9356.844973083407, 282.9026191210435, 281.35136647133254, 282.094008017435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 721.3549, 6.101565, 4400.001, 382.7399, 6.747533, 2135.75, 712.2958, 6.172989, 4397.002, 721.1794, 7.626754, 5500.541, 732.1125, 7.51719, 5492.943, 712.3815, 6.17118, 4396.894, 99.99862, 54.94666, 99.94969, 100.0, 99.8852, 99.9438
2958.3566800000003, 60.006751336445724, 60.00922598062546, 60.01019846728287, 32.98539744954247, 33.10865628586223, 32.9847068387341, 0.99995711822316, 0.999969746648865, 0.9999576275301176, 9115.956428342983, 9052.464210915072, 9046.45472939726, 217.35860240391958, 67.84134072213061, 72.91908314618149, 8876.227849991717, 8839.523516278037, 8810.278070397042, 282.86089214526436, 281.2849835382291, 281.94553774727143, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.2706, 6.106562, 4400.612, 722.0052, 6.097871, 4401.107, 645.946, 6.04469, 4307.419, 721.2183, 7.626203, 5500.424, 732.2078, 7.502945, 5491.546, 712.5008, 6.171546, 4397.479, 100.0, 100.0, 100.0, 100.0, 99.84489, 99.94131
2960.8030000000003, 60.01076115469704, 60.00709962175951, 60.0088149047871, 29.92563449284368, 30.00685226706159, 29.798885055620627, 0.9999617985981367, 0.9999771566250155, 0.9999676766015033, 8358.206371131362, 8455.096991002134, 8534.997315616532, 195.95060407252777, 54.295712789675804, 75.68638193787592, 8792.649119798243, 8881.704149764986, 8979.754891213915, 282.8888017363368, 281.3155127518463, 282.0372856783474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 721.1577, 6.101565, 4400.665, 721.7718, 6.094924, 4400.778, 710.6846, 6.185874, 4395.881, 721.2377, 7.626203, 5500.488, 577.4164, 8.353983, 4396.845, 712.8785, 6.166602, 4397.727, 100.0, 100.0, 99.89485, 100.0, 83.61859, 99.94693
2963.1606, 60.00969669734995, 60.009872744244916, 60.00959063799534, 33.05879953256796, 33.33176199970692, 33.31421743021515, 0.9999574501175612, 0.9999740191773743, 0.9999543187252049, 9179.197145590737, 9093.198246654058, 9143.024744151413, 211.35256927131832, 64.5215913361485, 82.49079502794757, 9335.968750209195, 9344.71435742833, 9362.888522186635, 282.75687173694206, 281.1992364625057, 282.10210055741777, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.7437, 6.106026, 4400.339, 721.441, 6.093266, 4400.423, 710.5487, 6.186058, 4395.368, 721.1989, 7.626938, 5500.033, 732.3986, 7.497832, 5491.511, 302.1325, 6.747643, 2831.201, 100.0, 100.0, 99.90889, 100.0, 99.84742, 53.14883
2965.54968, 60.00845596873577, 60.00738899764291, 60.00741438140067, 33.1175654536377, 33.31093628470379, 33.319492859950095, 0.9999545923611777, 0.999977209501116, 0.9999559110727333, 9333.460732767822, 9341.277652383262, 9357.661758916973, 223.84671875715776, 64.38359475190327, 85.99274066842031, 9330.259875698443, 9341.70848486519, 9352.40031004226, 282.8418307474761, 281.16106104955935, 281.98000235493026, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.6846, 6.103706, 4400.452, 721.8496, 6.098608, 4400.546, 710.6846, 6.185505, 4395.662, 721.16, 7.627122, 5500.418, 732.5894, 7.496371, 5491.555, 710.6718, 6.18583, 4395.64, 100.0, 100.0, 99.90001, 100.0, 99.84506, 99.8982
2967.9384400000004, 59.99971063606501, 60.00411074307491, 60.002206582814566, 33.116030421514075, 33.34698187878568, 33.313041533207084, 0.9999555628049284, 0.9999751165644563, 0.9999579091644772, 9327.651899991455, 9343.980907786043, 9361.017067775478, 226.880122270863, 66.09135162187476, 83.31519454510484, 9332.811435814368, 9345.717748745523, 9352.082868303221, 282.81355738046994, 281.28788401088383, 282.0297524610583, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.8029, 6.104777, 4400.612, 721.8885, 6.096029, 4400.549, 710.8204, 6.184033, 4395.72, 721.1406, 7.627306, 5500.253, 732.5703, 7.490892, 5491.375, 710.5922, 6.18583, 4395.817, 100.0, 100.0, 99.90235, 100.0, 99.83143, 99.90095
2970.34308, 59.9974972701555, 59.999061650525356, 59.999373424239124, 33.096344563112126, 33.32714640135343, 33.28815330558203, 0.9999581373041936, 0.9999744323535431, 0.999960082286313, 9329.750877083417, 9340.037554488392, 9356.168035136678, 221.9991657037085, 68.28589076280059, 84.36146326313346, 9328.346032457956, 9335.589818151246, 9352.895071509782, 282.8521365773761, 281.30800752711775, 282.09911270723825, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.7634, 6.108703, 4400.779, 722.1998, 6.089582, 4400.246, 712.3928, 6.169123, 4397.872, 718.519, 7.658379, 5499.665, 736.0419, 7.435191, 5481.249, 716.6758, 6.139318, 4399.721, 100.0, 100.0, 99.9461, 99.9925, 99.67772, 99.99081
2972.7451600000004, 59.9964711344731, 59.995759909494225, 59.998416063761724, 33.117180841321066, 33.33208727488229, 33.31555650637442, 0.999960654418614, 0.9999722957450334, 0.9999643099590388, 9334.490497533698, 9339.006339987733, 9351.676212719229, 226.66679588438956, 67.11819408290512, 82.00188887292978, 9323.946140054342, 9343.396074838494, 9351.524211699912, 282.7938430986549, 281.24737238610203, 282.0575029026457, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.9245, 6.12655, 4400.57, 723.445, 6.082214, 4400.388, 711.2087, 6.184769, 4395.604, 721.1212, 7.627306, 5500.359, 732.6084, 7.496188, 5490.903, 710.5524, 6.186196, 4395.872, 100.0, 100.0, 99.89868, 100.0, 99.8332, 99.89958
2975.1654000000003, 59.993736006941155, 59.992562073644756, 59.99553088473664, 33.10421162260798, 33.35066428854866, 33.30744081214445, 0.9999568454978517, 0.9999712674791945, 0.9999601802363307, 9326.030512309384, 9333.4206794817, 9361.268583649178, 225.49722618835767, 69.50309543732692, 86.23477653357202, 9324.808393369258, 9340.585131801377, 9362.791738424758, 282.8079912943282, 281.2063722023967, 282.26556308111105, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.7634, 6.105134, 4400.78, 721.8691, 6.095661, 4400.657, 710.6652, 6.184217, 4395.77, 721.1406, 7.627306, 5500.306, 732.4749, 7.496371, 5491.261, 710.632, 6.184731, 4395.76, 100.0, 100.0, 99.89998, 100.0, 99.85453, 99.90223
2977.5424000000003, 59.99026465831967, 59.9881232706636, 59.98835245996357, 33.0992001603428, 33.286137322342576, 33.26794216641243, 0.9999593348763373, 0.9999762246862555, 0.9999570354455928, 9322.752124951698, 9343.164211763173, 9349.787349205635, 227.8788410497, 67.21568776100003, 84.42022381294396, 9323.311317393796, 9334.443243230075, 9357.567706686332, 282.9360672640817, 281.26595313921547, 282.1821507203538, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 726.9933, 6.050166, 4398.454, 715.4293, 6.148341, 4399.348, 704.4146, 6.230052, 4388.381, 727.3934, 7.557437, 5497.23, 726.2947, 7.5707, 5498.559, 704.3296, 6.230511, 4388.226, 99.97366, 99.98378, 99.73454, 99.9555, 99.9724, 99.73092
2979.90896, 59.987840266024605, 59.984288735452935, 59.989414659334486, 33.10266588169717, 33.33470861572168, 33.30261253232627, 0.9999576863025926, 0.9999747957293379, 0.9999618394112415, 9323.25117359697, 9340.567660103565, 9353.560557106443, 225.66372586846956, 67.60471762971702, 85.51763087038807, 9326.659733714294, 9343.759967949969, 9356.70302597773, 282.86588678227656, 281.2721482679587, 282.1427675322068, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.4874, 6.1021, 4400.616, 721.908, 6.093635, 4400.822, 710.6263, 6.184953, 4395.601, 721.1212, 7.627306, 5500.528, 732.2078, 7.500389, 5490.719, 710.5524, 6.185463, 4395.522, 100.0, 100.0, 99.89862, 100.0, 99.82986, 99.90752
2982.3069200000004, 59.98811154196419, 59.98725640777241, 59.98746942184093, 33.0979676491995, 33.296185377691216, 33.27171575918152, 0.9999614483771626, 0.9999679570533143, 0.9999596898311922, 9326.860828655064, 9340.403439799655, 9353.886696153384, 228.95684313918355, 70.71488205064065, 90.86555488347767, 9328.614069203753, 9334.722226547106, 9348.476585280065, 282.7694065867472, 281.28722994122285, 282.2464657100597, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.9803, 6.102993, 4400.224, 722.0442, 6.094924, 4400.993, 710.5487, 6.185505, 4395.722, 728.0147, 7.550451, 5495.872, 734.2107, 7.470985, 5486.744, 713.5744, 6.163306, 4398.912, 100.0, 100.0, 99.905, 99.93514, 99.78143, 99.96863
2984.6241200000004, 59.98190230473471, 59.98514630836515, 59.981388329908334, 33.11007138175764, 33.353942629927865, 33.307805383425546, 0.9999592255541959, 0.9999706473870058, 0.9999615602896225, 9325.155098945132, 9339.160078458823, 9357.041163068794, 224.95139072726715, 73.74603532671438, 85.14663498411846, 9327.264739570155, 9342.66203868887, 9353.610929425138, 282.7192771951401, 281.2042914695602, 282.0858564670157, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 714.5927, 6.152249, 4399.256, 726.694, 6.052558, 4399.307, 714.3923, 6.160472, 4397.821, 728.8109, 7.541625, 5495.865, 733.6194, 7.48797, 5491.356, 710.5325, 6.186196, 4395.642, 99.97407, 99.98284, 99.95967, 99.92341, 99.82086, 99.90606
2986.97652, 59.98179839304205, 59.981235631071385, 59.98123141839671, 33.146990517215784, 33.35260196442844, 33.35065168703942, 0.9999595823540247, 0.9999690001157974, 0.999962619248961, 9331.947230264908, 9338.580719816595, 9351.969059469971, 224.15297473736746, 75.37807430486691, 83.0096658670891, 9330.031408701761, 9348.261435802924, 9362.193684483884, 282.6619038024308, 281.10480955779275, 281.88925888786036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.6451, 6.106383, 4400.563, 721.7524, 6.094739, 4400.661, 710.6263, 6.185874, 4395.943, 727.4322, 7.557621, 5497.571, 732.7038, 7.500023, 5491.059, 710.632, 6.18528, 4395.586, 100.0, 100.0, 99.89857, 99.95444, 99.84994, 99.8944
2989.4429200000004, 59.9759860732072, 59.976300042575076, 59.97844775252312, 33.105191896766335, 33.33670985027482, 33.313186069570925, 0.9999569422023077, 0.9999703479497054, 0.9999553251900057, 9325.058978573456, 9337.827526258272, 9353.918045265411, 225.87809827136277, 69.89878938841775, 82.72253909602523, 9333.00698158259, 9340.794647931041, 9354.336883372764, 282.68922656757246, 281.17115455443985, 282.0652457979928, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 727.1313, 6.050344, 4398.348, 715.6433, 6.145578, 4398.492, 704.4534, 6.229683, 4388.549, 721.1406, 7.626938, 5500.425, 726.3519, 7.570152, 5498.39, 704.2899, 6.230145, 4388.165, 99.96987, 99.98651, 99.74086, 100.0, 99.96932, 99.72836
2991.8198, 59.97410648159293, 59.97284622037364, 59.97353589874801, 33.122999588038326, 33.344456310855655, 33.29095233442356, 0.9999645483743222, 0.9999708111071408, 0.9999599878029174, 9329.761209290651, 9342.507127732977, 9353.642511427548, 226.44649293832617, 66.73274269513877, 81.77115498177045, 9335.3910015394, 9339.354589690029, 9368.430929303675, 282.67880036025326, 281.141916573642, 281.91862935387906, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.6254, 6.101922, 4400.893, 721.694, 6.094371, 4400.262, 710.6263, 6.185874, 4395.994, 727.4128, 7.556334, 5497.46, 732.5321, 7.497649, 5491.797, 710.6121, 6.185463, 4395.473, 100.0, 100.0, 99.90375, 99.95952, 99.84327, 99.89566
2994.18388, 59.977736061858735, 59.977727275441524, 59.97448813342391, 33.140274927173394, 33.36324452087329, 33.313175364437626, 0.9999609619741066, 0.9999717532233564, 0.9999646406844437, 9331.068294947017, 9346.370009680204, 9354.70715096582, 219.58068346582695, 69.11084543879906, 81.10665314152061, 9329.918360258582, 9349.576976125973, 9359.785324856348, 282.5896161774813, 281.00239852245613, 282.0327776891275, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.9409, 6.106383, 4400.334, 721.8107, 6.096213, 4400.318, 710.6263, 6.184953, 4395.717, 721.16, 7.626938, 5500.365, 726.2565, 7.570334, 5498.886, 710.632, 6.181252, 4396.648, 100.0, 100.0, 99.9012, 100.0, 99.96746, 99.90907
2996.5906000000004, 59.97681255750482, 59.97759271351275, 59.98368943746, 33.1313956660915, 33.33388640372084, 33.29052362766653, 0.9999613571457842, 0.9999716253865762, 0.9999612292403154, 9322.215873378485, 9341.10743345547, 9355.491801199789, 219.75446246974116, 69.50799483470098, 80.82144332422467, 9325.78007604059, 9346.482417151832, 9353.900380830444, 282.6432265480859, 281.1532501799695, 281.99916476394856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 714.3956, 6.15564, 4398.317, 728.1921, 6.037823, 4397.79, 716.5275, 6.139855, 4399.126, 715.7617, 7.676949, 5499.882, 722.4988, 7.605399, 5500.028, 712.8586, 6.17466, 4396.484, 99.9779, 99.94836, 99.97663, 99.98948, 99.99911, 99.93447
2998.9641600000004, 59.981446909788545, 59.98161131357449, 59.98212317301983, 33.12891621483247, 33.34323958699609, 33.305513204611266, 0.9999655825254313, 0.9999701886925372, 0.9999626481158207, 9319.28982449807, 9348.768562568317, 9363.337851394856, 224.4752020664696, 68.70015207795018, 79.80134300627742, 9337.544901990028, 9343.529571016972, 9361.005617800747, 282.6393805067383, 281.1783529798288, 282.07830630910286, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.6451, 6.103885, 4400.231, 722.0442, 6.096766, 4400.263, 714.897, 6.15274, 4399.245, 721.1406, 7.627122, 5500.365, 726.2947, 7.570152, 5498.292, 710.6519, 6.18583, 4395.757, 100.0, 100.0, 99.97182, 100.0, 99.96741, 99.90216
3001.3319600000004, 59.98550807529, 59.98406021174402, 59.98362940329224, 33.10820841888726, 33.340158668448694, 33.28680498186781, 0.9999645857733367, 0.999971557509242, 0.9999638908183018, 9316.897589611797, 9340.969650851848, 9358.323100323529, 229.22026506694237, 71.08738066497972, 81.8265027390953, 9322.702300789228, 9343.255310697363, 9358.355952062593, 282.6111503668058, 281.1677835871126, 281.9644552698793, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 724.9036, 6.06373, 4399.08, 716.2659, 6.146315, 4399.292, 723.2635, 6.083161, 4400.281, 727.4322, 7.557805, 5497.578, 732.5703, 7.494727, 5491.315, 704.3098, 6.231427, 4388.284, 99.97768, 99.98517, 100.0, 99.95539, 99.8407, 99.73603
3003.7572000000005, 59.98699932637336, 59.98466438323966, 59.98821923793768, 33.11066314447712, 33.343136799931216, 33.32084452010378, 0.9999655608373456, 0.9999667866057995, 0.9999649135668267, 9329.851302804893, 9350.781878675676, 9364.623941063977, 221.9790667135576, 71.82548625311028, 77.02353568638046, 9334.427101421927, 9343.113230346986, 9369.773049881516, 282.4581950881088, 280.993644726486, 281.94459812211534, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.6846, 6.103885, 4400.89, 721.8691, 6.096397, 4400.832, 717.1682, 6.136174, 4399.996, 721.1406, 7.627306, 5500.476, 726.2947, 7.5707, 5498.18, 710.453, 6.186196, 4395.415, 100.0, 100.0, 99.9947, 100.0, 99.9655, 99.89439
