TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
3154.9316400000002, 60.0047644378863, 60.007897527264305, 60.00365660776674, 31.858688360627447, 32.0604843017904, 32.0241745602285, 0.9999618589657214, 0.9999759192451576, 0.9999588354223741, 8964.66684226249, 8982.213602145657, 9001.991211074848, 212.9715149863814, 62.71239418296591, 81.08711438231921, 8969.696946485908, 8974.84939254558, 9000.091482079333, 282.6665675840723, 281.07197136345303, 281.9863912407058, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 714.5927, 6.155997, 4398.983, 728.231, 6.038928, 4397.616, 717.2652, 6.133781, 4399.379, 714.9072, 7.690739, 5498.304, 725.7797, 6.064582, 4399.59, 699.1406, 6.261642, 4382.374, 99.96409, 99.94705, 99.99223, 99.9698, 99.98219, 99.58978
3157.26672, 60.00695954347942, 60.007481842505264, 60.005639792303676, 31.826278854897307, 32.0603225147067, 32.0445233247183, 0.9999601394202546, 0.999973655039958, 0.9999631973215822, 8962.29599709875, 8982.375726172057, 8993.90849721517, 215.54953884076895, 62.656465672550894, 80.50452411428432, 8976.178155101949, 8985.868616775822, 8991.298835043703, 282.7022602597488, 281.1163381605, 281.98571771929915, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.7634, 6.104956, 4400.667, 721.9858, 6.09695, 4400.721, 710.704, 6.185505, 4396.11, 721.16, 7.626754, 5500.424, 723.8149, 6.078644, 4399.803, 704.2501, 6.231244, 4387.879, 100.0, 100.0, 99.90519, 100.0, 100.0, 99.72313
3159.62636, 60.00704704047375, 60.009112562494586, 60.00647126628876, 31.86279022310903, 32.07657479400307, 32.02335646410384, 0.9999630680666459, 0.9999719873411679, 0.9999637405802446, 8963.238755611863, 8978.082336345182, 8987.3074247273, 218.97581472284855, 64.72099426014938, 77.0445280121586, 8964.040536679417, 8977.668836601846, 8995.537515822736, 282.55567004879157, 281.0021771163362, 281.9084725414435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 722.2618, 6.088715, 4400.375, 719.2815, 6.117949, 4400.058, 706.8216, 6.215878, 4390.278, 725.937, 7.570308, 5497.775, 732.3223, 5.999019, 4393.438, 710.5723, 6.185463, 4395.869, 99.99974, 99.99992, 99.79732, 99.95815, 99.84825, 99.9047
3162.01452, 60.01156643926151, 60.01103338917635, 60.01019865541128, 31.85212087404952, 32.06037150229584, 32.037433086375664, 0.9999636075919572, 0.9999707703056817, 0.9999639469163001, 8970.324843067303, 8983.32556945748, 8990.686366288774, 223.13593136854934, 68.68458079717311, 79.30045657199389, 8968.034937302948, 8984.731600024686, 8998.690182272794, 282.7294769453125, 281.2235962203983, 282.12569638780263, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 721.7886, 6.105312, 4400.61, 721.9274, 6.093819, 4400.375, 710.704, 6.185321, 4396.165, 721.1794, 7.62657, 5500.425, 726.1421, 6.059103, 4398.865, 704.3098, 6.230694, 4388.162, 100.0, 100.0, 99.90759, 100.0, 99.98027, 99.72955
3164.3817200000003, 60.0140408373575, 60.01278894339714, 60.011497270685204, 31.860987174172323, 32.100643317274105, 32.02244369024401, 0.9999632177040563, 0.9999688022912356, 0.9999633374564529, 8962.19095592582, 8986.203262096004, 8998.448904688696, 221.97668761965087, 69.11596095072491, 80.09955635428332, 8975.303877937837, 8985.17376149681, 9005.27806538858, 282.7079891532109, 281.0862548649483, 281.9288795365111, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 727.1313, 6.049273, 4398.794, 721.9469, 6.095292, 4399.988, 710.7234, 6.184585, 4395.779, 727.4128, 7.557621, 5497.51, 725.9704, 6.059103, 4398.76, 710.5524, 6.186013, 4395.469, 99.96356, 99.99833, 99.91024, 99.95333, 99.974, 99.89701
3166.8381600000002, 60.01601670078729, 60.01611537208383, 60.01340138673105, 31.85818627201504, 32.08461640059345, 32.02724408826177, 0.9999671913506633, 0.9999724873017254, 0.9999642901557179, 8977.374693862817, 8979.614354960424, 8992.999735618858, 218.0968174827076, 67.87353377735508, 75.2756324400143, 8972.390877815913, 8980.267059631584, 9004.96693481191, 282.63820626976747, 281.1567115977061, 281.949609510999, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 733.4006, 5.988773, 4392.122, 728.2894, 6.038744, 4397.508, 716.8575, 6.137463, 4399.997, 733.452, 7.481134, 5487.5, 719.6567, 6.114074, 4400.605, 717.0735, 6.135289, 4399.902, 99.81954, 99.94452, 99.99093, 99.81753, 100.0, 99.9897
3169.3318400000003, 60.017093028112825, 60.01625049580426, 60.01777973584812, 31.873077038741854, 32.07354235110114, 32.04619370463545, 0.9999632060752995, 0.9999676179103738, 0.9999679819388259, 8977.133169534412, 8983.969707401224, 9003.089446272188, 217.8406677388948, 67.14555945168524, 73.80656727018413, 8970.255038881387, 8985.188054755827, 9001.673166286235, 282.76464762426286, 281.16476903438314, 281.99898581943864, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 727.2101, 6.048203, 4398.349, 721.9858, 6.094371, 4400.033, 710.5875, 6.183849, 4395.659, 727.3739, 7.557437, 5497.186, 724.2728, 6.07901, 4399.939, 710.4928, 6.186563, 4395.698, 99.96857, 100.0, 99.89993, 99.95646, 99.98546, 99.89426
3171.70132, 60.016981710961744, 60.017969533298874, 60.01638535930225, 31.84698084177984, 32.06029863113287, 32.034049579928414, 0.9999616677320916, 0.9999731626545704, 0.999963343531606, 8961.979422518652, 8980.142548384618, 8992.938861662877, 220.03182868092063, 70.20492530533647, 76.86915600141947, 8963.958043207602, 8979.78036709236, 8985.78520264343, 282.63106533161846, 281.1203070081776, 281.98764593502017, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 727.0919, 6.049095, 4398.462, 720.8574, 6.104502, 4400.608, 708.7822, 6.201704, 4392.418, 723.665, 7.599726, 5499.823, 714.4493, 6.156626, 4398.414, 704.4489, 6.230145, 4388.169, 99.96489, 100.0, 99.83021, 99.99538, 99.96254, 99.73108
3174.1313200000004, 60.01800266524494, 60.021441166450444, 60.01945997451839, 31.881597700370207, 32.09182219506923, 32.06139407329761, 0.9999619791251355, 0.9999669417306862, 0.999962037999736, 8973.960559281853, 8981.371839381418, 8993.746881216442, 215.21409671829588, 69.38766130844579, 79.68736790257412, 8970.800252133924, 8981.215335227906, 9001.97812318241, 282.63143143892574, 281.0701873693769, 282.000019606757, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 725.0021, 6.068727, 4399.3, 721.4605, 6.095845, 4400.716, 710.7816, 6.184585, 4395.607, 727.3739, 7.557621, 5497.41, 719.733, 6.112247, 4400.281, 710.5524, 6.186563, 4395.932, 99.97906, 100.0, 99.89226, 99.95151, 100.0, 99.89439
3176.5022000000004, 60.018441490511954, 60.017981597978256, 60.01760359779653, 31.878001687506963, 32.099503581241486, 32.02741999029108, 0.9999665762103735, 0.9999723482346213, 0.9999615862174603, 8963.595257783843, 8984.742942369201, 9002.114922889978, 220.2372557370893, 74.98026014029438, 77.74439326963875, 8972.135028084567, 8989.306442379335, 8999.630158581129, 282.50251285207605, 281.01185116687674, 281.9023107780568, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.7634, 6.102814, 4400.721, 715.585, 6.146499, 4398.951, 710.6846, 6.184769, 4395.438, 721.1794, 7.626754, 5500.367, 719.9428, 6.112247, 4400.561, 710.6718, 6.186013, 4395.7, 100.0, 99.97612, 99.89873, 100.0, 100.0, 99.90086
3178.8608000000004, 60.01534655562084, 60.01556914982076, 60.014689693825744, 31.848422427443595, 32.11145470011702, 32.02690088865845, 0.9999688950110392, 0.9999722985562797, 0.9999621735521971, 8964.167915484004, 8983.394583273057, 8996.620871022387, 215.87544757131195, 71.86192777170072, 76.44136528631225, 8971.523405243217, 8987.621853322942, 9008.204936106305, 282.6560213394885, 281.14281984862305, 281.9199058230532, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 714.573, 6.155819, 4399.089, 709.3397, 6.195311, 4394.412, 717.304, 6.135254, 4399.498, 714.9266, 7.690555, 5498.188, 726.0658, 6.058373, 4398.76, 716.9144, 6.135655, 4399.375, 99.97028, 99.87283, 99.98718, 99.9666, 99.97041, 99.99764
3181.2430400000003, 60.01788442723866, 60.015401883785174, 60.0202455955746, 31.864755488797513, 32.10171951229204, 32.04918691925514, 0.9999665214141238, 0.9999703845222445, 0.9999654191506129, 8968.11859860408, 8985.247121365004, 9003.807886602997, 218.20360635224597, 67.699479184886, 72.70251399491144, 8974.103263370484, 8984.166404386637, 8999.986015276796, 282.71028533264933, 281.1517073470052, 281.95770306568687, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 721.0197, 6.10674, 4400.778, 715.4099, 6.148709, 4398.895, 710.8593, 6.184217, 4396.165, 721.1406, 7.627122, 5500.361, 719.8856, 6.114622, 4400.605, 710.5922, 6.185463, 4395.475, 100.0, 99.9916, 99.91144, 100.0, 99.99749, 99.90095
3183.6072400000003, 60.01586482765675, 60.02124960409919, 60.01667865882127, 31.850223566976727, 32.02739900461393, 32.02297737710496, 0.9999614837822557, 0.9999716170180539, 0.9999630267413946, 8960.742275980174, 8975.204116743787, 8989.417287446817, 221.31993655330552, 66.08114294290363, 77.38423875982426, 8971.710884208323, 8979.625246086007, 8999.316644633027, 282.4959766409482, 281.05087312147236, 281.9406310537415, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.4874, 6.105491, 4400.78, 715.7406, 6.146131, 4399.858, 710.8204, 6.184769, 4395.423, 721.9367, 7.612597, 5500.146, 717.7111, 6.135258, 4399.73, 707.1925, 6.213481, 4390.405, 100.0, 99.96972, 99.89458, 100.0, 99.99246, 99.80699
3186.0341200000003, 60.01432508430242, 60.01087628418834, 60.015920761626994, 31.8726565401522, 32.06551398191704, 32.05836475207325, 0.9999614108600627, 0.9999714709148249, 0.9999639159976139, 8964.42613383485, 8984.632840810737, 9002.158161057705, 217.12214124305183, 68.550946872836, 78.2374850946505, 8969.975793831742, 8987.712095139164, 8991.944485846578, 282.69661960191564, 281.24698566093, 282.04616551042926, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.2244, 6.057126, 4399.527, 719.943, 6.117764, 4400.291, 707.9863, 6.200968, 4394.783, 722.5775, 7.618296, 5500.279, 720.0381, 6.110786, 4400.109, 710.5922, 6.185647, 4395.585, 99.98276, 99.99886, 99.86553, 100.0, 100.0, 99.89827
3188.4091200000003, 60.01210148132434, 60.01306069242952, 60.01679385643825, 31.86257558097687, 32.06617085204549, 32.05085635612308, 0.9999610115017432, 0.9999720666780147, 0.999960430701359, 8977.305915001649, 8986.948646848989, 8999.111352647677, 219.113423648776, 69.91424567931608, 75.64168439671903, 8975.541992013581, 8984.188884254889, 9003.278064346963, 282.6458423906266, 281.25937920508034, 282.05295552132264, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.3624, 6.056412, 4398.679, 721.8885, 6.096581, 4400.047, 710.7816, 6.184217, 4395.553, 721.1989, 7.626386, 5500.314, 719.5422, 6.114804, 4399.899, 710.5922, 6.185463, 4395.585, 99.96993, 99.99967, 99.90633, 100.0, 99.99465, 99.89827
3190.7462400000004, 60.01344692496045, 60.01190948929795, 60.011720770551236, 31.866647722604124, 32.08508819144985, 32.03992010247563, 0.9999623265764859, 0.9999723847918545, 0.999960331223043, 8968.481332176636, 8985.312601616402, 9007.881875102943, 216.0301472182955, 66.50283377063033, 80.89662778342608, 8969.461584968074, 8982.66838439388, 9003.85894366138, 282.69062852952163, 281.23003057793704, 282.067540445562, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 733.4006, 5.988773, 4392.174, 728.2505, 6.038191, 4397.846, 716.9158, 6.135254, 4399.719, 714.946, 7.690371, 5498.417, 726.0467, 6.058738, 4398.752, 716.7156, 6.137669, 4399.255, 99.82204, 99.94965, 99.99483, 99.96981, 99.98403, 99.98581
3193.1569600000003, 60.00801050475317, 60.00879683193184, 60.00966112284492, 31.86141099418022, 32.05320312556935, 32.05566533488891, 0.9999613715886769, 0.9999689596984124, 0.999961032944353, 8970.90676480627, 8983.489966823086, 9004.674932044929, 222.02013883599875, 67.48982962629088, 80.30513979253737, 8972.844432845603, 8984.857581419714, 8996.913460179005, 282.67508145131524, 281.23240987448366, 282.08029465233705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 727.1116, 6.048024, 4398.459, 721.8496, 6.095845, 4400.601, 710.7428, 6.184769, 4395.887, 721.1989, 7.626938, 5500.367, 719.6948, 6.1159, 4400.494, 710.5723, 6.18528, 4395.756, 99.96357, 100.0, 99.90125, 100.0, 100.0, 99.90214
3195.6429200000002, 60.017248719939694, 60.01382517446392, 60.015864753991984, 31.863442634066494, 32.06382052146717, 32.02025541554334, 0.9999624018200506, 0.9999679104392002, 0.9999579977107022, 8958.18128521477, 8978.713302395896, 8997.635527278218, 218.25746025504714, 67.75757973902614, 79.85574364708464, 8962.091201761912, 8983.05457672247, 8995.47540745611, 282.71239144165935, 281.1269530989215, 282.0347566656071, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 727.1313, 6.048917, 4398.404, 721.8496, 6.096213, 4400.551, 710.6652, 6.184953, 4395.495, 721.1989, 7.626754, 5500.314, 719.218, 6.117726, 4400.283, 708.783, 6.199381, 4392.745, 99.96232, 99.99827, 99.90641, 100.0, 100.0, 99.83668
3198.0621600000004, 60.01386495333408, 60.01134997787768, 60.011313288206466, 31.858713880958756, 32.08379084950271, 32.02923416999454, 0.9999615879206075, 0.9999677669679158, 0.9999623271132206, 8971.563169159564, 8984.226692386957, 8999.412585818956, 218.43066626827112, 68.48351250506857, 80.255966485513, 8966.141831854722, 8987.273885583681, 8999.31401701866, 282.69201615433053, 281.23410009581283, 282.09221394882286, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.8423, 6.10442, 4400.449, 716.8107, 6.137842, 4400.029, 706.3557, 6.213485, 4392.247, 724.0728, 7.595314, 5500.148, 718.1116, 6.121379, 4400.341, 710.4332, 6.186196, 4395.64, 100.0, 99.99623, 99.8224, 99.99384, 100.0, 99.90743
3200.47148, 60.01713128001379, 60.016231674086164, 60.015916737997635, 31.87773117862201, 32.047937257420074, 32.03637860312448, 0.9999656581353102, 0.9999716257844321, 0.9999666071313109, 8968.535059374837, 8988.257089877807, 8996.619152544314, 222.48137007647892, 66.83799620756417, 76.5096927957718, 8971.670045312401, 8992.057401515482, 8996.640523691018, 282.6782764468863, 281.29405488207414, 282.15887990400415, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 723.7009, 6.089607, 4400.544, 716.9857, 6.141341, 4398.888, 710.8593, 6.184217, 4396.107, 727.4322, 7.55707, 5497.573, 720.0191, 6.111334, 4400.495, 710.6121, 6.186196, 4395.583, 99.9872, 99.97924, 99.90005, 99.94836, 100.0, 99.89822
3202.8342000000002, 60.015993802211504, 60.00871406672045, 60.01067613811327, 31.841766377734928, 32.09237397893698, 32.03959381968244, 0.9999596822484692, 0.9999723955225414, 0.9999646425891984, 8965.142355024273, 8978.592709402576, 8995.62314885466, 217.42035685035717, 67.66337617627596, 75.7366788869395, 8964.032637345965, 8987.540711385936, 8994.52041501961, 282.8143171884314, 281.22975143975907, 282.13061488377883, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 714.6321, 6.155462, 4398.759, 709.3008, 6.195311, 4394.29, 716.9158, 6.136726, 4400.059, 733.6461, 7.481686, 5489.532, 726.1611, 6.057642, 4398.919, 716.6559, 6.138585, 4399.837, 99.97657, 99.86883, 99.99361, 99.80827, 99.97891, 99.9949
3205.2371200000002, 60.01243980060293, 60.01723312875434, 60.01307457384703, 31.859849315937772, 32.07922550879931, 32.05763913147256, 0.9999656534091849, 0.9999711360691553, 0.9999672935118025, 8968.592244693964, 8979.034897482525, 8993.60123648273, 218.88065632722714, 65.65868538229643, 76.15179588835463, 8969.365319392462, 8984.504969063019, 8994.320639035896, 282.59859143536823, 281.22069687460316, 282.1911467699916, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.8029, 6.103885, 4400.726, 715.3709, 6.149078, 4399.179, 710.8787, 6.184033, 4395.885, 727.4128, 7.557437, 5497.401, 719.8284, 6.113161, 4400.563, 710.5127, 6.186196, 4395.703, 100.0, 99.97478, 99.8923, 99.95136, 100.0, 99.89695
3207.68256, 60.01222829463633, 60.01611899582227, 60.01201676799022, 31.856011303766724, 32.060663537798824, 32.01385642383033, 0.9999667702790191, 0.9999776563536823, 0.9999656253749521, 8956.985195647108, 8983.175795636373, 9001.233463304303, 217.9198094122208, 66.99511275095801, 66.88160752446629, 8966.745174582595, 8976.597997697998, 8993.953770572383, 282.70701794481124, 281.2092116120519, 282.0261408345711, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.4086, 6.108346, 4400.831, 715.9935, 6.146683, 4399.001, 710.6458, 6.184585, 4395.497, 727.3739, 7.557805, 5497.517, 726.0276, 6.058738, 4398.431, 710.0952, 6.188943, 4393.996, 100.0, 99.98111, 99.90258, 99.95246, 99.97656, 99.88732
3210.13088, 60.01239187818919, 60.00876552773478, 60.011360951079084, 31.835448871121603, 32.04908710435891, 32.0535161003995, 0.9999628495429327, 0.9999706874020362, 0.9999658562653098, 8973.166141765027, 8982.92105627099, 8998.192605339076, 219.8744115171762, 64.29856458412405, 76.07634549106206, 8965.559577566253, 8987.640345055, 9000.496561200987, 282.67445839961334, 281.1021925520858, 281.97145680537545, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 727.0919, 6.049631, 4398.344, 721.7913, 6.095661, 4400.034, 705.4045, 6.223056, 4390.279, 722.9271, 7.601748, 5499.651, 728.9843, 6.030979, 4397.558, 708.8228, 6.195169, 4395.289, 99.96618, 100.0, 99.77767, 100.0, 99.93624, 99.88355
3212.4996, 60.014185271766316, 60.01268294455044, 60.01202103785469, 31.848569544905754, 32.08070592788509, 32.04524141237079, 0.999959618064252, 0.9999743586276881, 0.9999633665899041, 8964.375719089314, 8977.89792199055, 8992.68605135162, 220.72373348919837, 60.81375157786886, 72.97372931284735, 8969.032384363294, 8981.939157412602, 9006.203190600234, 282.6936247837047, 281.14164751170404, 281.99202966269513, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 722.9321, 6.082112, 4399.98, 718.6395, 6.117396, 4400.542, 710.6846, 6.184585, 4395.6, 721.8979, 7.623445, 5500.369, 726.0848, 6.05746, 4399.25, 710.6121, 6.185647, 4395.702, 100.0, 100.0, 99.9038, 100.0, 99.96781, 99.90113
3214.9229200000004, 60.01656913286477, 60.01543683032704, 60.01579007241815, 31.8570483190011, 32.07940295392924, 32.03570479301998, 0.9999585862883106, 0.9999699167821242, 0.9999595654356156, 8964.46932933098, 8984.374174926123, 8999.118964076999, 216.79431836624462, 67.9936871284815, 77.49711323227666, 8966.871105720931, 8979.398311241355, 9001.332682490354, 282.6653573322917, 281.1303196709464, 282.12397471204855, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 732.1783, 6.000909, 4392.512, 728.017, 6.039297, 4397.285, 716.9158, 6.13599, 4399.441, 714.946, 7.690739, 5498.528, 720.1335, 6.1117, 4400.556, 716.8945, 6.136937, 4399.725, 99.84504, 99.93688, 99.99739, 99.96672, 100.0, 99.98435
3217.39116, 60.013504954472324, 60.01409652939027, 60.01319011515666, 31.853353218890476, 32.07517985481334, 32.04751469975341, 0.9999657514796112, 0.9999698093624502, 0.9999649031427679, 8966.35018616365, 8983.923685417752, 9000.77663838707, 219.10704992072215, 67.44933782466842, 78.57222945885906, 8973.990354291727, 8988.622629813593, 9002.01584972905, 282.7888276693857, 281.22819093070143, 282.1323883982594, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 726.9933, 6.048738, 4398.627, 721.8691, 6.096029, 4400.716, 710.7622, 6.184217, 4395.833, 721.1989, 7.626754, 5500.367, 726.2184, 6.057825, 4398.758, 710.5524, 6.186013, 4395.3, 99.95596, 99.99951, 99.90386, 100.0, 99.97038, 99.9061
3219.87712, 60.012677898465036, 60.01272338759912, 60.01396111636738, 31.866933155985354, 32.05759605750756, 32.04136008284142, 0.9999617624566178, 0.9999734305956917, 0.9999592171948416, 8955.620303768706, 8980.64725324146, 8992.548275817464, 220.33311138696126, 66.33050792283666, 80.58834291536482, 8966.401124355863, 8982.228194747311, 8994.176561300588, 282.6866114649028, 281.1449640882966, 282.0478968951273, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 727.1313, 6.048917, 4398.516, 721.9274, 6.095477, 4400.485, 710.704, 6.184585, 4395.72, 721.1794, 7.626754, 5500.367, 719.9619, 6.113708, 4400.723, 710.4729, 6.189309, 4395.047, 99.96108, 100.0, 99.91157, 100.0, 100.0, 99.88603
3222.2815600000004, 60.014623196086006, 60.016499671053865, 60.01500590275725, 31.865175812387154, 32.098928293587356, 32.01056860625884, 0.9999619137236189, 0.9999733689690493, 0.999962515625894, 8969.286102145006, 8986.558184543179, 9002.62953162955, 217.0636676556785, 62.24687584529511, 78.89705541060493, 8972.034461827549, 8986.014457195479, 8989.02417657209, 282.6458957762073, 281.1462208872514, 282.00258637381063, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.9211, 6.103349, 4400.78, 715.7406, 6.148157, 4399.749, 704.8416, 6.227106, 4390.676, 725.9952, 7.578398, 5499.102, 716.5666, 6.132519, 4399.7, 708.9222, 6.198282, 4395.399, 100.0, 99.98244, 99.77247, 99.98226, 99.9966, 99.87012
3224.6199600000004, 60.01490593359342, 60.01443670238793, 60.013763389904874, 31.879071409960126, 32.091381823224, 32.06694996211132, 0.9999591718372566, 0.9999716053185871, 0.9999600224106263, 8973.100940709694, 8975.79124984534, 9004.905676419057, 218.0961194699487, 66.47763254838856, 74.31837235215426, 8970.663812272825, 8984.194187541443, 9005.3591714856, 282.51473584817654, 281.01272597102127, 281.9429455962505, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 725.771, 6.067834, 4399.917, 719.6317, 6.121448, 4400.457, 710.801, 6.185137, 4395.936, 726.17, 7.564792, 5497.614, 719.981, 6.110969, 4400.328, 710.5127, 6.18528, 4395.932, 99.98783, 100.0, 99.91149, 99.95521, 100.0, 99.90615
3226.99456, 60.01485804166095, 60.01181901795611, 60.01350565412202, 31.854167009123742, 32.067541715094244, 32.021299533973625, 0.9999626704964695, 0.9999717189751182, 0.9999676537634056, 8962.268038415408, 8982.531307293402, 9002.873207608502, 214.99269615623007, 65.12860753616269, 75.58978488993671, 8974.39811803456, 8985.179703222571, 9004.644165045942, 282.7426116304378, 281.12281255837837, 281.9993707619404, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 717.2739, 6.140114, 4399.09, 710.3903, 6.189785, 4394.241, 717.2652, 6.133965, 4399.775, 733.6849, 7.481686, 5489.528, 726.0848, 6.05819, 4398.925, 716.9144, 6.136754, 4399.953, 99.98783, 99.86772, 99.99855, 99.80317, 99.97403, 99.98437
3229.35276, 60.01998623054575, 60.01779203693291, 60.01976768435186, 31.85525105832934, 32.054143760638176, 32.01878724775972, 0.9999639987981612, 0.9999731143293762, 0.9999646127009681, 8968.651073176814, 8978.693583176251, 9001.041170498705, 219.84967796129968, 61.83473887629543, 75.86948158070982, 8966.34665877124, 8984.926355005402, 8995.379575393226, 282.7267376610537, 281.24635804679343, 282.080364319199, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.7043, 6.105491, 4400.114, 715.5655, 6.14742, 4399.126, 710.8398, 6.184217, 4395.662, 727.4322, 7.556702, 5497.126, 720.0191, 6.110969, 4400.776, 710.5524, 6.186379, 4395.584, 100.0, 99.98375, 99.90264, 99.9544, 100.0, 99.89438
3231.72296, 60.02005338410964, 60.018130234789496, 60.01632081592806, 31.841115234587452, 32.08552100633659, 32.033409626049014, 0.9999653497354858, 0.9999768526981756, 0.9999662780933071, 8964.383872888962, 8972.058200228093, 8993.004477390767, 218.652568360204, 61.31990372658356, 73.32020914984116, 8965.62923328192, 8983.629024212818, 9003.862671452425, 282.73503360423877, 281.1848435745962, 281.99715733934255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 721.0591, 6.105134, 4400.72, 715.8573, 6.148157, 4398.717, 710.6652, 6.184769, 4395.887, 727.471, 7.556518, 5497.067, 726.0658, 6.058556, 4398.54, 710.6718, 6.184914, 4395.354, 100.0, 99.98121, 99.90511, 99.94528, 99.97529, 99.90229
3234.10708, 60.02137402512386, 60.022177067068874, 60.02180936079414, 31.8721074670301, 32.04811743714818, 32.04434931357424, 0.999964732461703, 0.9999742849764028, 0.9999598579636034, 8973.036256051108, 8984.879433702023, 8998.67426048308, 220.4855800532855, 66.40165448231983, 77.71558277960867, 8975.338838027512, 8981.209862857473, 9010.84903953719, 282.66392339346265, 281.0412833086533, 281.95760378368095, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 727.1313, 6.049095, 4398.569, 721.9469, 6.094924, 4400.325, 704.4728, 6.229315, 4388.386, 721.2183, 7.626386, 5500.368, 732.3986, 5.998106, 4393.814, 704.767, 6.224651, 4390.279, 99.9636, 100.0, 99.73465, 100.0, 99.84828, 99.75759
3236.53144, 60.014803947291526, 60.01875721576672, 60.0154686090942, 31.864524046748922, 32.066830167078024, 32.057782990121595, 0.999966317256222, 0.9999772554888298, 0.999963480556426, 8974.026336976849, 8985.726112244254, 8995.828438056069, 219.64443557052698, 59.52800527984027, 75.43741275770435, 8967.731671353195, 8979.520027672128, 8998.657563991397, 282.59724850816, 280.9888978899685, 281.9030334643095, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 721.0197, 6.103885, 4400.389, 715.6433, 6.146499, 4399.216, 710.7622, 6.184217, 4395.717, 724.9855, 7.585385, 5499.648, 726.0658, 6.058556, 4399.14, 710.6519, 6.18583, 4395.93, 100.0, 99.99167, 99.90125, 99.98996, 99.97904, 99.89437
3238.93208, 60.01480826951457, 60.011071715855856, 60.01076000894153, 31.865511777133886, 32.062368848076495, 32.058261675298304, 0.9999615775435932, 0.9999700233045654, 0.9999617341491372, 8965.975414250534, 8978.514539873231, 8997.178836880486, 215.58938892852984, 66.60972136443183, 78.17530408027051, 8973.520338249275, 8983.671880442522, 8997.521669987189, 282.6515705138818, 281.0765156162006, 282.0297348319906, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 728.5311, 6.036067, 4396.657, 724.9236, 6.069321, 4399.52, 715.0911, 6.147034, 4398.902, 715.5869, 7.684303, 5498.496, 719.981, 6.112613, 4400.38, 716.6957, 6.136387, 4399.776, 99.92527, 99.98768, 99.98247, 99.97124, 100.0, 99.98327
3241.3818, 60.00655342851567, 60.007049892487636, 60.00852031537035, 31.837602183343122, 32.07924464157658, 32.049938825889576, 0.9999624663854422, 0.9999744084747049, 0.9999568674247319, 8964.3992885682, 8981.564247475242, 8997.55345270421, 218.90895702195712, 67.54541374555242, 77.8018805810043, 8965.533922620072, 8984.648517217496, 8998.356953746816, 282.6241115183238, 281.0376777108982, 281.93664859058833, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 727.9594, 6.041778, 4398.679, 721.8302, 6.094924, 4400.488, 710.7428, 6.184769, 4395.778, 721.1989, 7.62657, 5500.25, 726.0848, 6.058373, 4398.923, 710.6519, 6.18583, 4395.989, 99.95351, 100.0, 99.90759, 100.0, 99.97532, 99.90743
3243.81908, 60.00130533913718, 60.0023628470046, 60.00188492035178, 31.870563704564155, 32.064877058314686, 32.05238802628991, 0.9999624454842115, 0.999973475732282, 0.9999591457791274, 8969.469388499583, 8981.55587055935, 8996.69244160013, 217.68428123001559, 63.831602258477005, 78.22848279883738, 8970.402944202022, 8979.8714490512, 8994.867168029557, 282.74436632407645, 281.1672487177748, 282.0733437939864, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 727.151, 6.049273, 4398.679, 721.9469, 6.096029, 4400.715, 710.7622, 6.184953, 4396.111, 721.1794, 7.626754, 5500.25, 719.9047, 6.113708, 4400.274, 710.5325, 6.186563, 4395.875, 99.96108, 100.0, 99.91022, 100.0, 100.0, 99.90485
3246.1866800000003, 59.99968088182221, 60.002588650708944, 60.00676331944049, 31.843012719356928, 32.07189942402273, 32.03561944990655, 0.9999585227659992, 0.9999752046949315, 0.999962177862932, 8967.114942167369, 8982.334743744224, 8992.897249880827, 217.1906631406764, 63.303249563520694, 84.86287047688484, 8975.004129447487, 8979.441057306412, 9000.33223524121, 282.7757769383939, 281.18103286740546, 282.07845091480016, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.9606, 6.103171, 4400.172, 715.6433, 6.146867, 4399.68, 704.4728, 6.229315, 4388.441, 727.471, 7.558173, 5497.52, 713.5146, 6.163383, 4397.951, 704.3694, 6.230328, 4389.102, 100.0, 99.99133, 99.74486, 99.95659, 99.94584, 99.72968
3248.6332800000005, 60.00368745260241, 59.997156278626505, 60.00094700614074, 31.853469900379906, 32.07668123027806, 32.04862082634206, 0.999964206285992, 0.9999751528692246, 0.9999644812975222, 8968.751577103181, 8979.888795181558, 8994.588007941362, 219.38778269910017, 63.90808931906008, 75.66842761569842, 8973.13065399375, 8982.321062251003, 8993.937378853356, 282.7938585997826, 281.1829278760322, 282.11199445731165, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 727.0721, 6.04856, 4398.46, 721.7524, 6.094555, 4400.551, 710.704, 6.185505, 4396.165, 722.0532, 7.610758, 5500.086, 719.9237, 6.114804, 4400.164, 710.6121, 6.185463, 4395.699, 99.9636, 100.0, 99.90774, 100.0, 100.0, 99.91003
3250.9914000000003, 60.004277550758914, 60.00222754723178, 60.00073098356083, 31.84120865973884, 32.04939600201781, 32.02818870729665, 0.9999641502050676, 0.9999754182246383, 0.9999664869801937, 8968.167030168117, 8974.424698723744, 9003.297211932271, 218.189723299226, 63.60611469133346, 77.03314947581157, 8971.213619588872, 8977.235718347067, 8997.796433458938, 282.80014892711455, 281.23357376132003, 282.04348668210355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 721.2366, 6.107811, 4400.229, 713.9896, 6.16013, 4397.515, 713.441, 6.161024, 4398.514, 731.9955, 7.50283, 5491.482, 724.8832, 6.063851, 4399.187, 716.7753, 6.136754, 4399.839, 100.0, 99.96416, 99.97357, 99.85348, 99.98233, 99.99094
3253.44912, 59.99892158929719, 59.99793193173825, 59.99689539579582, 31.869399770870817, 32.046456106164584, 32.05023595112438, 0.9999650144994177, 0.9999799915170519, 0.9999672977715408, 8967.901704854365, 8979.080158782645, 9003.322669678759, 214.32804766977915, 57.753213766132376, 73.63908957973172, 8973.377514824037, 8984.706612644663, 8996.949662977111, 282.7140741841807, 281.15486864371996, 282.0072437012956, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 719.4426, 6.111737, 4400.894, 715.0402, 6.150183, 4399.114, 710.7428, 6.184033, 4395.936, 727.4516, 7.558357, 5497.413, 719.9428, 6.1117, 4400.004, 710.3735, 6.187295, 4395.409, 100.0, 99.97845, 99.90777, 99.95156, 100.0, 99.9061
3255.97296, 60.002418442085244, 59.998901310743584, 60.00360838061419, 31.857142105245742, 32.06112243900853, 32.018326814374475, 0.9999640056274187, 0.9999775040787129, 0.9999643428299536, 8968.340401092362, 8978.656634347963, 8997.09556259671, 216.08882941636966, 60.210618829891246, 74.35294143808801, 8973.020219747603, 8983.501128855594, 8998.680172856159, 282.7674408208437, 281.14762435190437, 282.14094351404947, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.4874, 6.106562, 4400.887, 715.7211, 6.147236, 4399.512, 710.7428, 6.185505, 4395.94, 727.471, 7.556886, 5497.46, 719.7711, 6.113161, 4400.057, 710.5922, 6.186196, 4395.706, 100.0, 99.97461, 99.91022, 99.95956, 100.0, 99.901
3258.3878400000003, 60.00761099234956, 60.00718763985936, 60.00482271055866, 31.828391325781613, 32.045192223352046, 32.03549397079722, 0.9999585381180519, 0.9999740579454033, 0.9999600395487376, 8965.600663894013, 8982.846580864598, 8999.674944034912, 217.12438211351036, 66.51568411693233, 82.28243864667587, 8967.770928889096, 8979.0719386839, 8998.648984879725, 282.6667435091564, 281.21615263719383, 282.1045089392861, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 727.0919, 6.049631, 4398.516, 721.908, 6.095661, 4400.49, 704.4728, 6.229315, 4388.783, 721.1794, 7.62657, 5500.197, 713.4574, 6.162652, 4397.842, 704.3495, 6.230145, 4388.115, 99.96738, 100.0, 99.74366, 100.0, 99.94208, 99.72849
3260.742, 60.01024982302374, 60.00773627606092, 60.009006196078836, 31.842972711639234, 32.07129453486693, 32.056480181750445, 0.999968735211454, 0.9999791007744158, 0.9999652030132999, 8967.29294484815, 8989.594540898304, 9001.180966601056, 221.86199707431024, 57.59596576132844, 76.04647404903858, 8976.588447896762, 8980.341056806987, 9001.886155121345, 282.74945875389244, 281.23082769214574, 282.15223564750795, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.9409, 6.105491, 4400.777, 715.9157, 6.148893, 4399.464, 710.8398, 6.183481, 4395.995, 726.8496, 7.567182, 5498.433, 719.8474, 6.112613, 4400.218, 710.6718, 6.185097, 4395.294, 100.0, 99.9864, 99.90758, 99.96164, 100.0, 99.89829
3263.13016, 60.01810976778469, 60.017810197656786, 60.017593992983144, 31.841862418412582, 32.06616705965466, 32.032518708003494, 0.9999624329741041, 0.9999739677688686, 0.9999596525393574, 8973.53573410444, 8986.04464625747, 9006.444649329831, 219.07280114898685, 66.44355751756757, 80.51160386083393, 8976.035004556532, 8982.956401542679, 9001.261904321109, 282.72709726610185, 281.26680218416504, 282.0554681983809, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 727.2101, 6.04856, 4398.518, 722.3166, 6.092345, 4400.423, 712.4122, 6.167467, 4398.457, 718.2278, 7.663894, 5499.701, 724.5589, 6.068965, 4399.284, 716.5963, 6.138036, 4399.669, 99.9649, 100.0, 99.95802, 99.99159, 99.98302, 99.99107
3265.5276000000003, 60.017436944984986, 60.01856233955762, 60.01500662935161, 31.886535079455815, 32.050288889187335, 32.04470306458841, 0.9999646072328833, 0.9999739570518525, 0.9999598557712194, 8967.377138232567, 8985.340113827773, 8998.992425739241, 216.8927016744085, 69.39714090386997, 80.76358486067784, 8972.273966348828, 8986.27659358221, 9002.155576025978, 282.7896254957252, 281.23128053675293, 282.1160432507599, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 729.9899, 6.021968, 4397.055, 723.6201, 6.087556, 4400.22, 710.937, 6.183113, 4395.609, 721.1989, 7.626754, 5500.25, 720.248, 6.1117, 4399.895, 710.5127, 6.186196, 4395.651, 99.92022, 100.0, 99.90769, 100.0, 99.99621, 99.89577
3267.9384800000003, 60.01764830665053, 60.01219803123673, 60.018092485205436, 31.84545670846533, 32.06723792369847, 32.05101902610268, 0.9999594198455655, 0.9999735067039568, 0.9999615158764064, 8968.029591323952, 8988.257310452633, 8994.662908359369, 217.64457056058063, 64.96275735255551, 77.16741720886648, 8974.12775033689, 8980.428676583111, 9002.888505413906, 282.62283790702816, 281.17947252040693, 282.01988927092293, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 727.1313, 6.049095, 4398.516, 722.0442, 6.098423, 4400.096, 710.7622, 6.184217, 4395.828, 721.1989, 7.626754, 5500.31, 719.8474, 6.112065, 4399.672, 710.5922, 6.18528, 4395.304, 99.96486, 100.0, 99.90005, 100.0, 100.0, 99.89697
3270.3390400000003, 60.01471029964762, 60.01670566059469, 60.01745487813526, 31.823609527691705, 32.03992159058976, 32.020680572772946, 0.9999597113651141, 0.9999727006305391, 0.999957575128069, 8962.893741631322, 8978.26303397881, 8997.269367965437, 219.73410739665815, 62.27462587798618, 80.66411896153659, 8969.243390846612, 8990.969764790229, 8994.8191175742, 282.74668201224966, 281.1653302409568, 282.1442782768714, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 720.8029, 6.104956, 4400.454, 715.585, 6.147604, 4399.119, 704.4728, 6.229315, 4388.44, 727.4904, 7.556518, 5497.573, 713.5337, 6.16393, 4398.168, 704.3495, 6.229962, 4388.342, 100.0, 99.97857, 99.74103, 99.95447, 99.95313, 99.73103
3272.7403200000003, 60.01241230234763, 60.014524098859106, 60.014609123065334, 31.82387851465554, 32.03937411078268, 32.0266829687522, 0.9999606551654531, 0.9999766529823169, 0.9999583043754878, 8970.29620494517, 8979.36298485033, 9006.62041925415, 217.2827263351246, 62.12939779594808, 76.05687304342513, 8973.06323899208, 8984.11588940776, 8996.803603243856, 282.9065191359711, 281.36959422844564, 282.1392952975926, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 720.0, 727.0524, 6.049452, 4398.292, 722.1415, 6.095845, 4400.605, 710.7622, 6.184033, 4395.437, 721.1794, 7.626386, 5500.373, 720.0, 6.114074, 4400.546, 710.6121, 6.18528, 4395.878, 99.9636, 100.0, 99.91022, 100.0, 100.0, 99.89305
