TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
3289.3637200000003, 60.01099260953205, 60.01267265745198, 60.01094071251028, 33.09253676101308, 33.319429447932045, 33.29670556806578, 0.9999597936352952, 0.9999666192222554, 0.9999626759151257, 9324.798482526432, 9340.251869627757, 9357.069315485056, 220.10731504844262, 74.67833246083774, 81.44720977581665, 9330.605304429277, 9336.632405131768, 9361.782999603975, 282.8828273321123, 281.31803701799885, 282.29415411199284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 733.3809, 5.988595, 4392.342, 728.27, 6.038928, 4397.669, 711.131, 6.18164, 4396.999, 716.8102, 6.137277, 4400.004, 710.6152, 7.726114, 5495.63, 712.4611, 7.714517, 5496.014, 99.82336, 99.94439, 99.92636, 99.9987, 99.91141, 99.92613
3291.7952800000003, 60.004225982747315, 60.00587282300589, 60.00817493920278, 33.098038958765, 33.306045811904674, 33.289523343025515, 0.9999579995545137, 0.9999708640480598, 0.9999602578709265, 9331.609297628318, 9343.964255458237, 9359.277065527333, 222.94317142177897, 72.65429556618164, 82.5324663638504, 9331.023738844713, 9350.163384290632, 9354.503748108455, 283.03566906547445, 281.4609422609861, 282.2866018827454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 726.9341, 6.049631, 4398.235, 722.0831, 6.093635, 4400.721, 712.3346, 6.176854, 4396.187, 721.2183, 6.101056, 4400.304, 713.8198, 7.700912, 5497.514, 717.1132, 7.669103, 5499.572, 99.97107, 100.0, 99.92368, 100.0, 99.9534, 99.99079
3294.2201600000003, 60.01202615859867, 60.01183012912062, 60.013080122454724, 33.10037885672302, 33.311393289624085, 33.28049269506346, 0.9999572632321981, 0.9999703864850737, 0.9999599966267166, 9325.323355625429, 9336.46357209119, 9362.786460818486, 221.93384345244385, 70.79460818857024, 82.95032993054747, 9322.386708878663, 9338.122549967064, 9358.489300562353, 282.9290023251887, 281.34704996008594, 282.27993299455113, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 721.9069, 6.095318, 4400.393, 715.5071, 6.147789, 4398.782, 704.4922, 6.229499, 4388.497, 727.1992, 6.047735, 4397.951, 720.1908, 7.637176, 5500.337, 723.3162, 7.603363, 5499.945, 100.0, 99.99411, 99.73717, 99.95202, 100.0, 99.9976
3296.6216000000004, 60.01014788553295, 60.01517046191665, 60.010846629107434, 33.082624601717775, 33.315060703510326, 33.27138901163043, 0.9999588109203482, 0.9999728728261339, 0.9999591666439295, 9329.30525247733, 9343.489375020483, 9355.509695783694, 222.69806572441257, 67.05541529885613, 84.31908626456107, 9329.518170615625, 9346.63634549189, 9363.242282965828, 282.9911703172498, 281.4482599446907, 282.329037063952, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 727.1904, 6.048203, 4398.459, 721.6356, 6.094555, 4400.215, 710.8398, 6.184217, 4395.889, 721.024, 6.102343, 4399.682, 713.858, 7.701095, 5497.739, 717.0934, 7.669286, 5499.577, 99.95967, 100.0, 99.90384, 99.99137, 99.95351, 99.99091
3299.1419200000005, 60.01263152611588, 60.00902752385678, 60.01092841334879, 33.1189740497015, 33.323888161562934, 33.26568590203292, 0.9999628099061965, 0.9999698022530935, 0.9999589511353548, 9324.29228770758, 9335.840325576128, 9359.434252515259, 217.1227077522401, 69.05062926704568, 81.94752244370875, 9326.57414486974, 9342.467144850785, 9352.631685410859, 282.98740131705534, 281.3118622964794, 282.30587855080273, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 721.1971, 6.105491, 4400.502, 715.5071, 6.148341, 4399.236, 710.7816, 6.184769, 4395.78, 727.238, 6.047184, 4397.896, 720.2289, 7.636993, 5500.285, 716.9343, 7.674596, 5498.837, 100.0, 99.97987, 99.90269, 99.96746, 100.0, 99.98367
3301.5987600000003, 60.00913229295509, 60.00421547337595, 60.01216134073625, 33.10552954119612, 33.306425005238836, 33.303641186817785, 0.9999645238286331, 0.999975119529989, 0.9999646158593992, 9331.988460706298, 9337.9021510254, 9362.651021949576, 211.22316080873952, 67.22546166238271, 85.03879831532595, 9333.381207306598, 9344.610633867373, 9359.671691481404, 282.9183747082464, 281.3633575178784, 282.2725080658678, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 714.573, 6.155819, 4398.921, 709.3008, 6.19568, 4394.581, 716.6052, 6.145378, 4399.789, 731.4713, 6.007469, 4395.028, 723.3572, 7.609599, 5499.906, 715.4233, 7.68595, 5499.339, 99.96276, 99.87543, 99.97739, 99.88559, 99.9986, 99.98065
3304.00084, 60.00672717985875, 60.00698619264804, 60.008316148033714, 33.08032772785707, 33.32678227093943, 33.2892056773508, 0.9999593216512044, 0.9999751870705772, 0.9999620403927549, 9319.650188749214, 9341.592995712572, 9353.854839950198, 217.791102382404, 64.88029534849557, 86.04975596903569, 9324.708472394444, 9341.564991690078, 9357.735030264717, 282.92731574798637, 281.36416558577656, 282.26742089843424, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.862, 6.103706, 4400.559, 715.7601, 6.146315, 4399.293, 710.7816, 6.184033, 4395.775, 727.3157, 6.047919, 4398.568, 726.3138, 7.569787, 5498.019, 710.791, 7.730631, 5494.521, 100.0, 99.98367, 99.90258, 99.95849, 99.96852, 99.89685
3306.40232, 60.00952824626489, 60.007573286613486, 60.010189787334326, 33.06460853096004, 33.28702233519184, 33.25653356479914, 0.9999612756907783, 0.9999719295745827, 0.999960057924977, 9314.913677066008, 9329.437256758189, 9347.42357798886, 221.5365812751411, 66.59225294526489, 85.02305313741908, 9328.604900287808, 9333.166611732397, 9355.576190987129, 283.00956735955407, 281.41314086547106, 282.2243836399964, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 726.3033, 6.051415, 4398.292, 721.8107, 6.099713, 4400.666, 704.4728, 6.229683, 4388.894, 720.6357, 6.10271, 4400.584, 733.009, 7.490161, 5491.371, 704.5284, 7.786117, 5485.728, 99.97234, 100.0, 99.74619, 100.0, 99.81971, 99.73911
3308.7374000000004, 60.00978326200428, 60.008444216534066, 60.012109682616554, 33.11751433760947, 33.29563336868942, 33.30058058037803, 0.9999557633597861, 0.9999762212118974, 0.9999627135826613, 9320.983870457154, 9341.822011635484, 9357.447125922105, 221.95030583032258, 62.382550337947805, 82.14580862042021, 9334.15212836571, 9337.91233854559, 9352.29180378022, 283.0075612764053, 281.41342025382363, 282.28975613617337, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.862, 6.102279, 4400.446, 715.546, 6.148341, 4399.684, 710.7428, 6.184585, 4396.166, 727.2186, 6.048103, 4398.404, 726.3901, 7.569421, 5498.187, 710.7513, 7.730265, 5494.464, 99.99744, 99.98103, 99.90125, 99.95212, 99.96656, 99.901
3311.0904, 60.01495055005441, 60.01313808686914, 60.01083868971747, 33.07349178616396, 33.2935323512252, 33.295447557117825, 0.9999601069686292, 0.9999748955122827, 0.9999617642205016, 9333.690447069741, 9341.919668039767, 9356.481997286208, 218.89686796177648, 63.26711539633652, 80.5205319901188, 9330.018096035887, 9341.013878491263, 9351.975153844987, 283.02836344719975, 281.49846263574955, 282.2992933176805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 727.2299, 6.048024, 4398.401, 721.7524, 6.093819, 4400.498, 710.7622, 6.184217, 4395.607, 727.2186, 6.047919, 4398.182, 726.371, 7.569056, 5498.517, 710.7513, 7.730631, 5494.685, 99.96236, 100.0, 99.9037, 99.95728, 99.97163, 99.89893
3313.4310000000005, 60.0135300323865, 60.012800019494904, 60.01034704420001, 33.10462143708286, 33.32002778074187, 33.266535808459615, 0.9999646724764102, 0.999978241238973, 0.9999609240319214, 9325.427790486074, 9343.38078487387, 9352.716209410528, 213.39040948175307, 62.01182099676862, 82.26847325978451, 9327.910428364801, 9340.083942420468, 9357.063360774911, 282.98291608400547, 281.42640604954113, 282.3473477654214, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 733.4006, 5.988773, 4392.064, 728.2894, 6.038559, 4397.564, 717.2264, 6.133045, 4399.548, 733.4714, 5.987796, 4392.05, 720.2098, 7.636262, 5500.39, 715.9601, 7.684485, 5498.394, 99.82706, 99.94439, 99.99749, 99.81782, 99.99978, 99.97362
3315.8465600000004, 60.008000397479606, 60.011672922146175, 60.01278581193935, 33.10741647206408, 33.32814444477316, 33.29680280929891, 0.9999665847501834, 0.9999785530558771, 0.9999584024376519, 9318.473823813585, 9345.771941694435, 9355.181603911453, 222.9911771097884, 65.08324438072577, 84.0178259613831, 9330.243022696179, 9340.887598562065, 9353.044875238762, 282.8304805930435, 281.38181041006663, 282.2403000072037, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 727.1707, 6.04856, 4398.843, 721.8302, 6.094924, 4400.552, 710.6846, 6.184585, 4395.656, 727.1992, 6.046999, 4398.178, 726.4091, 7.569056, 5498.458, 715.4631, 7.679541, 5499.558, 99.9723, 100.0, 99.89988, 99.9547, 99.97057, 99.9888
3318.2544000000003, 60.013028594383414, 60.01013946383176, 60.01142823594547, 33.10182331699678, 33.29601498989142, 33.255096738579404, 0.9999600762425315, 0.9999726420743011, 0.9999592404490774, 9325.757865547406, 9332.506620101329, 9353.309106017488, 220.82706331298925, 65.6903177435679, 88.09547464975549, 9331.205245365336, 9340.712833364472, 9353.290088930515, 282.9819870248218, 281.3810157221776, 282.29645123784866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 725.081, 6.06837, 4399.538, 719.4177, 6.122001, 4399.748, 706.4916, 6.218455, 4389.765, 721.3736, 6.104549, 4400.304, 732.8755, 7.493631, 5492.43, 723.2963, 7.603363, 5499.941, 99.99795, 100.0, 99.76598, 100.0, 99.86096, 99.99655
3320.64692, 60.00734492890679, 60.00587174890761, 60.0068631309254, 33.09185709137575, 33.30389068131516, 33.28171822435139, 0.9999583314789566, 0.9999760135239818, 0.9999619721060924, 9325.595033006759, 9348.428555353183, 9354.932819062144, 228.6773027043987, 61.689096715453616, 85.26671451661332, 9328.93817161808, 9344.194868164557, 9350.815708227929, 282.9977309016812, 281.38958055326844, 282.26539115040856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 726.9539, 6.051058, 4398.794, 721.8496, 6.096397, 4400.155, 710.7428, 6.184585, 4395.721, 727.2186, 6.047735, 4397.839, 726.4282, 7.569787, 5498.355, 717.1132, 7.669103, 5499.63, 99.96477, 100.0, 99.90014, 99.94949, 99.97256, 99.98972
3323.0193600000002, 60.00880951732053, 60.004421619360016, 60.00611148853523, 33.0864314710376, 33.30528567954454, 33.283465344026396, 0.9999613978842552, 0.9999741502527068, 0.9999562411399532, 9325.579233759181, 9339.206032847662, 9356.404048976146, 223.87758159366058, 69.48860923184702, 83.53881247699428, 9321.82806347351, 9341.53593627954, 9358.134165261432, 283.03120613476875, 281.4439798189864, 282.31946387600044, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 721.0394, 6.102993, 4400.671, 715.546, 6.14742, 4399.127, 710.6263, 6.184033, 4395.494, 727.1603, 6.046816, 4397.952, 731.8073, 7.504041, 5490.824, 717.1132, 7.66892, 5499.512, 100.0, 99.97877, 99.9, 99.95726, 99.84909, 99.98972
3325.42068, 60.00209695223686, 60.00017142153713, 60.00322183930908, 33.07613580852127, 33.30041982351144, 33.24124934341259, 0.9999613192347448, 0.9999724399529358, 0.9999618212804561, 9323.307284676994, 9333.004565162535, 9360.022130283716, 223.86040846120068, 66.41806620801458, 81.49822362008581, 9329.39030544263, 9339.59673867624, 9360.292207984861, 283.01337770791207, 281.47497599439265, 282.30941753929955, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 714.5533, 6.155819, 4398.754, 709.3592, 6.195311, 4394.404, 716.8964, 6.134885, 4399.279, 733.4908, 5.987979, 4391.933, 738.884, 7.414919, 5478.457, 710.7513, 7.730265, 5494.519, 99.97792, 99.87142, 99.98723, 99.81525, 99.59999, 99.89893
3327.8815200000004, 60.00273924441596, 60.00235140254084, 59.99971750571014, 33.08921010421456, 33.30594581803043, 33.26619622534964, 0.9999600049339581, 0.999970595607474, 0.9999640952453412, 9321.644129420249, 9344.117075936974, 9351.793700624423, 231.52919685219968, 65.19973519140058, 82.20654638288852, 9327.776649789907, 9339.904695496953, 9353.3618728272, 282.930272460021, 281.4759468640025, 282.33677741150916, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.9606, 6.10442, 4400.892, 715.7406, 6.147789, 4398.784, 710.704, 6.184033, 4395.604, 727.1021, 6.046999, 4398.126, 732.9899, 7.488335, 5492.724, 713.4153, 7.70536, 5496.546, 100.0, 99.96824, 99.8987, 99.95349, 99.84227, 99.93579
3330.29368, 60.00343344277607, 59.99742563865268, 60.00360146726672, 32.70403857457021, 32.81196426695054, 32.677626272836356, 0.9999561209330999, 0.9999741300678276, 0.9999584783164868, 9034.61252586154, 8968.12908900845, 8957.067854579305, 206.3749678241893, 62.39661230327715, 78.35936197046794, 8776.019425220904, 8744.694088951328, 8718.237662697322, 282.89262896051594, 281.39706069752236, 282.20869093121854, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 721.1971, 6.103706, 4400.612, 715.4293, 6.147051, 4398.674, 710.7816, 6.184401, 4395.547, 727.238, 6.047735, 4398.176, 731.1778, 7.512442, 5490.061, 710.7115, 7.730448, 5494.631, 100.0, 99.97481, 99.89751, 99.95585, 99.81887, 99.89687
3332.6780000000003, 60.0027701778043, 60.00486794281137, 60.00119044076092, 30.157307532308547, 30.202145658439814, 30.068692959071456, 0.9999677545326812, 0.999967570249691, 0.9999652432481395, 8263.611469723433, 8350.948118099246, 8460.342903756187, 200.71536561017683, 54.01521805926842, 73.88643375559423, 8899.800239689215, 8998.404527804558, 9150.965447311028, 283.07334758733936, 281.5239527509581, 282.40825624039303, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.862, 6.104242, 4400.669, 715.6628, 6.146131, 4398.895, 710.7428, 6.184401, 4395.773, 727.2769, 6.047919, 4398.236, 628.632, 8.196559, 4923.872, 710.632, 7.730814, 5494.756, 100.0, 99.96972, 99.90253, 99.95728, 89.52368, 99.90115
3335.1430400000004, 60.006491807505995, 60.008903705979364, 60.011433815205976, 33.04013905290072, 33.137241786206985, 33.009994361082235, 0.9999551363260913, 0.999972589248272, 0.9999577021470125, 9097.884971985512, 9222.074992694685, 9273.658972137102, 220.6991360420252, 64.71647503616907, 83.37000947065962, 9328.266984519641, 9340.305966359902, 9358.880574267198, 282.829886194997, 281.4701008317987, 282.3147373081252, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.7437, 6.106026, 4400.507, 715.7406, 6.146499, 4398.903, 710.8398, 6.183481, 4395.556, 283.6016, 6.750645, 1575.557, 732.0171, 7.480665, 5491.731, 710.632, 7.730265, 5494.465, 100.0, 99.97223, 99.89759, 39.61363, 99.84826, 99.90322
3337.57128, 60.01339198643307, 60.014792022011726, 60.01097424814307, 33.06123388431501, 33.289182340986585, 33.2613623074144, 0.9999593781548815, 0.999972289668161, 0.9999616686528198, 9237.40741253793, 9229.57194828871, 9230.541930320484, 221.14381896496434, 65.06736306109724, 80.50891460448065, 9101.827166137275, 9104.664214268842, 9082.299625767828, 282.9322643844722, 281.40964229705884, 282.2132760692273, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 721.0789, 6.105491, 4400.724, 715.9157, 6.145578, 4399.256, 523.3795, 6.703856, 4302.815, 721.7814, 6.105284, 4399.688, 733.8674, 7.483404, 5489.344, 710.6916, 7.730814, 5494.388, 100.0, 99.98169, 90.52127, 99.99149, 99.81053, 99.89656
3340.0364400000003, 60.01203612522643, 60.011890677891316, 60.011342930831184, 31.450042741118487, 31.396631271350888, 31.26106003456136, 0.9999666469433893, 0.9999719389325561, 0.9999614283556089, 8643.09765002448, 8615.47530070674, 8598.431276498382, 202.66902934071868, 63.5328049231598, 70.47504459339524, 8436.6302165356, 8420.91027372428, 8423.187048852107, 282.8544383288051, 281.31642243914314, 282.14779839092756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 721.5914, 6.098352, 4401.166, 789.4186, 5.758212, 4397.149, 709.0928, 6.19655, 4394.431, 721.8202, 6.097378, 4400.525, 734.4968, 7.472994, 5487.828, 710.4729, 7.733195, 5494.266, 100.0, 99.9338, 99.87203, 100.0, 99.78209, 99.88901
3342.4340800000004, 60.013869527569014, 60.015967524079166, 60.012142797645865, 33.08553044928417, 33.26486295955055, 33.27193872563109, 0.9999607353609976, 0.9999741850752095, 0.9999593605553495, 9319.029205835512, 9334.616960824007, 9341.216406670479, 229.5329507502247, 65.54713487827848, 81.9079299797711, 9327.496312643261, 9339.397628425582, 9352.932811985731, 282.9110754248975, 281.45296105733877, 282.27366439220236, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 722.1435, 6.093712, 4400.323, 717.3749, 6.127158, 4399.997, 706.8216, 6.215878, 4390.62, 718.1501, 6.12937, 4399.443, 729.8044, 7.533261, 5495.746, 704.3296, 7.789962, 5484.783, 100.0, 100.0, 99.79099, 99.99999, 99.92124, 99.72063
3344.7985200000003, 60.01470508449287, 60.01464719964151, 60.01931005059312, 33.09004751867613, 33.31723339336787, 33.28896343519842, 0.9999559381467412, 0.9999746938600579, 0.999960480188231, 9318.69813981359, 9335.415414654643, 9357.906540341626, 224.5006939632982, 65.43563219831685, 84.69477106888462, 9329.31900977262, 9330.876117586176, 9354.774089967606, 282.88074682856836, 281.4586787981718, 282.26688218648457, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 725.1007, 6.066942, 4399.988, 718.2114, 6.126974, 4399.627, 708.6464, 6.200232, 4394.542, 722.0921, 6.094804, 4400.36, 734.5731, 7.47062, 5487.833, 710.453, 7.733561, 5494.2, 100.0, 100.0, 99.87456, 100.0, 99.77845, 99.89218
3347.27244, 60.01810733259575, 60.01833780620114, 60.01786218871427, 33.08608974933499, 33.31413932215165, 33.27171305185125, 0.9999558256232128, 0.9999741359195675, 0.999960334841377, 9320.828361116872, 9340.807444265529, 9359.388704054389, 227.60137001334192, 66.99278201667812, 78.59148170662047, 9321.877650165208, 9345.537346995681, 9354.812915875284, 282.94751503424163, 281.4404765828782, 282.2549460402597, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 728.2748, 6.037138, 4397.394, 722.6862, 6.088661, 4400.405, 709.1511, 6.196182, 4394.544, 722.0338, 6.094436, 4400.246, 728.3547, 7.546045, 5496.464, 710.453, 7.733195, 5494.267, 99.94068, 100.0, 99.86828, 100.0, 99.93729, 99.89436
3349.6246, 60.017721033748515, 60.01556943395326, 60.01895780684521, 33.089050391282534, 33.33450709690984, 33.2786057535801, 0.999964775994759, 0.9999780597999794, 0.9999626586325768, 9325.074932140787, 9336.368193151962, 9355.27435781254, 221.90493047530663, 69.53375589038276, 78.64261737774132, 9325.22906770078, 9339.023042642526, 9351.861057788548, 282.9104284578172, 281.41684929363873, 282.26548026741347, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 734.7215, 5.975388, 4390.554, 729.1649, 6.029902, 4396.909, 715.5375, 6.149243, 4399.449, 728.3643, 6.036703, 4397.507, 722.0601, 7.617269, 5500.15, 716.7355, 7.672765, 5499.372, 99.78392, 99.92579, 99.98607, 99.93297, 100.0, 99.98717
3352.05884, 60.01468139834368, 60.0134191192752, 60.01827987261897, 33.107474589979596, 33.34111869851454, 33.283582133447666, 0.9999569752148605, 0.9999768750623806, 0.9999606995442066, 9325.77233365747, 9346.342194924713, 9352.152024135941, 223.4903871711258, 64.1265919774637, 79.16518362994134, 9332.959260455125, 9343.094437655049, 9353.635062851323, 282.8829975664338, 281.43241007533436, 282.2455580795175, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 728.4719, 6.037316, 4397.835, 722.978, 6.086082, 4400.234, 709.1511, 6.196366, 4394.32, 721.4513, 6.098665, 4400.415, 728.3738, 7.548054, 5497.563, 710.4928, 7.733012, 5494.093, 99.94307, 100.0, 99.86438, 100.0, 99.95199, 99.89111
3354.42628, 60.01858020481212, 60.02156834374577, 60.01705566583646, 33.079142682045976, 33.30912267539106, 33.25836541404771, 0.9999632115809952, 0.9999766950618321, 0.9999653951795905, 9321.313918704802, 9342.216319577043, 9352.501787914065, 216.3650927158592, 63.245763820119464, 81.41243343183362, 9322.50810346839, 9334.686604242557, 9351.236782457074, 282.9186953418979, 281.3769160077932, 282.2330916191336, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 728.4325, 6.036959, 4397.887, 722.803, 6.087556, 4399.839, 715.7123, 6.139303, 4399.709, 730.1508, 6.020339, 4395.308, 719.4278, 7.649594, 5500.081, 706.0792, 7.772565, 5487.559, 99.94307, 99.99494, 99.99325, 99.89196, 99.99829, 99.77239
3356.8334000000004, 60.01567968288317, 60.01347741493235, 60.01416432975264, 33.07854908044368, 33.33958957680824, 33.29601000797763, 0.9999633346119042, 0.9999777407422789, 0.9999626006526264, 9325.379840204978, 9343.990283632686, 9354.65312869886, 220.55934992326206, 65.36981649161862, 82.39183558875993, 9332.689166012262, 9340.29864912585, 9352.203312473073, 282.953579563924, 281.42421340585076, 282.2361863171144, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 723.6418, 6.078721, 4400.087, 719.3788, 6.110949, 4400.178, 717.2264, 6.133597, 4398.915, 729.3934, 6.033026, 4397.45, 722.041, 7.617086, 5500.094, 710.453, 7.733195, 5494.147, 100.0, 100.0, 99.99725, 99.94065, 100.0, 99.8911
3359.2527200000004, 60.01136379565782, 60.011591471366486, 60.013249716017015, 33.098535429471056, 33.33722908103502, 33.28225188023351, 0.9999623065155167, 0.9999764036191914, 0.9999630033624779, 9327.912678581473, 9349.438565726352, 9359.417407929255, 217.82514472945797, 63.294058095289984, 80.60172105362471, 9322.140971025687, 9336.562260719202, 9358.884381840957, 282.97768806947084, 281.3734147424582, 282.30322940777654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 722.8926, 6.095318, 4400.603, 716.8495, 6.140236, 4399.658, 715.5569, 6.147218, 4398.543, 728.3643, 6.036152, 4397.226, 722.0983, 7.616904, 5500.311, 710.453, 7.733561, 5494.379, 100.0, 99.98052, 99.98727, 99.94192, 100.0, 99.89011
3361.62516, 60.008796165424755, 60.01431327156422, 60.00937726204103, 33.09807402174231, 33.32077170848815, 33.30127562592204, 0.9999591456022687, 0.9999736345998941, 0.9999650280795005, 9317.693738576283, 9336.033487142295, 9360.698747983333, 220.7034922772068, 67.60531002785274, 75.53465605812198, 9326.6910813852, 9341.067297316162, 9354.83243766458, 282.79108696693555, 281.35935091912665, 282.23098582672225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 715.7559, 6.146003, 4399.364, 710.2347, 6.187943, 4395.623, 709.2093, 6.195998, 4394.315, 721.7814, 6.093517, 4400.36, 728.3357, 7.546227, 5496.416, 716.7554, 7.672765, 5499.425, 99.98164, 99.89912, 99.8682, 100.0, 99.93649, 99.9892
3363.99992, 60.01094466550037, 60.00993677861165, 60.01097060992916, 33.11744370229797, 33.3313395044665, 33.30204363594818, 0.9999632100634943, 0.999974856198642, 0.9999613415042864, 9320.465489061182, 9343.537837306361, 9358.467492807093, 217.53221299652387, 67.23211017562147, 76.49323223797364, 9330.498095682315, 9343.15632628681, 9357.102651593137, 282.8560390047058, 281.3247222885291, 282.2251835783433, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 722.1435, 6.093534, 4399.775, 716.5966, 6.140052, 4400.114, 715.5958, 6.149243, 4399.225, 728.4225, 6.03652, 4397.17, 722.0792, 7.616721, 5500.253, 710.4133, 7.732829, 5494.146, 99.99348, 99.98199, 99.98098, 99.94562, 100.0, 99.88904
3366.4009200000005, 60.00664975100842, 60.00619403300709, 60.00489748263104, 33.08832252070936, 33.318592056185565, 33.28167242383173, 0.9999598132542923, 0.9999739922688538, 0.9999611789072257, 9327.250923593037, 9337.711563605326, 9355.09520047291, 221.76426737149905, 67.44916247323386, 81.10871005820627, 9326.949496684789, 9341.107548294813, 9356.033176704887, 282.89941920380625, 281.3624039147605, 282.25293688707495, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 722.3801, 6.092641, 4399.939, 716.5577, 6.140052, 4399.652, 715.2657, 6.14777, 4399.004, 721.9173, 6.095356, 4400.361, 721.9647, 7.624026, 5500.149, 708.7035, 7.75407, 5490.79, 99.99722, 99.99094, 99.97596, 100.0, 100.0, 99.8362
3368.77896, 59.99886588584456, 59.99921921834822, 60.000584318980835, 33.10538585449913, 33.33641314957825, 33.30907894245061, 0.9999607589424084, 0.999976489961544, 0.9999625964343011, 9325.963041278988, 9344.409112777603, 9359.86799751022, 221.26429683107472, 66.36056591617921, 83.44411254042825, 9336.563095954463, 9343.392439597788, 9360.766061213822, 282.8699446343163, 281.3854503877054, 282.2190997880076, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 728.4522, 6.036424, 4397.45, 722.3944, 6.094739, 4400.708, 720.0799, 6.119055, 4399.985, 719.2375, 6.118155, 4400.241, 720.0, 7.632427, 5500.199, 709.9759, 7.733561, 5494.313, 99.9457, 100.0, 99.99985, 100.0, 100.0, 99.89006
3371.175, 60.00611721151223, 59.999408937883075, 60.0025333939181, 33.085356361291396, 33.33624453550731, 33.321276763422276, 0.9999598805479541, 0.9999753272959895, 0.9999613715018251, 9324.003167599018, 9347.55796806831, 9360.78268269786, 225.4120090988854, 65.16360949479576, 84.33234001137589, 9334.010683915387, 9343.014777851417, 9359.608558078402, 282.9573645447124, 281.4079463818649, 282.2721489997818, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 722.2618, 6.095854, 4400.827, 721.1492, 6.098976, 4400.78, 715.5569, 6.147402, 4398.771, 721.995, 6.094804, 4400.191, 715.8417, 7.681553, 5498.667, 710.453, 7.733561, 5494.032, 100.0, 100.0, 99.98242, 100.0, 99.97925, 99.89009
3373.57776, 60.004192514665476, 60.00067888526193, 59.99697741465431, 33.05368118505694, 33.317185078080634, 33.267979977990834, 0.9999617424749475, 0.9999746077575831, 0.9999622102952435, 9320.915419022222, 9338.517568550553, 9349.769896436788, 217.4028644329337, 63.79734752354307, 77.90642793160714, 9326.892397583379, 9327.260235464648, 9356.009024231473, 282.9753609068829, 281.4334460169184, 282.32622965278296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 715.815, 6.145646, 4399.643, 729.126, 6.030087, 4397.018, 709.1899, 6.195998, 4394.094, 728.4031, 6.037807, 4397.276, 709.528, 7.742003, 5492.718, 716.7355, 7.672765, 5499.537, 99.99047, 99.92835, 99.86946, 99.94823, 99.87512, 99.98701
3376.0497200000004, 60.0030216537072, 60.002254090946245, 60.007039234261484, 33.10820049644948, 33.32173528042963, 33.277140199074765, 0.9999609586673575, 0.9999755443344908, 0.9999643197086621, 9324.688680997539, 9347.042732994754, 9360.670673249542, 217.69710493408274, 67.09484868796699, 79.44677308136579, 9331.886563334701, 9347.470914862477, 9364.310000871657, 282.94791561039125, 281.4801896869614, 282.35644777558167, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 722.2224, 6.09621, 4400.0, 722.5306, 6.086451, 4400.127, 715.3434, 6.149427, 4399.008, 722.0921, 6.095356, 4400.253, 715.8608, 7.681553, 5498.992, 710.4332, 7.733195, 5494.087, 99.9986, 100.0, 99.97605, 100.0, 99.97729, 99.89216
3378.5356800000004, 60.001887197904544, 60.006634709868194, 60.00740351892855, 33.085935222356554, 33.33454275476581, 33.29210040612631, 0.9999642804650242, 0.9999747461919266, 0.9999682422460427, 9321.623748112419, 9346.423275139136, 9361.314300201153, 221.84717796475252, 63.11505297014719, 81.67089599038326, 9334.820697086718, 9343.968324145098, 9353.845014337821, 282.9961427545361, 281.4809933919055, 282.2594534238602, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 722.1632, 6.096924, 4399.994, 722.7835, 6.087924, 4400.071, 715.5764, 6.14777, 4398.997, 728.3837, 6.037255, 4397.336, 715.8608, 7.678631, 5499.338, 718.0079, 7.659946, 5500.086, 99.99846, 100.0, 99.97742, 99.93805, 99.9808, 100.0
3380.9766400000003, 60.00450031739577, 60.00694601717122, 60.01035006788166, 33.10537186583124, 33.33054542269806, 33.284888132468424, 0.9999637992599059, 0.999977984093076, 0.9999664542761912, 9328.832514370839, 9340.61792922641, 9364.894909880293, 214.9814838854386, 58.235973728276804, 77.65458196769566, 9325.963803924193, 9343.647594135762, 9357.150191973966, 282.9119640162224, 281.46707558178855, 282.28934064284533, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 728.3536, 6.037138, 4397.227, 716.5577, 6.137105, 4400.209, 720.4681, 6.112613, 4400.11, 731.8402, 6.007837, 4394.918, 717.7301, 7.66256, 5499.245, 717.6699, 7.668004, 5499.548, 99.94937, 99.99139, 100.0, 99.87535, 99.99009, 99.99037
3383.3262000000004, 60.008512666868846, 60.00898169928108, 60.00839987385856, 33.09834023038137, 33.32321638917859, 33.280220464108325, 0.9999604167592472, 0.9999779557946563, 0.9999631113795778, 9324.287431410316, 9344.104339170615, 9355.864701056506, 217.88463761554294, 61.046585308477006, 79.87084854097247, 9332.174679709597, 9340.624909096972, 9360.509551678893, 282.89150548891143, 281.4431720120148, 282.3256210287045, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 724.8641, 6.068905, 4398.693, 718.9313, 6.124211, 4400.038, 715.1687, 6.150532, 4399.285, 728.3837, 6.036887, 4397.226, 722.0983, 7.617086, 5500.038, 716.7554, 7.672582, 5499.424, 99.9916, 99.99945, 99.97729, 99.94188, 100.0, 99.99129
3385.7046800000003, 60.007501602730756, 60.008662344169586, 60.004484816547425, 33.07957055214906, 33.31154746437509, 33.26421996812955, 0.9999653964154415, 0.9999765429392755, 0.9999634400054619, 9315.937920239501, 9339.267723991412, 9355.501001383685, 225.52656260817673, 66.26759340289027, 77.54975415301669, 9318.171593359186, 9340.476868620866, 9349.418028594442, 282.967197228589, 281.4158326899729, 282.2638140234143, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 733.3218, 5.985561, 4390.605, 710.293, 6.188128, 4395.398, 709.0928, 6.195998, 4394.148, 722.1309, 6.093885, 4400.248, 728.2975, 7.54641, 5496.315, 710.4729, 7.733012, 5494.148, 99.79526, 99.89401, 99.8656, 100.0, 99.9316, 99.89328
3388.0940400000004, 60.00468740958343, 60.005513015116364, 60.004479194211065, 33.081066378067035, 33.31723142518451, 33.297623977724705, 0.9999602518133102, 0.9999794078781846, 0.9999602503377446, 9326.944372270496, 9347.12208778206, 9355.93392118951, 216.03739855965142, 59.567465427003754, 78.30009039619472, 9328.244375751075, 9337.16405831165, 9357.021677816105, 282.8783635197827, 281.42098648653683, 282.3045735879544, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 728.4128, 6.037316, 4397.782, 716.7523, 6.140604, 4399.431, 715.3434, 6.148691, 4398.673, 728.3254, 6.037439, 4397.45, 722.0792, 7.617086, 5500.147, 716.7753, 7.672948, 5499.371, 99.94819, 99.98559, 99.98354, 99.94065, 100.0, 99.98699
3390.4310400000004, 60.00292193239191, 60.00376673363213, 60.0037179914931, 33.06981758815922, 33.30946884239354, 33.28342276770955, 0.9999609298975717, 0.999976299214905, 0.9999638534290354, 9318.050456096358, 9329.027992312742, 9354.301388915186, 222.90875318321355, 67.22843940698476, 81.78672937350984, 9325.339693495953, 9337.986112977584, 9350.58559849795, 282.86169441155965, 281.348578610244, 282.25547550345436, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 728.3536, 6.03803, 4397.95, 716.3632, 6.139684, 4399.205, 709.2287, 6.196366, 4394.488, 721.9562, 6.093885, 4400.534, 728.2975, 7.546958, 5496.736, 710.4332, 7.733378, 5494.266, 99.94176, 99.98052, 99.8682, 100.0, 99.93941, 99.89434
3392.8514800000003, 60.00287366057383, 60.00026044320887, 60.00194287363244, 33.08711722223122, 33.3007252232648, 33.27150147213397, 0.9999597139168459, 0.9999747312220254, 0.9999617408457084, 9324.708607788627, 9337.548265633975, 9351.03897474275, 229.1594271213703, 70.69371130890386, 83.79727608567555, 9322.328806581067, 9338.382209723522, 9358.887878798061, 282.88996088792265, 281.4194340145967, 282.26476012772355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 722.0844, 6.094426, 4400.438, 722.7446, 6.087924, 4400.239, 702.881, 6.240175, 4386.25, 715.8005, 6.146102, 4399.716, 733.8483, 7.488335, 5490.989, 706.4966, 7.768903, 5490.139, 100.0, 100.0, 99.68609, 99.97558, 99.81977, 99.80899
3395.29156, 59.99768220141915, 59.999005477567934, 60.00061456844447, 33.094018423194754, 33.315209155140415, 33.30314082221, 0.9999566475680725, 0.9999745480703292, 0.9999610828337453, 9324.575526209015, 9331.876296753957, 9355.718353124044, 225.4603295769416, 69.80932832660346, 81.6761581023984, 9328.383192113808, 9340.108648785566, 9358.590254311895, 282.87025061609916, 281.3238999108549, 282.2279769788097, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 728.3931, 6.039815, 4398.512, 718.0753, 6.128079, 4400.636, 709.2093, 6.195998, 4394.263, 721.8397, 6.09554, 4399.918, 734.0009, 7.474821, 5487.517, 710.453, 7.733378, 5494.087, 99.94704, 99.99861, 99.87089, 100.0, 99.79585, 99.89116
3397.72508, 59.99699356145809, 59.997734158105416, 59.995105472863756, 33.0998589222996, 33.29413847167509, 33.28152662694502, 0.9999583905604144, 0.9999740728432346, 0.9999628553668501, 9316.60992603476, 9337.704977569501, 9355.574742950756, 226.98309956863386, 69.22970878746878, 82.58800966647959, 9330.842205254654, 9336.05271158966, 9354.171559640243, 282.9079877744611, 281.3908970641029, 282.247069734292, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 718.8905, 6.12887, 4400.186, 727.7057, 6.043533, 4397.295, 715.1105, 6.149243, 4398.554, 728.3448, 6.037255, 4397.167, 740.9631, 7.386247, 5473.12, 716.7355, 7.672765, 5499.363, 100.0, 99.94575, 99.96573, 99.94067, 99.50474, 99.98495
3400.1914, 59.994383714896536, 59.994073143557664, 59.99067809376796, 33.08022926623971, 33.302114769029394, 33.27558918111316, 0.9999585175061535, 0.9999751396905935, 0.9999604215657011, 9327.75462097914, 9332.633027852035, 9353.015014414043, 227.71566497893036, 71.06234190913756, 82.32688403258999, 9325.589310265555, 9344.318570854864, 9362.618305704531, 282.962477078938, 281.40797328262465, 282.33021553503147, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 721.9661, 6.095318, 4400.612, 722.6667, 6.089029, 4400.465, 709.2675, 6.19563, 4394.149, 722.0726, 6.094988, 4400.529, 734.6494, 7.469525, 5487.887, 710.4133, 7.733378, 5494.086, 100.0, 100.0, 99.87336, 100.0, 99.78241, 99.89108
3402.5819600000004, 59.992190401069976, 59.98794973970576, 59.9850185263433, 33.079024901388664, 33.29226622256514, 33.284187364824994, 0.9999603331087339, 0.9999726724013842, 0.9999625551572131, 9326.26704905219, 9345.437808799205, 9360.906987740576, 227.57469281318754, 73.34610044982537, 79.6209146044257, 9330.144790693761, 9340.761182729344, 9355.036460900332, 282.91370742038606, 281.40087162789735, 282.1900876328966, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 721.9464, 6.092284, 4400.496, 722.9586, 6.08774, 4400.342, 715.3046, 6.149243, 4398.835, 722.2474, 6.094988, 4400.136, 734.5159, 7.47062, 5487.793, 710.4332, 7.733378, 5494.087, 100.0, 100.0, 99.98222, 100.0, 99.78052, 99.8911
3404.9766000000004, 59.99419040690977, 59.99317852031148, 59.98954534996661, 33.10251790584594, 33.33730131110935, 33.30744599408994, 0.9999553985126187, 0.9999743014195975, 0.9999589319892783, 9329.261654832486, 9336.31134424995, 9354.400622611633, 225.76243210172953, 74.4337475466782, 84.75286565525585, 9329.74325771862, 9340.174030409615, 9353.39918940534, 282.87805972128103, 281.34506620349003, 282.2244669694553, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 728.3734, 6.037495, 4397.725, 716.7134, 6.1395, 4399.713, 721.827, 6.098071, 4399.901, 715.8393, 6.145734, 4399.094, 728.6981, 7.537827, 5495.292, 705.443, 7.774031, 5488.725, 99.94688, 99.99088, 100.0, 99.978, 99.92091, 99.79359
3407.37384, 59.99204291857827, 59.9952477323004, 59.99339267305263, 33.10675664228001, 33.30174203504664, 33.31150769346869, 0.9999607283484421, 0.9999724351395616, 0.9999618981256315, 9321.77371605741, 9346.3385199701, 9357.38987022354, 223.35385688112004, 71.38830906563862, 79.32244550350106, 9329.112641870122, 9344.683780378748, 9358.91864563238, 282.8953690150842, 281.3740120679339, 282.26975836368376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 720.0, 721.7097, 6.094604, 4400.108, 722.4138, 6.090871, 4400.425, 715.4405, 6.149243, 4398.771, 721.8008, 6.094253, 4400.194, 729.8998, 7.528148, 5495.611, 710.4133, 7.733744, 5494.145, 100.0, 100.0, 99.98338, 100.0, 99.89916, 99.89214
