TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
3424.0084, 60.01920969840027, 60.018707924576965, 60.01935355800271, 31.856308281943694, 32.03371778437212, 32.04910558691114, 0.999960721005387, 0.9999786574928765, 0.9999624164867579, 8968.820169525487, 8989.337410319611, 8997.405754421352, 209.5144808060337, 59.1873654128849, 81.6259173157855, 8977.817456682897, 8987.862484526413, 9000.570395999413, 282.95843476315326, 281.38650743788077, 282.1585978728131, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 718.2399, 6.125836, 4400.123, 725.6434, 6.066189, 4399.668, 714.1205, 6.154397, 4399.0, 722.3057, 6.095172, 4400.363, 715.8417, 7.681553, 5498.719, 722.7595, 6.087861, 4399.874, 100.0, 99.99106, 99.9793, 100.0, 99.97821, 99.99826
3426.40556, 60.01360079261614, 60.01517186905531, 60.01290221537984, 31.844789069883916, 32.06493389675188, 32.014387020406026, 0.9999616941031189, 0.9999779862880105, 0.9999603704923778, 8974.054388841034, 8979.124437828092, 9000.954904787088, 215.48267986342762, 57.583254547794695, 78.69100564612654, 8968.704047617442, 8984.824434181544, 9001.635202720974, 282.85027754941797, 281.31179183543685, 282.15517232124853, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.0055, 6.09514, 4400.055, 722.9391, 6.087556, 4400.233, 709.1899, 6.19563, 4394.316, 728.3254, 6.037071, 4397.053, 715.8226, 7.681371, 5498.884, 722.9583, 6.086945, 4400.452, 100.0, 100.0, 99.86942, 99.93162, 99.97625, 100.0
3428.82884, 60.01537378502293, 60.01441830203026, 60.020112990830775, 31.830228799655377, 32.01282023041292, 32.011034355824926, 0.9999600240520334, 0.9999797183592228, 0.9999597793728369, 8963.502142385303, 8978.572747686081, 8995.637332032833, 210.9893239207504, 59.80504966667411, 81.54198735103546, 8969.74100226608, 8984.698902482129, 8996.423405417976, 282.92353060537044, 281.3380121677513, 282.1479175219022, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 728.4522, 6.036959, 4397.227, 716.4215, 6.139131, 4399.555, 702.7839, 6.241096, 4386.197, 734.6753, 5.975477, 4390.186, 722.0601, 7.616904, 5500.094, 716.6361, 6.139501, 4399.835, 99.94688, 99.99595, 99.68104, 99.77555, 100.0, 99.99486
3431.22688, 60.01574088305888, 60.01500466670855, 60.015085779001886, 31.860627545005492, 32.05550914488733, 32.013901942269314, 0.9999636324956828, 0.9999767449877107, 0.9999610927360323, 8965.902187601952, 8986.49657250133, 9000.543595576471, 216.1435043887741, 58.771570819299086, 78.52731268708226, 8973.443891244302, 8988.750273782172, 9001.782802720365, 282.87521092124217, 281.3035149396886, 282.2399187796421, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.2421, 6.093712, 4400.223, 722.7057, 6.088293, 4400.014, 709.1899, 6.19563, 4394.153, 728.3643, 6.037071, 4397.336, 715.8226, 7.681371, 5498.884, 722.3818, 6.091157, 4400.232, 100.0, 100.0, 99.86571, 99.94061, 99.9783, 100.0
3433.6534, 60.01708772425703, 60.014638088447185, 60.013432062506304, 31.846638641197618, 32.0491024916663, 32.016003600792565, 0.9999570163428899, 0.9999765995344548, 0.9999614751489302, 8970.883547409592, 8988.006729020597, 8999.868619839433, 212.96607863626832, 64.26419365148831, 79.83790531074567, 8968.235552135542, 8984.023533620824, 9006.1151754164, 282.8335639528006, 281.3567875628593, 282.2053667856708, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.0055, 6.094961, 4400.385, 722.9197, 6.087924, 4400.128, 709.1511, 6.196182, 4394.498, 728.1507, 6.04608, 4398.068, 723.834, 7.591154, 5499.293, 713.0972, 6.167151, 4396.774, 100.0, 100.0, 99.86954, 99.95468, 99.98991, 99.93884
3436.0666800000004, 60.0124489096483, 60.01363061924582, 60.01022963343814, 31.857041510594513, 32.04938844639301, 32.03601888157558, 0.9999613167639269, 0.9999764891010573, 0.9999598640929694, 8956.981841095972, 8978.731968739554, 8996.546393215896, 213.04346046309024, 65.26223426000706, 76.68828249811077, 8978.033679057045, 8979.027724376556, 9005.735349588891, 282.80571295460805, 281.35727621128143, 282.1782577369855, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 716.5248, 6.135117, 4400.624, 726.7719, 6.05219, 4398.7, 711.9269, 6.179984, 4395.723, 727.0438, 6.04369, 4397.561, 722.1364, 7.616539, 5500.153, 716.7156, 6.138585, 4399.374, 99.99924, 99.96906, 99.90138, 99.94955, 100.0, 99.98946
3438.5504800000003, 60.01353126087882, 60.01190164420781, 60.01141397067026, 31.84205212453042, 32.05944299380645, 32.04102827840414, 0.9999621059839976, 0.999974804915899, 0.9999595132030502, 8968.89684137784, 8985.171369981013, 9004.985275219915, 219.96128518431897, 65.81196954370398, 77.04614071419019, 8970.836148029952, 8987.040215315354, 8994.138800837472, 282.9247316534481, 281.374598324886, 282.2006822276199, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.0449, 6.093891, 4400.662, 722.7057, 6.088477, 4400.01, 715.4987, 6.14777, 4399.341, 721.8202, 6.095724, 4399.856, 728.3738, 7.546227, 5496.409, 710.3536, 6.188577, 4395.005, 100.0, 100.0, 99.98361, 99.99539, 99.9333, 99.89286
3440.9757200000004, 60.011793442096895, 60.01053106946203, 60.01328522173327, 31.82241233580444, 32.03789744294216, 31.997849647610582, 0.9999635033673993, 0.9999714660720449, 0.9999644003865893, 8963.41890858822, 8978.355837041696, 8996.01584191756, 218.30070078269773, 64.07543168179768, 76.3610484387591, 8963.014207395008, 8984.010267741862, 8993.839783345386, 282.8983056164321, 281.45735611147103, 282.15481396456596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 728.3142, 6.037495, 4397.337, 716.6161, 6.138762, 4399.145, 721.6135, 6.094758, 4400.411, 715.8199, 6.145367, 4398.816, 734.6304, 7.470803, 5488.111, 704.0314, 6.232342, 4387.813, 99.94938, 99.98437, 100.0, 99.97934, 99.77643, 99.72161
3443.4072800000004, 60.00806094559239, 60.00683756237837, 60.008605973278094, 31.864617415104203, 32.06271290717139, 32.017725211254586, 0.9999649156822971, 0.9999689265963493, 0.9999598818274549, 8965.653072766214, 8988.08981406694, 8996.298048448138, 218.3643324776085, 71.60901746212278, 76.58168657231909, 8965.957104473087, 8978.434872992064, 9000.060825972361, 282.80572350112897, 281.3423661258657, 282.19285806530684, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.0646, 6.092106, 4400.555, 722.9586, 6.089214, 4399.957, 715.4405, 6.148507, 4399.228, 721.8397, 6.096275, 4399.744, 728.2594, 7.546958, 5496.736, 710.4133, 6.188027, 4395.291, 100.0, 100.0, 99.9887, 99.99278, 99.93925, 99.89418
3445.8139200000005, 60.00595226740813, 60.00576151209918, 60.007390520089636, 31.811557995330237, 32.022331590429914, 31.993203994563274, 0.999969262846335, 0.9999728983835618, 0.9999612850192293, 8958.260087538498, 8976.611648262144, 8989.931069248067, 223.90026828773807, 62.424565958319704, 78.48786407542138, 8957.150384451648, 8971.41262920849, 8981.349310071957, 282.9240031363263, 281.3154960092248, 282.0788401894316, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.1238, 6.093891, 4400.388, 716.655, 6.1395, 4399.479, 715.4599, 6.149059, 4399.154, 722.1697, 6.084876, 4400.198, 737.4153, 7.435921, 5481.683, 714.0515, 6.159644, 4398.45, 100.0, 99.98442, 99.98228, 100.0, 99.69371, 99.96337
3448.1266800000003, 60.00572425597156, 60.00313694290417, 60.0027193119307, 31.834129069164646, 32.04420891103093, 32.032010466864115, 0.9999625615827561, 0.9999733035105302, 0.9999604834720452, 8964.100887515164, 8978.986863515882, 8993.409397271515, 219.83521885847767, 66.5263123008142, 76.75465748995111, 8968.48948754416, 8984.415825074178, 8995.434175393015, 282.92512645676476, 281.35326916366597, 282.2020064202354, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 715.7756, 6.141898, 4399.861, 711.7133, 6.177813, 4397.62, 711.6746, 6.174461, 4397.748, 724.2281, 6.075131, 4400.19, 735.8702, 7.464959, 5487.682, 710.2741, 6.187844, 4394.887, 99.98915, 99.9338, 99.92902, 99.99536, 99.76239, 99.88898
3450.5187200000005, 60.007520934839675, 60.00188316200372, 60.00496278258416, 31.837976289480267, 32.03602717250924, 32.0037406123012, 0.9999652954862719, 0.9999733879683536, 0.9999675592556176, 8968.464425258358, 8975.018715194528, 8987.036703218917, 220.93413272397538, 67.35154585608598, 77.03973535441696, 8967.516551406774, 8982.703063626903, 8992.816724526208, 282.8783238350947, 281.41728833337635, 282.158793836452, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.1041, 6.094069, 4400.166, 716.7912, 6.13821, 4399.884, 709.0928, 6.19655, 4394.378, 722.0921, 6.09223, 4400.643, 734.5731, 7.470985, 5487.937, 710.2741, 6.18821, 4395.408, 100.0, 99.99225, 99.87083, 100.0, 99.77839, 99.89423
3452.9195200000004, 60.003544531428844, 60.00061975071339, 60.00088423663007, 31.80056701163225, 32.021508708518816, 31.972845375670317, 0.9999599844245766, 0.9999730807323307, 0.9999618542369415, 8967.861823840138, 8977.018840710536, 8988.860175144757, 223.47174257500137, 67.41505073057306, 76.03501528470747, 8963.583014518561, 8973.935438505554, 8987.913014560845, 282.9996087190363, 281.38138976313195, 282.2358232165455, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 728.3536, 6.037138, 4397.222, 722.8613, 6.087372, 4400.516, 702.881, 6.240175, 4386.361, 715.8393, 6.14555, 4399.323, 728.3547, 7.547506, 5496.626, 704.0115, 6.232159, 4387.986, 99.94557, 100.0, 99.68373, 99.98701, 99.93737, 99.72555
3455.2662800000003, 60.00387706620021, 60.003164558205675, 60.002642862404485, 31.82412506491002, 32.04254660397483, 32.02132518603097, 0.9999649303306228, 0.9999696535744272, 0.9999632579870377, 8969.407872422285, 8981.70996077941, 8994.165786184909, 212.26108060162414, 71.48782417574421, 76.86341429299384, 8968.715118891949, 8982.646111054299, 8993.209942087242, 282.90788576046555, 281.3124390593359, 282.17577257215373, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.1041, 6.091214, 4400.499, 716.5577, 6.140236, 4399.995, 709.1317, 6.196918, 4394.15, 721.9367, 6.091862, 4400.532, 734.5731, 7.46989, 5487.785, 710.3337, 6.18821, 4395.005, 100.0, 99.99607, 99.87207, 100.0, 99.7794, 99.89812
3457.6871600000004, 60.002915137648486, 60.00238151724187, 60.00512041935193, 31.846158678890145, 32.05499981615426, 32.02587510725588, 0.9999632843633552, 0.9999734631197233, 0.999962361825381, 8971.138503354221, 8985.591037608674, 8999.873432924556, 222.33184300056473, 70.48003391874681, 77.66037398736717, 8976.046098732413, 8981.878428811908, 8995.177427831472, 282.9057391473997, 281.32085362904905, 282.14868862875556, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 721.8083, 6.092641, 4400.325, 722.5695, 6.087188, 4400.624, 709.1122, 6.196918, 4394.432, 722.2668, 6.092414, 4400.473, 728.3357, 7.546958, 5496.739, 710.294, 6.18821, 4395.537, 99.99593, 100.0, 99.86698, 100.0, 99.94141, 99.89717
3460.0278000000003, 60.00522316541174, 60.00816648373146, 60.002905352348414, 31.8380401072039, 32.07702477786939, 32.02904909760233, 0.9999596263698631, 0.9999697253796429, 0.9999609324351217, 8968.328104289525, 8984.627416705784, 8991.388064883526, 218.70212445171637, 65.03249879149007, 76.31981849073236, 8972.861018620632, 8978.831945149843, 9000.229501650407, 282.92605277958813, 281.3318380816854, 282.10607919217716, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 715.8741, 6.144754, 4399.086, 729.1065, 6.029902, 4396.743, 715.4793, 6.148875, 4398.758, 728.0536, 6.045712, 4398.124, 723.8913, 7.590606, 5499.124, 713.4949, 6.166419, 4397.536, 99.98406, 99.92457, 99.98098, 99.95595, 99.98895, 99.9426
3462.40176, 60.00707924524333, 60.00614623401344, 60.003235283987266, 31.815750130672733, 32.05098139109355, 32.01150598827689, 0.9999637249894874, 0.9999721265988667, 0.9999620312082558, 8966.84570945655, 8985.549289396762, 9001.797733242298, 222.71968343472872, 62.95628408020093, 77.22958408839486, 8963.618399905517, 8982.593279537768, 8992.827682523894, 282.91606846176376, 281.311078255092, 282.2497896724995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.2421, 6.092641, 4400.495, 722.803, 6.08774, 4400.408, 712.1016, 6.169859, 4397.814, 726.5972, 6.053619, 4398.009, 722.804, 7.613069, 5500.207, 710.2542, 6.187112, 4395.58, 99.99855, 100.0, 99.94344, 99.96484, 100.0, 99.89159
3464.7630400000003, 60.01159674434941, 60.00533510945574, 60.00812205601648, 31.80173612705442, 32.02763170661754, 31.993944680947287, 0.9999651865707723, 0.9999726334236821, 0.9999623623866444, 8965.161776564157, 8976.861533583919, 8996.30507460042, 217.87740521877856, 63.5161506596578, 77.6055350051729, 8963.204481947418, 8984.35372099228, 8992.355118661128, 282.9552789490584, 281.3239188585632, 282.2127007735943, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 725.2584, 6.065514, 4399.581, 718.9313, 6.126053, 4400.066, 721.4193, 6.096966, 4400.292, 734.6365, 5.975293, 4390.133, 715.8417, 7.681553, 5498.77, 704.0513, 6.232525, 4387.931, 99.98906, 99.99919, 100.0, 99.77436, 99.9753, 99.72431
3467.17284, 60.00566298121399, 60.005964973825016, 60.00763632027973, 31.856697714866254, 32.03538812723306, 32.03389950020273, 0.9999622484122632, 0.9999752235484038, 0.9999667859705295, 8969.404747357501, 8987.805742735496, 9001.168982471763, 210.41810164247215, 68.41318689617674, 68.60050037649398, 8970.382137962173, 8981.870889151967, 8998.610472970717, 282.9602463643564, 281.3425815282173, 282.1973961080251, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.2815, 6.092641, 4400.602, 722.9002, 6.087556, 4400.123, 715.4211, 6.148507, 4399.057, 728.3643, 6.03799, 4397.277, 722.0983, 7.617086, 5500.036, 710.3735, 6.187661, 4395.404, 99.99851, 100.0, 99.98098, 99.93164, 100.0, 99.89414
3469.60116, 59.998348022906214, 60.004365790198364, 60.00553418033246, 31.848608671836626, 32.05285941505136, 32.022054600851824, 0.9999667134916166, 0.999976056694402, 0.9999642046582142, 8970.771751129509, 8985.551852896908, 8998.793240015515, 218.13286251909835, 62.175817915129755, 71.7084822032075, 8970.371348798495, 8980.239764266586, 8998.372915046644, 283.00114839341046, 281.40629994054643, 282.18814657777233, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.0055, 6.094604, 4400.549, 722.8419, 6.087188, 4400.123, 715.4793, 6.148323, 4399.121, 728.3837, 6.037439, 4397.212, 715.8417, 7.681919, 5498.609, 710.2741, 6.188027, 4395.234, 100.0, 100.0, 99.97455, 99.93924, 99.98128, 99.8994
3472.0336800000005, 60.00438518952501, 60.00002598090354, 60.001841631621275, 31.839314512165362, 32.04335574978762, 32.03183527432119, 0.9999620207581827, 0.9999756336745989, 0.9999616509175441, 8963.58810663685, 8982.800375954828, 8999.19849655547, 212.04031868314473, 62.485164503936176, 76.40015053097432, 8969.051353938117, 8981.305910737796, 8997.048753081977, 282.9990611679997, 281.34525830386673, 282.1242428846768, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 715.815, 6.145824, 4399.474, 729.1065, 6.031008, 4396.962, 709.2481, 6.195998, 4394.431, 722.1891, 6.093149, 4400.358, 709.5662, 7.74182, 5494.573, 714.7871, 6.153967, 4398.379, 99.98033, 99.92955, 99.86188, 100.0, 99.88326, 99.96213
3474.3982, 60.00221671957363, 59.99863903034512, 59.99964530988787, 31.83713493874329, 32.04287353681914, 32.015769028758555, 0.9999572800830937, 0.9999754045961821, 0.9999638856668216, 8969.078040217286, 8981.921307790664, 8999.259809795909, 215.01492908349746, 63.582987091845325, 75.09968896660394, 8976.262816036764, 8981.956171869871, 8997.613759170727, 282.8827624804638, 281.27805483448174, 282.1476305871247, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.0646, 6.09514, 4400.549, 722.8224, 6.088293, 4400.289, 714.6252, 6.159551, 4398.216, 725.7039, 6.061708, 4399.47, 715.8226, 7.681553, 5498.833, 710.3337, 6.187295, 4395.121, 100.0, 100.0, 99.95805, 99.97508, 99.97737, 99.89817
3476.71228, 59.99589485049382, 59.99232805920549, 59.995483950732556, 31.8095396458232, 32.02145157835905, 31.97337319808803, 0.9999633584862375, 0.9999731215776014, 0.9999636668932578, 8959.462233555492, 8976.94219969363, 8983.117288622972, 213.37779073140155, 63.68582574065158, 77.1096324458913, 8969.228810312614, 8969.95801077966, 8983.061165502902, 282.95471823082255, 281.38075111168524, 282.12706058647166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 723.5038, 6.081219, 4399.87, 720.371, 6.111133, 4400.654, 705.754, 6.220479, 4388.671, 717.2957, 6.137093, 4399.491, 721.7358, 7.620922, 5500.253, 704.0911, 6.232525, 4387.758, 100.0, 100.0, 99.76843, 99.98709, 100.0, 99.72557
3479.08584, 59.9923469846232, 59.99411188098406, 59.99267923182767, 31.837851220517177, 32.030939535927544, 32.0042007037969, 0.9999637179890922, 0.99997311348826, 0.9999645055963322, 8963.074325447096, 8983.70642366596, 8995.253118023631, 217.20361600789943, 64.56205491672745, 74.30799986374586, 8970.001758476212, 8976.879981134693, 8994.783858067525, 282.93197758153474, 281.3858541566846, 282.286852629929, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 723.7206, 6.085503, 4400.599, 722.8613, 6.087372, 4400.457, 709.2093, 6.196182, 4394.32, 722.0338, 6.094253, 4400.527, 715.8226, 7.681919, 5498.77, 710.2542, 6.188027, 4395.179, 99.98708, 100.0, 99.86563, 100.0, 99.97622, 99.89408
3481.5659200000005, 59.99542120175689, 59.98656477792744, 59.99482987136533, 31.835419645661243, 32.040776642219434, 31.993504137763335, 0.9999573546671077, 0.999976151132504, 0.9999635246267906, 8971.523136146676, 8981.903585527001, 8998.895987809352, 215.7694074243759, 60.25727428737673, 76.7156531856881, 8971.91276773746, 8985.763115942238, 8994.298815407192, 282.9709529969998, 281.41146879000877, 282.15016746069864, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.4786, 6.090857, 4400.771, 716.4604, 6.139868, 4399.658, 709.1899, 6.195998, 4394.261, 722.0144, 6.09223, 4400.307, 722.0792, 7.616721, 5500.097, 710.4332, 6.188394, 4395.409, 99.99733, 99.99083, 99.8644, 100.0, 100.0, 99.89425
3484.02804, 59.995364697849475, 59.9965882019485, 59.99571036513914, 31.827360970241454, 32.05945528756281, 32.00774061508826, 0.9999625937836871, 0.9999742423248377, 0.9999616272049764, 8967.805544855823, 8985.811912200083, 8997.77547498014, 216.47706011742582, 66.79853749436916, 77.73150255652035, 8976.223362720752, 8979.8470245811, 8996.575637820062, 282.95745468555594, 281.32111760305287, 282.1624313448031, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 715.9136, 6.145824, 4399.637, 710.2152, 6.188312, 4395.735, 715.2075, 6.150716, 4399.112, 728.3643, 6.037071, 4397.283, 728.3547, 7.547323, 5496.64, 716.6361, 6.138585, 4400.125, 99.99034, 99.89392, 99.97723, 99.93684, 99.94334, 100.0
3486.4350000000004, 59.99420331541434, 59.99627651322163, 59.994679186307, 31.828539472902417, 32.04744317334803, 32.02813314837437, 0.9999605197869176, 0.9999745754876236, 0.9999636423015942, 8968.684394450913, 8978.013640046745, 8996.752139859598, 217.98257512898107, 65.94224024839514, 75.61275139062036, 8972.390282180775, 8982.462461790929, 8995.83571831277, 282.9732404612705, 281.39180036912865, 282.12396997746293, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.1632, 6.092998, 4399.94, 716.6356, 6.140236, 4399.648, 709.1122, 6.195814, 4394.725, 723.0824, 6.078073, 4399.808, 723.9103, 7.590423, 5499.184, 710.2343, 6.18821, 4395.179, 100.0, 99.99061, 99.86701, 100.0, 99.98375, 99.89812
3488.84776, 59.997404170004586, 59.996908992466615, 59.99901469083106, 31.807645890914333, 32.03949832114051, 31.984618416406423, 0.9999639772745655, 0.9999749166061452, 0.9999634023617087, 8959.871374316226, 8976.228294671046, 8992.144394867275, 213.44750862084197, 64.53336613658121, 76.77469720286444, 8964.761045795185, 8975.46616961193, 8991.33021368269, 282.935034577465, 281.36170839744636, 282.21971904548985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.2224, 6.092463, 4400.543, 717.6667, 6.129184, 4400.23, 718.0029, 6.127891, 4399.705, 731.879, 5.999563, 4392.831, 733.6385, 7.482126, 5488.933, 704.3296, 6.231427, 4387.816, 100.0, 100.0, 99.99188, 99.84848, 99.79738, 99.7242
3491.25556, 59.998570797866435, 59.99919323512475, 59.99779835729472, 31.851541920470016, 32.04151233548524, 32.01968073804197, 0.9999634114045507, 0.9999721071469804, 0.9999626677690644, 8972.124624131406, 8980.067798354985, 8999.150510824315, 218.56169090571677, 62.35851906086282, 74.39228843911405, 8969.380540319491, 8976.703287994946, 8998.497928886096, 282.9534225609759, 281.4032294192281, 282.21899859895086, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 724.3121, 6.07997, 4399.989, 717.8418, 6.136184, 4399.831, 715.6152, 6.148875, 4399.224, 728.4031, 6.036703, 4397.224, 728.2975, 7.547506, 5496.746, 710.2741, 6.189492, 4395.351, 100.0, 99.99476, 99.97455, 99.94059, 99.93943, 99.89276
3493.65864, 60.00115020219687, 59.99699587156305, 60.000167791205584, 31.824366144607104, 32.045023418397456, 32.021582948824395, 0.9999586296853783, 0.9999726286741383, 0.9999621547264866, 8974.196954868406, 8979.56694892497, 9000.156668259804, 218.438507012296, 66.1992363649465, 76.87253452473306, 8967.935187473027, 8981.130221355577, 8997.374528031127, 282.94595162501463, 281.36794090567327, 282.2295771433189, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.1435, 6.093355, 4399.996, 722.7251, 6.087188, 4400.29, 715.3629, 6.147586, 4399.17, 728.3448, 6.036887, 4397.112, 734.554, 7.470803, 5487.841, 710.3536, 6.188577, 4395.234, 100.0, 100.0, 99.97851, 99.94183, 99.77752, 99.89547
3496.05704, 60.00329256990449, 60.00173499337691, 60.00439155782643, 31.81907071940046, 32.03598583076085, 32.020547340500364, 0.9999623013279858, 0.9999713704423426, 0.9999625666453562, 8962.560161893447, 8979.796193809478, 8990.26186313224, 221.82120748783177, 67.53393376739587, 79.59317893310526, 8968.827915466498, 8977.719497822312, 8996.498541049947, 283.0113617415819, 281.3537606336782, 282.2253460582666, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 715.7953, 6.146717, 4399.091, 729.0871, 6.030455, 4396.738, 709.1317, 6.195446, 4394.26, 721.8591, 6.09554, 4400.301, 740.9059, 7.38643, 5473.058, 716.6957, 6.139867, 4399.313, 99.99044, 99.92833, 99.86815, 100.0, 99.50875, 99.98681
3498.5142800000003, 60.001274037810475, 60.0011698358096, 60.000684299415056, 31.821155313530046, 32.01757318844208, 32.0019554240622, 0.9999644936890908, 0.9999728264351058, 0.9999645180795194, 8960.347582847862, 8983.413896801489, 8988.191397448123, 217.77918027471378, 65.26287958423154, 80.40208641618119, 8968.135408111397, 8982.993546985135, 8986.661222254388, 282.9412803460554, 281.34381917808366, 282.1780683138895, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.0449, 6.093712, 4400.279, 722.8224, 6.08774, 4400.462, 715.4793, 6.148507, 4399.0, 728.3643, 6.036887, 4397.111, 734.5731, 7.470803, 5487.93, 710.1349, 6.188027, 4395.346, 100.0, 100.0, 99.9746, 99.93945, 99.77856, 99.89554
3500.9816, 59.9978307898298, 59.99965176378787, 59.997264223334476, 31.79332989989536, 32.014505900704606, 31.987087779939408, 0.9999713701006225, 0.999973850183031, 0.9999651369280689, 8956.59305970427, 8975.359871789205, 8983.386467182272, 221.83354577276987, 70.96477573149286, 85.08981850644341, 8959.993673131523, 8977.548518618378, 8986.043638393687, 283.00620734034027, 281.4142936857457, 282.20085386191676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.1238, 6.091928, 4400.218, 722.803, 6.091056, 4400.529, 707.7339, 6.209435, 4391.32, 719.0628, 6.124406, 4400.064, 730.1096, 7.525774, 5495.87, 704.7471, 6.229962, 4387.991, 100.0, 100.0, 99.80132, 100.0, 99.91084, 99.72566
3503.3832800000005, 59.994529688163794, 59.99151321767664, 59.99336821091038, 31.830750269516, 32.02562970407034, 31.997572883566324, 0.9999614248480986, 0.9999732761827145, 0.9999656612611203, 8968.89465339357, 8973.915984801075, 8990.995328039793, 217.94400018490683, 63.50218276248006, 77.38001740215896, 8960.993312520559, 8975.406160013752, 8996.622077784712, 282.91105968053256, 281.3867387123548, 282.2027685400662, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 724.7853, 6.07069, 4399.984, 721.3049, 6.095661, 4400.619, 708.9375, 6.19655, 4394.32, 721.9562, 6.092782, 4400.533, 734.6113, 7.470985, 5487.617, 710.3337, 6.187844, 4395.407, 99.99445, 100.0, 99.86313, 100.0, 99.77848, 99.89157
3505.80668, 59.99111649625041, 59.987596218667385, 59.99075223174768, 31.819900110541678, 32.05170529871098, 31.98933683085698, 0.9999636365675686, 0.9999715959333079, 0.9999621042499577, 8971.471369048224, 8985.721885566094, 8991.799700392203, 221.11515838488185, 62.15392690828321, 78.36901197982934, 8967.149107245517, 8980.846319853068, 8998.643780623584, 282.9939692995388, 281.4274781124529, 282.1971862816091, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 721.828, 6.093355, 4400.385, 716.5772, 6.139131, 4400.224, 709.1511, 6.196918, 4394.154, 721.8202, 6.095907, 4400.585, 728.3166, 7.547141, 5497.015, 710.3138, 6.187112, 4395.464, 100.0, 100.0, 99.86573, 100.0, 99.94432, 99.89033
3508.2500000000005, 59.9883448007888, 59.98701215215964, 59.98878009617763, 31.836952532489367, 32.059161981730774, 32.01622475159019, 0.9999614988290514, 0.9999715380221696, 0.9999642954916714, 8971.883981368619, 8979.918590547895, 9000.662229230378, 216.63604809524105, 64.08456608159759, 80.95369668114608, 8970.097775918715, 8986.289148208549, 8992.37692198106, 283.0757743534452, 281.4161751525577, 282.28166750950186, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 715.7953, 6.145468, 4399.307, 710.332, 6.188312, 4395.625, 715.5569, 6.14777, 4399.392, 728.3254, 6.037439, 4397.165, 722.0792, 7.617269, 5500.042, 716.6162, 6.138402, 4399.2, 99.98296, 99.89416, 99.98478, 99.94321, 99.99936, 99.99196
3510.7068000000004, 59.9860105645239, 59.98846548730109, 59.985461263219285, 31.829648622757606, 32.05574505861833, 32.011074448944875, 0.9999621514066054, 0.9999712772829699, 0.9999617685955069, 8972.985753613322, 8981.679595389123, 8997.34238730574, 222.6648978197943, 67.25177047897705, 78.44041055162006, 8969.825369188658, 8986.7558101964, 8997.167843367739, 283.0456595819855, 281.45467165356445, 282.23101739766344, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.1829, 6.09282, 4400.219, 716.6939, 6.139131, 4399.769, 709.1511, 6.19655, 4394.377, 722.228, 6.091679, 4399.969, 727.4391, 7.557185, 5497.582, 710.2741, 6.187661, 4395.351, 100.0, 99.99334, 99.87081, 100.0, 99.95463, 99.88891
3513.2272000000003, 59.9876810599191, 59.98811137547185, 59.989044010777775, 31.817410850559384, 32.038014216704234, 31.99048167351516, 0.999962949950266, 0.9999730705698168, 0.9999623023224853, 8965.968075940042, 8981.451640709705, 8996.43940554354, 217.40446127138102, 63.905868163812556, 82.48805229286677, 8962.71864568601, 8977.603303545837, 8995.670866988547, 283.05224968789946, 281.462283764403, 282.2053002481216, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.2026, 6.093177, 4400.711, 717.5694, 6.131948, 4400.056, 717.7699, 6.125314, 4400.382, 717.7617, 6.130106, 4399.552, 717.5775, 7.668039, 5499.128, 704.3495, 6.232342, 4387.702, 100.0, 99.9868, 99.99694, 99.98478, 99.98275, 99.71909
3515.5794, 59.98718206412571, 59.98626003530366, 59.98878396610874, 31.831515257953335, 32.041451164024664, 32.0149592908804, 0.9999600439227098, 0.9999735411702998, 0.9999644938423113, 8970.053694160375, 8981.639764704632, 9000.734644927797, 212.07836046236844, 65.36238157947218, 84.03033599015747, 8972.126920808794, 8982.74271842142, 8993.398802454865, 283.0213727020433, 281.4567725173362, 282.2642288004545, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 725.2979, 6.067477, 4399.762, 718.2114, 6.130842, 4399.229, 715.8287, 6.149427, 4399.231, 722.1503, 6.092782, 4399.577, 722.0983, 7.616904, 5500.15, 710.2542, 6.186746, 4395.232, 99.99318, 100.0, 99.97958, 99.98897, 99.99824, 99.89024
3518.0279600000003, 59.99133473001096, 59.99241570387534, 59.989711478967024, 31.85883100849339, 32.064690193198665, 32.024874338048235, 0.9999647049029762, 0.9999746549144706, 0.9999666869688444, 8973.356653380291, 8986.283139644924, 8999.196768600039, 217.51290552873343, 66.48774704161087, 74.6187840917396, 8975.410944711331, 8985.59944767032, 8989.621649347931, 282.9870550974344, 281.2960270921476, 282.20015710979067, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.0844, 6.094961, 4400.88, 722.803, 6.088109, 4400.351, 715.4405, 6.149059, 4399.114, 722.4222, 6.093701, 4400.586, 715.8226, 7.681736, 5498.882, 710.3337, 6.187844, 4395.291, 100.0, 99.99247, 99.97847, 99.9915, 99.97724, 99.89156
3520.4846800000005, 59.996429131777106, 59.997658017035526, 59.998529841489095, 31.822405176694332, 32.02230905620888, 32.00707525779239, 0.999960081996213, 0.9999754717978323, 0.9999619419252526, 8965.50109513209, 8985.269780115012, 8994.372443109525, 212.66794585679872, 64.27483012322818, 79.15083457176502, 8973.896038290099, 8984.445415246477, 8996.691701985405, 283.043078292581, 281.4427317641969, 282.23918889401745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 715.8544, 6.145646, 4399.585, 729.1454, 6.030823, 4397.075, 709.0928, 6.196182, 4394.32, 728.3643, 6.037439, 4397.452, 709.5662, 7.742003, 5492.993, 716.7156, 6.138768, 4399.603, 99.98153, 99.92451, 99.87339, 99.93158, 99.87719, 99.98553
3522.8325200000004, 59.99931352516096, 59.998310241993785, 60.001226719438066, 31.845756998779855, 32.024230962265975, 31.998658125850376, 0.9999633135666806, 0.9999749419118632, 0.9999632272891457, 8971.232310675123, 8977.733396412483, 8992.085636677668, 216.2206401363992, 63.141079832525975, 77.77878996061884, 8965.479919637088, 8986.749110174407, 8986.625530770163, 283.02857147597047, 281.43184049025444, 282.2703969421681, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.2026, 6.092641, 4400.609, 722.9197, 6.088293, 4400.464, 715.4793, 6.149059, 4399.623, 722.1115, 6.094988, 4400.926, 715.8226, 7.681736, 5498.881, 710.2343, 6.187112, 4395.289, 100.0, 99.99868, 99.97838, 100.0, 99.97931, 99.89153
3525.2218800000005, 60.012215105118074, 60.0083099141175, 60.00647426763227, 31.794717918360234, 31.992438117991423, 31.99455922893111, 0.9999610465118646, 0.999976068892694, 0.9999606877603726, 8962.220895725188, 8968.14534521865, 8991.28531511217, 216.37920239934647, 62.521161613896766, 76.24044817166903, 8955.760906978156, 8969.986943800439, 8990.443899078326, 282.9864556130391, 281.3242637307853, 282.21880000965876, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.1632, 6.093355, 4400.27, 722.803, 6.086082, 4400.462, 708.8016, 6.199127, 4392.816, 729.8595, 6.018868, 4395.481, 718.6648, 7.653064, 5500.281, 705.8406, 6.219707, 4389.466, 100.0, 99.99378, 99.84857, 99.8959, 100.0, 99.75919
3527.6495600000003, 60.01394234635002, 60.01142821702153, 60.01127960196154, 31.803145769300507, 32.04884443934179, 32.00121485542757, 0.999960291657595, 0.999975506997526, 0.9999628784302043, 8975.587548514262, 8980.88647936068, 8991.897086425353, 213.94214061093953, 59.04050829295829, 79.59611431673852, 8973.414520246863, 8979.480828638343, 8997.82876881979, 282.9948636838265, 281.4556597468082, 282.1639223102367, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 726.5004, 6.059446, 4399.309, 720.2932, 6.108554, 4400.951, 707.3264, 6.206122, 4393.344, 728.5973, 6.034864, 4397.112, 715.8417, 7.681371, 5498.824, 710.2741, 6.186929, 4395.461, 99.98021, 100.0, 99.83545, 99.93297, 99.97634, 99.89296
3530.0474400000003, 60.017362627266316, 60.01504962465646, 60.01687881301135, 31.84238102552043, 32.031771330254436, 32.004933506274796, 0.999961483715508, 0.999975486028929, 0.9999599133196941, 8964.382329853299, 8980.822053825266, 8991.607509797808, 214.8494652417289, 67.52126430128556, 77.67950204762064, 8970.594188109491, 8980.665513012402, 9000.4045413435, 283.025351128985, 281.3750654497583, 282.1729449387009, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 721.9069, 6.095318, 4400.44, 723.0364, 6.086082, 4400.008, 709.1317, 6.197102, 4394.154, 728.442, 6.036703, 4397.784, 722.0601, 7.616721, 5500.148, 710.3138, 6.187844, 4395.061, 100.0, 99.99369, 99.8707, 99.92788, 100.0, 99.88639
3532.4214, 60.02209236321343, 60.02052501327439, 60.02057528450368, 31.83344592791078, 32.01159388358973, 32.00229073513146, 0.9999650669620211, 0.9999736077850484, 0.999965743687116, 8970.001174540139, 8983.881398564374, 8997.936778518248, 216.03390550982067, 61.297181514399654, 73.13982501437658, 8972.981167263117, 8987.962796296282, 8998.75125191128, 283.0439244642206, 281.4931566264546, 282.2894958551044, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 715.7559, 6.146539, 4399.421, 729.0871, 6.030455, 4396.744, 715.7511, 6.146666, 4399.339, 722.0532, 6.094253, 4400.027, 728.3357, 7.546775, 5496.58, 716.5963, 6.138402, 4399.652, 99.98162, 99.92459, 99.97716, 99.99921, 99.94541, 99.99068
3534.795, 60.01782041521265, 60.018756480315616, 60.01778728878975, 31.84282945179994, 32.03453937277768, 32.02482774160382, 0.9999647120047557, 0.999976242865707, 0.9999585086684631, 8968.31990096922, 8977.06739741252, 8995.963852986553, 212.8631409635641, 62.739641198154914, 84.28744558687276, 8977.27899894534, 8986.175505680145, 9000.774955409479, 282.98137546053505, 281.3796349710992, 282.25317573492424, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.1829, 6.093355, 4400.66, 723.0558, 6.088293, 4400.413, 709.1899, 6.196366, 4394.21, 728.3643, 6.037622, 4397.453, 722.0792, 7.617269, 5500.038, 710.2741, 6.187478, 4395.352, 99.99722, 100.0, 99.86701, 99.93298, 99.99928, 99.89415
3537.2167600000002, 60.0165329723778, 60.01632430178589, 60.01634794855435, 31.807822384576028, 32.010614649576965, 31.99897671761104, 0.9999602532831166, 0.9999726824099378, 0.99996069086489, 8968.752282978345, 8979.629612002236, 8991.324892526052, 218.567804190865, 64.84593241588482, 79.77437164968319, 8967.690517820844, 8978.365468966234, 8988.128908141374, 282.97859998986695, 281.37504433208306, 282.13236258064245, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.3801, 6.091749, 4400.66, 722.8613, 6.087372, 4400.011, 715.4017, 6.147402, 4399.394, 722.1309, 6.093701, 4400.199, 728.7935, 7.536549, 5495.132, 708.3456, 6.207072, 4391.99, 100.0, 99.99884, 99.96965, 100.0, 99.91009, 99.83633
3539.62096, 60.01019980671483, 60.01053317379378, 60.009223979038914, 31.828526353026074, 32.0640137269608, 32.01171910595501, 0.9999642225271218, 0.9999726213849877, 0.9999618520237854, 8970.155734671613, 8981.291253986028, 8995.90345374471, 214.70095536872122, 66.95556071900046, 77.98420443579806, 8973.29008431899, 8987.543757880589, 8996.209292960864, 282.9993561423125, 281.3825772933174, 282.1419184424252, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 728.3734, 6.037316, 4397.731, 717.1414, 6.130105, 4400.109, 719.5364, 6.115742, 4400.218, 719.0045, 6.113374, 4400.521, 729.8998, 7.5318, 5496.491, 709.9958, 6.187844, 4394.953, 99.952, 100.0, 100.0, 100.0, 99.92762, 99.8839
3542.02212, 60.003992862359276, 60.00657357706532, 60.00617951145081, 31.827707656250613, 32.03752676011619, 32.01364198595674, 0.9999614809931601, 0.9999719124800507, 0.9999631012657774, 8962.996690328564, 8983.62359417485, 8994.659842555238, 218.6166584799471, 70.35587028425925, 74.01616148608582, 8969.494437785752, 8981.849281717941, 8997.404483435277, 283.13136859703616, 281.404457880866, 282.26753548430383, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 720.0, 722.1041, 6.095497, 4399.887, 717.511, 6.134894, 4399.204, 715.5764, 6.147955, 4399.169, 721.9562, 6.092598, 4400.139, 734.554, 7.470985, 5487.943, 710.4133, 6.187112, 4394.941, 99.99602, 99.99504, 99.98102, 100.0, 99.77758, 99.88363
