TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
4095.4695600000005, 59.990338372484175, 59.98894029053982, 59.99033260118838, 32.51181175694608, 32.60245029768173, 32.48317583958157, 0.9999621155419169, 0.9999793592439221, 0.9999558871525533, 8956.48261938069, 8938.719939823528, 8935.4393139997, 209.84073879192056, 54.20503180674859, 73.46059143424691, 8756.55730988531, 8765.56309446162, 8731.780997631746, 282.9654290032309, 281.4796219169552, 282.36328465069295, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 783.5551, 7.002648, 5487.209, 801.8313, 6.865603, 5122.833, 815.2951, 6.733675, 5489.583, 785.9209, 6.987461, 5489.861, 790.1951, 1.389902, 1098.464, 828.1896, 6.590342, 5459.049, 99.76604, 97.19246, 99.8092, 99.81321, 99.96964, 99.25404
4097.87, 59.986791919781716, 59.981532626189335, 59.986973785420226, 33.03976318927021, 33.25696977087997, 33.20369131474828, 0.9999645474592032, 0.9999754636370682, 0.9999629478175519, 9307.67452047057, 9332.212494381718, 9347.13698196538, 222.1862159649918, 61.00587884034121, 76.52936069058023, 9318.129145000945, 9328.089911405608, 9346.102835515529, 283.1749600105227, 281.5649337790384, 282.4660531215008, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 799.9774, 6.939827, 5488.498, 789.6132, 6.958622, 5494.58, 813.8586, 6.747849, 5492.19, 785.5131, 6.988748, 5489.746, 790.2523, 1.390632, 1098.95, 828.2095, 6.59199, 5458.813, 99.78946, 99.89897, 99.85661, 99.81109, 99.94801, 99.24976
4100.17688, 59.98613126201962, 59.98645448042693, 59.984519486395506, 33.04359153742843, 33.276906983495664, 33.233626173451476, 0.9999592070416738, 0.999982801526897, 0.9999649828261038, 9311.820687419517, 9331.448547823768, 9341.556679398693, 221.96218775176476, 55.615945391069545, 79.19939157772228, 9311.570990080752, 9319.008364927044, 9342.546557574698, 283.1491099380328, 281.54957146340155, 282.3026896873589, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8638, 6.956781, 5494.909, 795.8779, 6.909626, 5499.384, 806.4045, 6.818901, 5499.064, 791.7465, 6.942047, 5496.47, 796.3562, 1.381318, 1099.936, 834.154, 6.518376, 5439.127, 99.90603, 99.98739, 99.97752, 99.93442, 100.0, 98.89183
4102.6388400000005, 59.98467819929648, 59.98298513211705, 59.98481445927384, 33.04180933801819, 33.24200275450493, 33.22915176945709, 0.999962388981281, 0.999978175989104, 0.9999652618311861, 9323.193068057804, 9329.190104242263, 9346.545248729466, 225.69138891127477, 61.06871178766005, 80.32111005175375, 9322.700538983752, 9328.290970140803, 9344.355164906212, 283.1612597671626, 281.5760732696347, 282.47492521963454, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 783.5551, 7.002648, 5487.094, 789.5938, 6.958622, 5495.334, 812.6357, 6.759814, 5493.075, 787.6491, 6.968155, 5493.563, 793.6285, 1.385154, 1099.866, 828.1697, 6.591441, 5459.217, 99.763, 99.90426, 99.87268, 99.87129, 99.98644, 99.2582
4105.037160000001, 59.981697323048074, 59.982362763566755, 59.98159404039488, 33.05671449452969, 33.276340753848466, 33.249853782090305, 0.9999604286937643, 0.9999769591565218, 0.999960136684577, 9314.224464664963, 9335.520272871403, 9354.968634870107, 222.92031862433305, 67.10863015808468, 81.50877325867532, 9321.77585626595, 9328.623105060151, 9353.05697548461, 283.1120828877686, 281.5264730807228, 282.4864712678567, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.0072, 6.948037, 5497.022, 798.6017, 6.887154, 5500.46, 816.5763, 6.715452, 5485.123, 797.106, 6.894242, 5499.973, 802.7272, 1.370726, 1100.176, 821.8674, 6.663041, 5476.628, 99.93033, 100.0, 99.75761, 99.99187, 100.0, 99.56952
4107.4587200000005, 59.98151778298059, 59.98214390174653, 59.98723271074292, 33.03832106520556, 33.24296171735773, 33.23509825994221, 0.9999586793835266, 0.9999773704692941, 0.9999560038726202, 9315.42468532936, 9328.752766213305, 9343.625783747451, 219.8173732753844, 63.59987821867185, 83.60603702162462, 9318.572785298315, 9330.72467699061, 9344.426711741768, 283.0273221322406, 281.570391183452, 282.4210154540092, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 790.8692, 6.949464, 5495.355, 796.0141, 6.909073, 5499.213, 812.6357, 6.758893, 5493.193, 791.7853, 6.941863, 5496.476, 796.4135, 1.381136, 1100.365, 828.2493, 6.591807, 5459.451, 99.91508, 99.98748, 99.86964, 99.93343, 99.99673, 99.25298
4109.807760000001, 59.98174762999341, 59.98402132091853, 59.98784562931965, 33.05147595115624, 33.29073144366764, 33.2480564539829, 0.9999597852551955, 0.9999762351982631, 0.999960731901014, 9326.433518036381, 9333.792109373664, 9349.336047997243, 220.99705534539066, 64.18732822045286, 83.50235330582927, 9330.426951530548, 9339.616865343329, 9355.111533925648, 283.1848166921024, 281.5767014761044, 282.39364173927106, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8441, 6.95696, 5494.961, 795.8973, 6.909626, 5499.389, 818.9057, 6.696493, 5483.063, 791.7465, 6.942047, 5496.475, 796.3562, 1.381501, 1100.188, 821.8077, 6.662858, 5476.573, 99.90907, 99.9863, 99.70497, 99.93345, 100.0, 99.56845
4112.229600000001, 59.98347126472625, 59.98378926654209, 59.98699899316743, 33.03955450884579, 33.23043127176654, 33.21582869691485, 0.9999612853501754, 0.9999776983317002, 0.9999578939430428, 9319.418501130793, 9325.906476469905, 9347.968045373866, 220.869275027602, 66.3715794270338, 81.89290485684842, 9320.62156657355, 9333.435216930016, 9357.190098758856, 283.1328944248776, 281.57759417678636, 282.46839069023287, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 783.5551, 7.002826, 5487.042, 789.5548, 6.958991, 5494.805, 825.3699, 6.624336, 5467.328, 785.4937, 6.988564, 5489.575, 790.2523, 1.39118, 1099.053, 815.406, 6.730063, 5488.771, 99.76405, 99.90094, 99.40968, 99.80907, 99.94688, 99.79444
4114.639880000001, 59.989931485143934, 59.99315291055897, 59.98750409542657, 33.07654436677148, 33.30993784731042, 33.260513017251824, 0.9999604870920527, 0.9999813895089249, 0.9999603162521055, 9326.310720710728, 9334.29177821813, 9356.3605811575, 216.18746199532302, 59.76928462785327, 83.32963521779538, 9326.342960942216, 9335.20755657333, 9359.786770221745, 283.05244192471014, 281.487005407286, 282.4242635792122, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8638, 6.956781, 5494.961, 795.8973, 6.90981, 5499.271, 818.8475, 6.696309, 5483.341, 791.7271, 6.942231, 5496.585, 795.0591, 1.384606, 1099.582, 821.7481, 6.66359, 5476.511, 99.90907, 99.98735, 99.68961, 99.93555, 100.0, 99.57153
4117.0654, 59.99115978495844, 59.98837802281728, 59.98875175930488, 33.04277745505046, 33.27843414822484, 33.23664126988701, 0.9999602706257875, 0.9999817904915195, 0.9999624013168801, 9317.018936025735, 9329.014366713793, 9339.22081146981, 218.50243075615754, 56.007526322131525, 82.75126011999487, 9321.458610385866, 9337.736009519225, 9341.828578260964, 283.1074376059183, 281.52805589127274, 282.3347765579027, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8441, 6.95696, 5494.961, 796.1503, 6.904653, 5499.88, 817.6245, 6.70901, 5494.197, 794.9893, 6.916857, 5499.395, 785.7507, 1.398303, 1097.3, 827.8516, 6.593089, 5458.586, 99.90698, 99.99394, 99.74227, 99.98436, 99.75688, 99.26028
4119.456880000001, 59.98878704908304, 59.99288156369484, 59.99124671866674, 33.08254647808079, 33.28200826906023, 33.269196443126056, 0.9999610236885477, 0.9999818664671193, 0.9999613159002986, 9324.30166506211, 9338.212702266976, 9354.812428799642, 219.00187058287202, 58.593742492900674, 83.25925185912922, 9325.508356314545, 9336.678267840041, 9352.90026634616, 283.0652295046497, 281.48163989006383, 282.40037923976854, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 792.959, 6.936436, 5496.858, 797.4732, 6.896364, 5499.464, 818.8281, 6.697045, 5482.271, 791.7853, 6.941679, 5496.587, 790.2523, 1.390815, 1098.723, 821.8276, 6.66414, 5476.801, 99.94959, 99.99117, 99.67626, 99.93656, 99.8825, 99.57575
4121.8638, 59.99410551023006, 59.995800580718615, 59.99293608811035, 33.07756784228435, 33.288244206772454, 33.267607078658344, 0.9999649645309071, 0.999977667222057, 0.9999645613185332, 9318.591629917028, 9335.943615319877, 9357.618716027924, 219.59914970759337, 59.23337898523096, 78.41677894544688, 9323.946583520668, 9340.5587293529, 9357.595382000885, 283.1316737531574, 281.5880212278339, 282.40132141666953, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8638, 6.956781, 5495.014, 795.9168, 6.909442, 5499.272, 818.9833, 6.695756, 5482.95, 791.7659, 6.942047, 5496.645, 784.053, 1.399398, 1097.15, 821.7879, 6.663774, 5476.859, 99.90803, 99.98739, 99.6886, 99.93441, 99.75998, 99.5747
4124.22832, 59.99312846336434, 59.996482623625646, 59.997285102584186, 33.021207764799854, 33.24209034890974, 33.19950733167113, 0.9999614212465118, 0.9999758856220501, 0.9999618805616567, 9308.996796927147, 9320.648760317335, 9340.426617715691, 222.2299549544623, 65.10904349496059, 88.50224515476229, 9311.224945737262, 9323.099078618547, 9342.869873592757, 283.05030059005026, 281.4955445613739, 282.4106419335647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 783.5551, 7.002648, 5487.1, 789.6132, 6.958807, 5494.801, 825.3311, 6.624704, 5467.663, 785.5131, 6.988748, 5489.518, 777.3959, 1.408895, 1095.4, 815.6645, 6.730063, 5488.655, 99.76405, 99.90096, 99.41066, 99.81312, 99.554, 99.79232
4126.65956, 60.000139206863686, 60.001108340404464, 60.00216199480511, 33.06080331892776, 33.293374458071284, 33.25955245192575, 0.9999661191329595, 0.9999822699877684, 0.9999608135248554, 9325.143659486628, 9335.645061365529, 9350.28269967935, 222.57567434166913, 54.13664067859645, 82.50766226076033, 9325.600068702644, 9337.356055559678, 9351.278251724561, 283.08061620680786, 281.6214690679167, 282.3375914872581, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8835, 6.956781, 5495.071, 795.9168, 6.909258, 5499.554, 818.8863, 6.695388, 5483.009, 791.7465, 6.942047, 5496.47, 783.9958, 1.399216, 1097.256, 821.8077, 6.663957, 5476.456, 99.90698, 99.99049, 99.69276, 99.9345, 99.74912, 99.57368
4129.1356000000005, 60.003109134423404, 60.00504163602951, 60.002620597609265, 33.04545309088587, 33.25463035493718, 33.231510825816905, 0.9999621010099266, 0.9999813127407914, 0.9999636021925482, 9318.711343376384, 9329.61942152751, 9346.67512347371, 219.05314927826885, 57.35596446122872, 82.16706600268151, 9313.803553082898, 9325.54641345874, 9344.118337561225, 283.1018032145904, 281.54064124313317, 282.3314820428396, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8835, 6.956603, 5495.129, 795.8973, 6.909442, 5499.272, 818.8475, 6.696309, 5484.231, 792.8339, 6.928441, 5498.583, 774.1913, 1.412913, 1093.226, 825.963, 6.609203, 5460.252, 99.91003, 99.98846, 99.70489, 99.9676, 99.38155, 99.29779
4131.671880000001, 59.99984527592026, 60.00412014576194, 60.00381316385682, 33.05651605095204, 33.25870523084604, 33.2451183512499, 0.999958964033175, 0.9999802307446763, 0.9999638737182636, 9318.812476844725, 9330.357309924992, 9348.19059506692, 220.8296649518661, 60.686344458169515, 81.17626813771994, 9313.823400180332, 9334.910837440706, 9339.408796487696, 283.11488087362204, 281.54993139066966, 282.34893450808704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 793.5307, 6.932867, 5497.357, 797.9012, 6.896548, 5499.702, 818.7698, 6.693915, 5482.385, 791.8047, 6.942047, 5496.757, 777.6057, 1.408164, 1095.495, 821.8475, 6.663957, 5476.512, 99.95055, 99.99318, 99.68139, 99.93655, 99.55361, 99.5726
4134.0456, 60.00121442539756, 59.998640589016816, 60.00077857566641, 33.04640552850118, 33.265978371860726, 33.22020293483884, 0.999962246452503, 0.9999781123394885, 0.9999584571503372, 9314.021234871614, 9329.833065160368, 9349.078409991369, 220.38560805137286, 62.829222633977224, 85.42764210966675, 9317.968949857392, 9326.8413576004, 9346.972019636936, 283.1073828262412, 281.5121321638536, 282.3603428143322, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8835, 6.956603, 5495.014, 795.9363, 6.909258, 5499.219, 819.0416, 6.696309, 5482.276, 791.7853, 6.942231, 5496.587, 777.682, 1.408712, 1095.057, 821.8276, 6.665605, 5476.686, 99.90794, 99.9844, 99.69265, 99.93655, 99.58236, 99.58304
4136.507680000001, 59.99778080721577, 59.99949657254152, 59.99622256998044, 33.03120642734061, 33.24009707402505, 33.19148005815946, 0.9999648912174601, 0.9999783269256333, 0.9999605583962191, 9315.938595201806, 9324.175205592504, 9336.98679370577, 218.3622171083748, 62.924317541306664, 83.92545119422539, 9313.42129370183, 9324.799432368263, 9345.06309679338, 283.15783430910216, 281.5690277011871, 282.3593015879137, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 783.5551, 7.002648, 5486.979, 789.5938, 6.958622, 5494.743, 825.3505, 6.62452, 5467.553, 785.5131, 6.988748, 5489.746, 783.8241, 1.399581, 1096.967, 815.5054, 6.729514, 5489.06, 99.765, 99.90301, 99.41077, 99.81002, 99.79186, 99.79026
4138.9692000000005, 60.001146667265786, 59.99762270584135, 59.999742084761316, 33.0777271824125, 33.27181904526216, 33.25063042887804, 0.9999634775396669, 0.9999822350414577, 0.9999621985474993, 9321.697721973635, 9331.328692938321, 9353.689791162575, 220.09925886475685, 57.59165495306661, 84.5385654417878, 9320.860930262786, 9333.354186120978, 9354.486015764274, 283.12391109762416, 281.55482302666974, 282.31297145674927, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8835, 6.956603, 5494.851, 795.9168, 6.909258, 5499.33, 818.9833, 6.694652, 5483.117, 791.7465, 6.942231, 5496.469, 778.7311, 1.407799, 1096.453, 821.8674, 6.663224, 5476.452, 99.90803, 99.98643, 99.6948, 99.93546, 99.59032, 99.57045
4141.30608, 59.99527155148925, 59.99538767157669, 59.99471100148344, 33.01960629611827, 33.22767015581246, 33.215930977061284, 0.9999597800804741, 0.9999837774304171, 0.9999612442892172, 9312.746774857625, 9328.452151530835, 9337.271114314157, 211.80078064136933, 50.20224733932719, 80.74268021304624, 9313.600926308533, 9323.494422539354, 9339.71880666797, 283.1032469268493, 281.5864533090843, 282.3981044025532, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8441, 6.956781, 5494.799, 795.8973, 6.909442, 5499.395, 818.9057, 6.699622, 5484.345, 783.746, 7.003641, 5485.422, 786.9142, 1.394285, 1098.738, 826.2015, 6.608837, 5461.51, 99.90803, 99.98633, 99.71396, 99.75215, 99.88391, 99.33743
4143.76532, 59.993918172170616, 59.996153756794904, 59.99693107982727, 33.04030663317655, 33.283416248561686, 33.213949511606764, 0.9999580585097716, 0.9999833714745353, 0.9999597819511331, 9310.223292326842, 9329.131948313954, 9347.02846378255, 216.3166073646671, 60.65898038554133, 79.45373974715358, 9317.2197285497, 9331.511462068134, 9342.188612380456, 283.02489830236306, 281.4740023516268, 282.2951283053793, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 793.9841, 6.925014, 5497.692, 798.446, 6.888443, 5500.0, 817.7604, 6.702935, 5482.72, 785.3577, 6.988564, 5489.629, 783.9576, 1.399946, 1097.562, 821.8276, 6.663041, 5476.861, 99.95861, 99.99889, 99.71913, 99.80907, 99.74456, 99.57789
4146.22032, 60.00067021457436, 59.99578047058963, 60.00048235956234, 33.06706361066515, 33.25392031543291, 33.2429197190976, 0.9999602722723212, 0.9999804582163094, 0.9999613808655832, 9313.414891301669, 9330.582857459547, 9338.560946366251, 217.27372746831998, 53.31628199436727, 84.46598687035134, 9317.70536448705, 9332.266030971348, 9339.06791754671, 283.1027544136894, 281.59877106755016, 282.4368782711931, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8441, 6.95696, 5494.909, 795.9363, 6.909442, 5499.39, 819.1581, 6.693731, 5482.949, 785.5325, 6.98838, 5489.577, 783.7287, 1.399764, 1097.27, 821.7481, 6.664872, 5476.452, 99.91098, 99.98643, 99.67635, 99.81216, 99.75045, 99.57045
4148.642360000001, 60.004281393465, 59.99993613013039, 59.997813397186434, 33.007467044343045, 33.24688276041067, 33.19788817732993, 0.9999615872617191, 0.9999793460671255, 0.9999663070446553, 9312.760033227249, 9329.009875010395, 9342.531643612325, 222.11216098982732, 56.4942981264403, 82.86575626629974, 9314.596318683864, 9326.931730499244, 9338.746777050825, 283.2046746131332, 281.57442490604404, 282.3521303221993, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 783.5353, 7.002826, 5486.989, 789.5938, 6.958991, 5494.689, 825.3311, 6.624336, 5467.668, 791.7659, 6.941863, 5496.417, 777.6439, 1.408347, 1094.917, 815.3464, 6.730795, 5489.516, 99.765, 99.90203, 99.41078, 99.9376, 99.54719, 99.79648
4151.14188, 60.000274850863676, 60.003667882823855, 60.00029766746469, 33.083230487736095, 33.289102429688526, 33.256992052401, 0.9999627938785395, 0.9999823813007825, 0.9999618230749839, 9322.5822013671, 9342.51160662384, 9354.03728900274, 216.47215263458133, 53.771497187463865, 81.81475258959472, 9331.27449908195, 9338.287296238283, 9342.048375953782, 283.0241275546966, 281.49923401299804, 282.2716115131407, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8638, 6.956781, 5495.019, 795.9168, 6.909442, 5499.325, 818.8669, 6.696125, 5482.896, 785.4937, 6.988932, 5489.628, 783.9958, 1.400129, 1096.671, 821.8077, 6.66414, 5476.745, 99.90498, 99.98633, 99.69471, 99.81205, 99.74944, 99.57579
4153.51936, 60.0102861566185, 60.00749619410384, 60.004196756610064, 33.05211160898452, 33.263928236686596, 33.226029192880134, 0.9999628714254829, 0.9999816925687105, 0.9999617874406673, 9314.833388589102, 9337.493907250944, 9339.81600025753, 220.3284600510649, 57.733291139344146, 83.2017635977736, 9315.29655140046, 9326.939576694911, 9344.136266085721, 283.0258780705977, 281.5072899161616, 282.4030286143622, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8441, 6.956781, 5494.851, 795.8973, 6.909442, 5499.394, 818.9057, 6.700358, 5484.292, 793.4941, 6.925499, 5498.589, 774.1532, 1.412365, 1092.845, 826.1418, 6.609936, 5461.742, 99.90498, 99.98641, 99.713, 99.96868, 99.43669, 99.30301
4155.88248, 60.00934990559091, 60.006156297349584, 60.00502087520229, 33.056040084770636, 33.271977983311594, 33.23719528671155, 0.9999612410689215, 0.9999810600933867, 0.9999623557251339, 9316.369684248908, 9332.836221593205, 9346.178407387953, 222.75893256508698, 58.55952245349317, 82.33820859972457, 9320.690148869915, 9329.558288578504, 9341.63763129586, 283.1377706742236, 281.52276923115, 282.32140792033306, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 794.9896, 6.92198, 5498.305, 799.4772, 6.879786, 5500.205, 816.6151, 6.715084, 5484.675, 792.8339, 6.938369, 5496.64, 777.663, 1.40926, 1096.251, 821.8475, 6.662125, 5476.858, 99.96778, 99.99952, 99.71996, 99.94173, 99.51852, 99.57784
4158.3200400000005, 60.00841841756263, 60.009765890159386, 60.009398815691284, 33.04245355548076, 33.26470585338705, 33.219801135054745, 0.9999628274850668, 0.9999818232712131, 0.9999589679308819, 9319.589144358783, 9325.954516419475, 9349.505072320442, 222.85076826135014, 59.68900105661214, 80.59752017057417, 9318.615109720238, 9332.95710671679, 9347.06604928379, 283.171427437969, 281.5070896623742, 282.291796062529, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8638, 6.956781, 5494.961, 795.9168, 6.909626, 5499.331, 819.0999, 6.693363, 5483.508, 791.7659, 6.941863, 5496.529, 777.3578, 1.40926, 1094.898, 821.7481, 6.664872, 5476.518, 99.90698, 99.99049, 99.69875, 99.93442, 99.65824, 99.57165
4160.65008, 60.00802670835601, 60.008073330891364, 60.00503757828189, 33.032238064952125, 33.252997071939895, 33.20391270965349, 0.9999638491210461, 0.9999764840021768, 0.9999618374687356, 9312.031389691087, 9322.577364828916, 9340.699956877197, 224.25644739085146, 62.248781829805694, 79.29747673503516, 9311.525509442345, 9326.21968725669, 9342.563282245548, 283.1486069582683, 281.4938534007133, 282.33044801884023, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 783.5551, 7.002469, 5486.984, 789.5938, 6.958622, 5494.693, 825.4087, 6.623784, 5467.667, 785.5131, 6.988748, 5489.856, 783.9195, 1.400494, 1097.861, 815.5054, 6.730429, 5488.366, 99.7631, 99.90214, 99.4107, 99.81109, 99.78006, 99.79342
4163.0080800000005, 60.0066602901817, 60.00533558393677, 60.00657884856731, 33.067653400405355, 33.29644652929616, 33.25355686655969, 0.9999646217728707, 0.9999798952242995, 0.9999631746413287, 9327.065395340715, 9336.78240494349, 9354.690215784478, 217.73434332626084, 55.59090188964919, 83.08592105597609, 9320.792843775074, 9339.501610991118, 9349.306224050228, 283.0771101244721, 281.56582361476103, 282.27582997642736, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8638, 6.956603, 5494.846, 795.8973, 6.909442, 5499.389, 818.9833, 6.69502, 5483.4, 791.7271, 6.942047, 5496.586, 777.6248, 1.408712, 1095.451, 821.768, 6.664689, 5477.144, 99.90803, 99.98748, 99.68656, 99.93546, 99.61839, 99.57674
4165.514120000001, 60.00882769998522, 60.00563334484515, 60.00406510210026, 33.043386471366524, 33.27232622336152, 33.23468475725395, 0.9999627215951651, 0.9999822796937716, 0.9999636892385738, 9320.448601366686, 9330.52605823782, 9345.387736054856, 215.49323539355282, 55.98541931857426, 84.38498608713053, 9321.926758081116, 9328.329132777228, 9350.353433950664, 282.8687706559372, 281.37599518513946, 282.1696364492839, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8441, 6.95696, 5495.129, 795.8973, 6.909626, 5499.384, 818.9251, 6.695572, 5483.175, 791.7465, 6.942231, 5496.587, 784.9114, 1.399216, 1097.413, 823.8157, 6.635939, 5468.615, 99.91203, 99.98739, 99.68455, 99.93655, 99.76338, 99.45818
4167.946080000001, 60.00234501627183, 60.004806664452964, 60.003601944694886, 33.0491612544803, 33.2797574032622, 33.24282141757929, 0.999964271287371, 0.9999828365881895, 0.9999666764523762, 9317.450132219856, 9324.92310107158, 9346.996700050118, 225.11718091563762, 56.89653816425289, 81.1357158728324, 9319.596334344584, 9328.974585269192, 9345.432670790424, 283.130970494052, 281.4849556274524, 282.30123172733516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 796.1331, 6.909488, 5499.085, 800.9169, 6.871497, 5500.369, 815.0039, 6.729258, 5487.304, 794.2709, 6.925315, 5497.616, 784.568, 1.399581, 1098.208, 822.0662, 6.661026, 5476.29, 99.98196, 100.0, 99.77467, 99.95525, 99.7667, 99.56751
4170.37308, 60.002621325627686, 60.00347987548077, 60.00176261676215, 33.05415860694911, 33.26037214888657, 33.24957376697414, 0.9999606840749845, 0.9999807131380883, 0.9999647995181594, 9320.848027684424, 9328.099098982964, 9348.581827311853, 221.86981617016772, 59.03184012298743, 82.05464403305677, 9313.877410704783, 9328.27301432596, 9346.561775177526, 283.11249196926127, 281.5434550746564, 282.3425827466674, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8835, 6.956781, 5495.019, 795.9168, 6.909258, 5499.384, 818.9057, 6.695204, 5482.776, 791.8047, 6.941863, 5496.529, 784.0148, 1.400129, 1097.826, 821.768, 6.665055, 5476.57, 99.90803, 99.98643, 99.69171, 99.93452, 99.82901, 99.57992
4172.764840000001, 60.00160883892703, 59.99742423147128, 60.00173109681178, 33.01395903048726, 33.24720472638348, 33.212772814186444, 0.9999626121608768, 0.9999777188843153, 0.999960612557643, 9307.43839850883, 9319.771994717841, 9340.98426565069, 223.21601923546405, 63.76001849975091, 82.67776699883802, 9309.357022316934, 9326.306728929738, 9338.597953712379, 283.2335779841008, 281.5938236476509, 282.34845047010975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 783.5748, 7.002469, 5487.1, 789.5743, 6.958807, 5494.636, 825.3505, 6.625072, 5467.722, 785.4937, 6.988564, 5489.464, 777.6439, 1.40926, 1095.682, 815.6446, 6.729331, 5489.399, 99.75994, 99.90203, 99.41173, 99.80907, 99.60607, 99.7881
4175.18984, 59.99838843037629, 59.998586188673684, 59.99340274774162, 33.069240769661455, 33.26067288211002, 33.24256530613144, 0.9999599109001983, 0.9999775847302159, 0.9999601864298776, 9329.367434922377, 9333.521695728066, 9357.205125088058, 221.32659294029963, 54.35747329783726, 83.88555131914791, 9327.315987937898, 9336.498620195187, 9356.72396821354, 283.0733930909547, 281.5048392461742, 282.2696362529, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8441, 6.956781, 5494.966, 795.8973, 6.909258, 5499.272, 819.0028, 6.695204, 5483.123, 791.7465, 6.942047, 5496.475, 783.805, 1.400494, 1098.156, 821.768, 6.664323, 5476.569, 99.90803, 99.98537, 99.68958, 99.9345, 99.83096, 99.57474
4177.5729200000005, 59.99176594810765, 59.991949587311396, 59.99539087557873, 33.05083259006621, 33.25627974791551, 33.23393377171251, 0.9999567306974317, 0.9999817462457531, 0.9999643568228908, 9317.488881708627, 9328.935015217274, 9342.326271894612, 220.63436532486594, 58.034011609168374, 81.3225868760403, 9318.1511342915, 9328.455980197876, 9347.74700229086, 283.1467670132158, 281.55987238954515, 282.3307526852663, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8638, 6.956781, 5494.961, 795.8973, 6.909626, 5499.441, 818.9251, 6.695756, 5483.23, 791.7659, 6.942047, 5496.475, 777.6248, 1.408895, 1095.495, 822.2849, 6.653519, 5473.199, 99.90698, 99.98537, 99.69369, 99.9345, 99.58901, 99.51131
4179.9850400000005, 59.98945047023706, 59.991531803139054, 59.98861205039846, 33.04412816600193, 33.26910722535562, 33.24929258735255, 0.9999600146641787, 0.999980123445281, 0.9999599629942939, 9320.502766803602, 9328.053931332148, 9344.065133704433, 217.50207381203109, 58.74260868110696, 80.44989666693755, 9320.213876291951, 9328.61945559789, 9349.383952443162, 283.01166846766165, 281.3993848803087, 282.1908927219265, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 796.1528, 6.907525, 5499.586, 802.2009, 6.856946, 5500.545, 813.4704, 6.74472, 5490.587, 795.9409, 6.908767, 5498.536, 775.3168, 1.411086, 1094.876, 823.4977, 6.652237, 5474.855, 99.98897, 100.0, 99.82746, 99.97808, 99.57318, 99.54143
4182.403160000001, 59.98707872571072, 59.988860863898665, 59.983919561705996, 33.07538057517711, 33.28803565132071, 33.24719140496726, 0.9999594619197145, 0.9999772266264528, 0.9999587973993713, 9325.390881310464, 9337.037269910657, 9353.236592603229, 219.63722920121018, 57.27294721342355, 81.8388797868979, 9319.507782132627, 9335.78745237088, 9351.816007417261, 283.03414997890826, 281.4458838770068, 282.2550864090792, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8638, 6.95696, 5495.019, 795.8973, 6.909626, 5499.33, 818.8863, 6.696309, 5483.118, 791.7465, 6.942231, 5496.469, 777.3959, 1.40926, 1094.91, 821.8077, 6.664323, 5477.027, 99.90803, 99.98739, 99.68554, 99.93546, 99.5359, 99.57362
4184.74556, 59.98111227736603, 59.98020157001999, 59.98316564457001, 33.04135599534358, 33.24628432934917, 33.21484698159082, 0.9999593653603986, 0.9999773527472356, 0.9999610025766413, 9308.71077846014, 9320.39766950097, 9337.956121686706, 218.72131546593755, 60.34907692385423, 83.32479480465281, 9312.718395190675, 9317.275526775067, 9335.658035451963, 282.9223899421592, 281.39995160168513, 282.23702091889515, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 784.5605, 6.995509, 5487.321, 789.7105, 6.958438, 5494.748, 825.3116, 6.624888, 5467.558, 785.4937, 6.988564, 5489.634, 783.9958, 1.399216, 1097.601, 815.2271, 6.733542, 5488.371, 99.77011, 99.9031, 99.40668, 99.81109, 99.78048, 99.8068
4187.143080000001, 59.983423374125685, 59.983317555634585, 59.983013063909596, 33.09081057311544, 33.27574427155283, 33.26684344383064, 0.9999627761560779, 0.9999810526939182, 0.9999602186398793, 9327.709994326318, 9342.490950659538, 9352.601637715232, 217.37963066839916, 54.96775392644258, 83.72013845379024, 9335.986925240144, 9333.435583488359, 9353.78145578411, 283.17144747447475, 281.55384639562595, 282.258393998257, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8638, 6.956781, 5494.851, 795.9168, 6.909442, 5499.213, 819.0416, 6.694099, 5483.345, 791.7465, 6.942231, 5496.586, 777.6248, 1.407799, 1094.844, 821.7879, 6.664506, 5476.798, 99.90498, 99.98429, 99.68656, 99.93652, 99.56819, 99.57675
4189.57136, 59.98552277665558, 59.98342928545281, 59.986983197104394, 33.04563614538746, 33.29430067875101, 33.275250616952896, 0.9999611105861153, 0.9999802029500515, 0.9999594481085394, 9318.94518448393, 9329.387623852443, 9341.363616125042, 218.43567007525115, 60.45173781770063, 84.87461547750718, 9319.62296489408, 9334.97489632331, 9343.352408062365, 283.0496077862313, 281.45483733240644, 282.22791497668743, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8638, 6.956781, 5495.019, 795.8973, 6.909626, 5499.212, 818.8669, 6.696125, 5483.456, 791.7271, 6.942231, 5496.527, 783.7478, 1.400677, 1097.713, 821.768, 6.663407, 5476.283, 99.90803, 99.98737, 99.6978, 99.93545, 99.74063, 99.56739
4192.064, 59.982954842348356, 59.983240037563355, 59.97833525779551, 33.07412402534909, 33.26875305609337, 33.231745366360585, 0.9999663874709791, 0.9999793447930408, 0.9999640873930634, 9319.816700379895, 9329.853857510563, 9345.151290233942, 221.87065382972241, 52.942601055896375, 80.07109832655715, 9322.401353697542, 9327.945792993523, 9341.858010265136, 282.95939987928875, 281.56484403068487, 282.2946448782504, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 796.1331, 6.907525, 5499.418, 802.1815, 6.856209, 5500.388, 812.7327, 6.761102, 5492.575, 797.339, 6.897736, 5499.453, 788.3257, 1.395015, 1098.651, 824.452, 6.641067, 5472.393, 99.98897, 100.0, 99.88394, 99.98767, 99.86175, 99.48005
4194.458680000001, 59.97953856746979, 59.97884838481517, 59.984584126706544, 33.0570683999606, 33.26247699923833, 33.224899636740254, 0.9999573544031648, 0.9999777331933718, 0.9999614333571226, 9317.963173677073, 9334.107206150085, 9342.163503343707, 217.7406772271761, 63.580032116673465, 78.96584913486993, 9319.343582774276, 9325.434119933656, 9342.905522967798, 283.07380267685704, 281.51653492948765, 282.31853561038537, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8441, 6.95696, 5494.903, 795.8973, 6.909258, 5499.271, 818.9445, 6.696493, 5483.174, 791.7465, 6.941863, 5496.585, 783.7097, 1.399946, 1097.908, 821.9072, 6.664872, 5476.972, 99.90707, 99.98534, 99.69059, 99.93345, 99.80842, 99.57677
4196.85944, 59.98227397078157, 59.980872635434174, 59.98052917623616, 33.02030257803554, 33.23317131443964, 33.19748870722811, 0.9999626934990172, 0.9999782565027399, 0.9999564715891949, 9312.480025880015, 9323.95825023256, 9334.26317211065, 219.94017127243114, 59.173459212709076, 80.25007191004715, 9310.319266975031, 9324.180130907806, 9335.75874060361, 283.0650768150107, 281.4728958749531, 282.2747024123904, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 785.5856, 6.992832, 5488.718, 790.586, 6.954386, 5494.921, 825.1369, 6.626913, 5467.783, 785.4937, 6.988748, 5489.521, 777.5294, 1.40926, 1095.46, 815.2072, 6.734457, 5489.742, 99.8006, 99.90626, 99.41488, 99.80799, 99.58586, 99.82048
4199.32124, 59.981946317983365, 59.98297171062554, 59.98106931804789, 33.07687162127082, 33.29947250540839, 33.264272643572795, 0.9999593899028544, 0.9999832908301702, 0.9999604456543968, 9332.542207619474, 9332.286898403621, 9351.360363674636, 219.68136581177805, 55.89791894651694, 81.48533920343334, 9331.830861967097, 9329.380322901694, 9355.675123506766, 283.10581439109984, 281.5520048376475, 282.31445656639556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8243, 6.957139, 5494.908, 795.8779, 6.909442, 5499.499, 818.7892, 6.696125, 5482.95, 791.7271, 6.942231, 5496.584, 784.1865, 1.400677, 1098.225, 821.8077, 6.663957, 5476.856, 99.90697, 99.98231, 99.6886, 99.93236, 99.83728, 99.57152
4201.779280000001, 59.98280022897251, 59.97983441830465, 59.98502771794476, 33.076376779190205, 33.27052015710618, 33.24677821992011, 0.9999596401392705, 0.9999767289519069, 0.999962057148098, 9320.055722856916, 9334.805435606815, 9343.802994877784, 217.77404487820877, 58.44924412727846, 77.58889702478609, 9317.896452889298, 9330.178882332524, 9344.6818422744, 283.02417869238104, 281.5303066998766, 282.34720020054436, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8243, 6.957139, 5495.071, 795.8779, 6.909626, 5499.329, 819.0028, 6.695388, 5483.121, 791.6882, 6.942598, 5496.415, 777.663, 1.409078, 1095.968, 821.9469, 6.66359, 5476.8, 99.90697, 99.98737, 99.68965, 99.93543, 99.63203, 99.57678
4204.24536, 59.988119621414945, 59.98407779359509, 59.98810019783373, 33.05193717041132, 33.273498888445026, 33.232778507485925, 0.9999627082193849, 0.9999815686879633, 0.9999599928968549, 9308.559927379636, 9329.208041469581, 9345.647320361855, 220.90137167132525, 59.21774863748669, 84.41209231573066, 9323.287698467413, 9333.327764668435, 9343.629387473533, 283.05820255003243, 281.3752892982897, 282.24923831644327, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 796.0936, 6.907881, 5499.638, 802.1815, 6.856946, 5500.39, 812.7133, 6.759446, 5492.703, 797.3584, 6.90031, 5499.454, 773.6763, 1.414191, 1094.421, 824.4917, 6.633925, 5472.398, 99.99201, 100.0, 99.86877, 99.98867, 99.40305, 99.47588
4207.003360000001, 59.99630967249226, 59.99366193048242, 59.98804515263294, 33.05213376486683, 33.24547504223148, 33.23599918890011, 0.999964003253548, 0.9999786351678726, 0.9999612649451052, 9320.91276004512, 9335.48008587863, 9344.856471302262, 224.66039420831203, 59.98479260399927, 83.26928773294003, 9324.286125592289, 9330.038790561408, 9346.850498886433, 283.0242169856176, 281.5061686811378, 282.2829672192019, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8441, 6.957317, 5494.96, 795.8973, 6.909442, 5499.277, 818.8087, 6.696861, 5483.005, 791.7271, 6.942231, 5496.363, 777.5867, 1.408895, 1094.883, 821.9271, 6.662674, 5476.57, 99.90697, 99.98737, 99.68961, 99.93236, 99.5334, 99.57992
4209.43808, 59.99139412912844, 59.99085725649354, 59.9910411665849, 33.034046461294714, 33.23015777813004, 33.22170665938013, 0.9999634075743371, 0.9999787803070455, 0.9999618577497447, 9303.183171440534, 9322.271084744556, 9332.939639509164, 218.20419206920246, 62.238566413365334, 82.67793820061661, 9306.553168485974, 9321.914596619332, 9338.282800780922, 283.06695720198115, 281.53498650864975, 282.3287816135828, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 783.5156, 7.002826, 5487.094, 789.5743, 6.958991, 5494.689, 825.3505, 6.62452, 5467.778, 785.4548, 6.988932, 5489.627, 784.1484, 1.399581, 1097.314, 815.3861, 6.731711, 5488.711, 99.75994, 99.90203, 99.4097, 99.81002, 99.75438, 99.79965
4211.80764, 59.99182613434197, 59.99525478485189, 59.99299321758966, 33.06287076636043, 33.296615957038334, 33.258403685115994, 0.9999655493447819, 0.9999813650342988, 0.9999616440304567, 9324.965147089526, 9339.017576284321, 9354.148479855263, 214.04118907440034, 59.824465111406425, 85.9466269949994, 9329.944733135555, 9335.460085914221, 9352.246343656023, 282.9593108891997, 281.4874281515171, 282.26702038599274, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8243, 6.957139, 5494.966, 795.8779, 6.909626, 5499.441, 818.8669, 6.696309, 5483.065, 791.7465, 6.942414, 5496.468, 777.6248, 1.407799, 1094.684, 821.8475, 6.665238, 5476.799, 99.90497, 99.98844, 99.69576, 99.93438, 99.58599, 99.5799
4214.26968, 59.993950647486855, 59.993453556726486, 59.99549482812072, 33.04568918616712, 33.28788646831057, 33.25467969076057, 0.9999573888753398, 0.9999791740622667, 0.9999606975417561, 9322.937677504227, 9332.44579637499, 9346.27026955982, 218.9881310034682, 54.88583189066867, 81.2545462982257, 9316.125364574234, 9331.250783587126, 9348.469858042115, 283.00315853106946, 281.4270465289457, 282.16967798268394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.8243, 6.957139, 5494.903, 795.8779, 6.909626, 5499.324, 818.7892, 6.697045, 5482.836, 791.7076, 6.942231, 5496.642, 784.8351, 1.397389, 1098.701, 823.1398, 6.641982, 5470.335, 99.90707, 99.9863, 99.69878, 99.93754, 99.73585, 99.45925
