TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
4366.1458, 59.990567148326576, 59.990384795629126, 59.99135204239181, 33.106279726982365, 33.34613282163603, 33.29348442533591, 0.999959477201875, 0.9999796157822078, 0.9999614138111694, 9322.957821248421, 9333.099270783496, 9343.7965599848, 220.44783632024257, 62.20561986205621, 81.10935442609662, 9316.638151107005, 9334.399514878301, 9344.171185495814, 282.681316384007, 280.94220196965597, 281.8052844724693, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.8046, 6.957317, 5495.018, 795.8584, 6.909626, 5499.439, 818.8281, 6.696125, 5483.066, 778.2505, 1.407942, 1095.526, 778.5594, 7.036153, 5478.167, 821.7282, 6.664323, 5476.516, 99.90802, 99.98639, 99.69373, 99.60648, 99.60165, 99.57674
4368.590520000001, 59.99217021065429, 59.991316206600736, 59.9901796736252, 33.11247424719231, 33.321708101861056, 33.30874459483143, 0.9999552025853679, 0.9999813548427925, 0.9999606817842647, 9319.768834493398, 9338.312698510903, 9345.76025712537, 219.22890126779032, 59.82416837793244, 80.10659179499771, 9325.208602683982, 9332.383379469327, 9348.382383964614, 282.5285709415685, 280.9728640680582, 281.82614650413586, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 783.4959, 7.003362, 5487.041, 789.5548, 6.959543, 5494.632, 825.3116, 6.624888, 5467.783, 771.9395, 1.416767, 1093.673, 784.8732, 6.993053, 5488.741, 815.5452, 6.730612, 5488.099, 99.76298, 99.90399, 99.41072, 99.35744, 99.79193, 99.79045
4370.972360000001, 59.98780346582583, 59.992042897050126, 59.98971661041719, 33.12453867061353, 33.360972638143174, 33.33653080239958, 0.9999598044546428, 0.9999812036510909, 0.9999605194462561, 9324.437167698885, 9336.027492370675, 9352.157702361825, 217.23256839268788, 58.48007155593859, 79.6635878947991, 9326.607781414235, 9335.062674158875, 9352.093521533296, 282.6288204580238, 280.9987815918759, 281.73965005261147, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.8046, 6.957139, 5495.018, 795.8779, 6.909442, 5499.327, 818.9445, 6.695572, 5483.059, 776.3864, 1.409597, 1094.423, 781.3444, 7.017708, 5483.866, 818.6268, 6.704792, 5485.473, 99.90602, 99.98636, 99.69058, 99.55281, 99.70525, 99.72424
4373.35156, 59.99398016837889, 59.992062246026805, 59.99232819181737, 33.12497373064817, 33.32082071453398, 33.29818096971848, 0.9999622629621064, 0.9999777934850442, 0.9999631485902972, 9322.88626507435, 9326.087036989065, 9348.945407701103, 221.2704821516793, 57.741085239030326, 82.47413640880723, 9322.730229555253, 9330.203072217077, 9346.399845530319, 282.68302683735396, 281.00681133304556, 281.7514041693865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.9032, 6.952498, 5495.961, 797.6483, 6.895074, 5500.248, 816.7704, 6.721711, 5488.582, 767.1237, 1.420812, 1090.831, 790.1378, 6.949223, 5495.784, 808.8452, 6.795803, 5496.8, 99.92014, 100.0, 99.77277, 99.16504, 99.92195, 99.94654
4375.79596, 59.994102253629706, 59.99839534862687, 60.00023882351423, 33.10825225892998, 33.32135063378787, 33.28641538764457, 0.999962784165953, 0.9999819462954561, 0.9999626780831762, 9319.11895811938, 9335.392443242323, 9346.620921029093, 216.57207907573184, 57.773743482182, 83.04500682665685, 9315.234432009485, 9336.568264815442, 9347.12082741346, 282.6012696903806, 281.0113738615763, 281.7533997666531, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 791.9733, 6.945538, 5495.853, 796.3059, 6.906126, 5499.162, 822.2834, 6.667593, 5480.547, 771.8813, 1.416216, 1092.488, 784.8923, 6.992505, 5488.695, 815.5054, 6.731162, 5488.483, 99.93231, 99.98336, 99.64491, 99.37113, 99.79095, 99.78921
4378.19488, 60.001051739369, 59.99802839599556, 59.99842810005931, 33.12278701198476, 33.3070967799103, 33.310083710663754, 0.9999636692325954, 0.999982414362471, 0.9999642034820653, 9318.948761347032, 9329.971572371089, 9352.33275903608, 218.75091436234038, 56.15805741626082, 84.86748306765685, 9320.603321026216, 9330.726053669303, 9350.440586668705, 282.65859712350556, 281.0157232149158, 281.7402590952294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.8046, 6.957495, 5494.851, 795.8779, 6.90981, 5499.44, 818.8863, 6.695204, 5483.061, 765.745, 1.423019, 1089.366, 791.206, 6.946118, 5496.012, 815.5253, 6.730978, 5488.307, 99.90897, 99.98532, 99.69061, 99.03186, 99.92203, 99.786
4380.58664, 59.99736780023446, 59.997523765150355, 59.99945773367868, 33.123057129063916, 33.32250414703093, 33.30695851356097, 0.9999587253127579, 0.9999818060451516, 0.999966961015559, 9322.535218230152, 9329.696248917306, 9350.107604844365, 221.09887060297524, 56.71064192051381, 83.21659327262523, 9326.381864129447, 9334.315700127578, 9346.170553278536, 282.61659883070075, 280.9740985479658, 281.83510749678817, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 783.4959, 7.003183, 5486.926, 789.5548, 6.958991, 5494.739, 825.3311, 6.624888, 5467.781, 759.3757, 1.430373, 1086.056, 797.4053, 6.896992, 5499.744, 821.7481, 6.664872, 5476.743, 99.76089, 99.89897, 99.41281, 98.68791, 99.99298, 99.57575
4382.95596, 59.9989628263384, 60.00372408157177, 60.00163977820937, 33.13966215146591, 33.35207376855586, 33.317227108095075, 0.9999683028259757, 0.9999781755407268, 0.9999651249195944, 9323.221670074241, 9331.900596019761, 9348.504109304438, 227.41820050189358, 63.304699880304725, 79.14746391032622, 9325.89016533141, 9329.286596396043, 9346.746369340479, 282.5797793313838, 281.03730524853216, 281.87008007179566, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.7849, 6.957495, 5494.851, 795.8584, 6.909995, 5499.445, 818.8669, 6.694836, 5483.002, 765.4537, 1.423019, 1089.371, 791.8737, 6.941187, 5496.661, 816.5193, 6.713948, 5485.989, 99.90802, 99.98329, 99.68767, 99.06224, 99.93788, 99.74997
4385.326480000001, 60.00300991036437, 60.003893538260385, 60.003781164112844, 33.08334758202454, 33.328633267313535, 33.25984925360316, 0.9999612064600422, 0.9999799497279457, 0.9999635575570529, 9314.549958305737, 9325.867036973104, 9347.684032252138, 217.230398451322, 55.163973854456344, 80.86294610037021, 9316.138465085509, 9330.806589050966, 9344.419809493753, 282.527343646203, 280.9030644652815, 281.83003095437164, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.8046, 6.957317, 5495.018, 795.8779, 6.90981, 5499.439, 818.7504, 6.698885, 5484.621, 757.4144, 1.432212, 1084.048, 800.2093, 6.870328, 5500.033, 826.1418, 6.60902, 5461.911, 99.90706, 99.9884, 99.70078, 98.57866, 100.0, 99.30608
4387.70064, 60.00584708619577, 60.0035346002636, 60.00623847904211, 33.13887459517627, 33.344713244293764, 33.31225937171328, 0.9999612329412151, 0.9999817937085733, 0.999961688052848, 9317.472238511547, 9329.871016483932, 9353.563981179026, 221.8846142982703, 56.57005981502698, 80.17486470397034, 9325.978816036824, 9328.243087913293, 9355.94650202355, 282.594274720128, 280.9170378700274, 281.7820837138207, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 794.3981, 6.921623, 5497.974, 799.3409, 6.884023, 5500.091, 817.2363, 6.707169, 5483.781, 759.1233, 1.430373, 1085.538, 797.4435, 6.896809, 5499.801, 821.8674, 6.663774, 5476.629, 99.96874, 100.0, 99.73027, 98.68386, 99.99497, 99.57362
4390.128320000001, 59.99886196529436, 60.00265078516722, 60.007277913634695, 33.134936723511885, 33.34209864169615, 33.30141152179785, 0.9999593129389491, 0.9999820365628397, 0.9999631389035128, 9323.891665320476, 9333.425719810832, 9349.49160557345, 219.17864927841663, 57.25440855971692, 78.68549120984426, 9324.716129641336, 9329.030996149642, 9354.217719391421, 282.53565800378635, 280.98038812157205, 281.80703398072984, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.8243, 6.957495, 5495.018, 795.8779, 6.909626, 5499.329, 818.9833, 6.694099, 5482.949, 753.1812, 1.436257, 1082.11, 797.3862, 6.896992, 5499.909, 821.8077, 6.663957, 5476.797, 99.90897, 99.98425, 99.6886, 98.33959, 99.99393, 99.57674
4392.559520000001, 60.00527970323253, 60.00169045193338, 60.001521864363326, 33.097180397424516, 33.29991256526125, 33.303881454747135, 0.9999683922182717, 0.9999791242262528, 0.9999685085232299, 9315.959390435815, 9324.270853859445, 9344.47098878505, 229.17399616000625, 63.799657642499824, 73.02296775092145, 9312.220968582615, 9334.329360744197, 9345.182343706585, 282.52927758619376, 280.95795734718286, 281.80751537627833, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 783.4762, 7.003183, 5486.926, 789.5548, 6.958991, 5494.627, 825.2922, 6.625072, 5467.667, 746.9284, 1.44306, 1077.002, 791.1678, 6.946666, 5496.014, 815.4656, 6.730978, 5488.998, 99.76089, 99.90091, 99.41072, 97.97159, 99.92601, 99.8038
4394.911480000001, 60.00099284013671, 60.002947650073004, 60.00114041809094, 33.14232858477007, 33.33853604411967, 33.33116406572583, 0.9999585508007512, 0.999983383406642, 0.9999595678695692, 9319.95645662705, 9326.113022963315, 9355.600263777087, 222.24517272125968, 64.40603996982463, 82.05246539283962, 9321.862281378686, 9337.134710752218, 9355.027786535224, 282.45562451946915, 280.8897520337044, 281.770865515227, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.8046, 6.957317, 5495.018, 795.8584, 6.909626, 5499.216, 818.8863, 6.695756, 5483.114, 752.987, 1.437176, 1081.784, 797.3862, 6.897174, 5499.687, 821.8873, 6.663224, 5476.919, 99.90802, 99.98639, 99.69159, 98.40655, 99.99391, 99.57675
4397.2984400000005, 60.006933578957145, 60.008501212927456, 60.005389668799914, 33.108381713722544, 33.341286265168534, 33.30726066071059, 0.9999609529722245, 0.9999767785399916, 0.9999658492213995, 9319.88882903131, 9327.06618638546, 9348.34496719672, 225.24385130457085, 59.24416249005458, 80.69547106760456, 9325.25033763956, 9332.261625458952, 9344.954709334306, 282.58332497619136, 281.0240390844641, 281.84958927455534, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.8046, 6.957495, 5494.96, 795.8779, 6.910179, 5499.329, 819.0028, 6.69502, 5483.117, 753.1423, 1.436809, 1082.719, 798.1492, 6.88786, 5500.258, 811.9666, 6.765954, 5494.27, 99.90897, 99.98639, 99.6897, 98.39453, 100.0, 99.89238
4399.740000000001, 60.00525084732204, 60.00303201276917, 60.00224746410429, 33.08414359786023, 33.3082763330844, 33.298341724388145, 0.9999573069524327, 0.999980265571105, 0.9999644512841104, 9319.807720541514, 9330.971911669541, 9338.316019500407, 218.82091212716296, 62.80991720865313, 71.4384300580441, 9318.737354814928, 9335.278934623708, 9342.861670870496, 282.5023614312109, 280.94844822666363, 281.6743029983197, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 796.1133, 6.909309, 5499.085, 800.9947, 6.87205, 5500.597, 815.5475, 6.730546, 5487.357, 755.4532, 1.43497, 1082.737, 798.4926, 6.893157, 5499.701, 815.6843, 6.731894, 5488.247, 99.98197, 100.0, 99.77678, 98.42924, 99.99631, 99.7849
4402.25968, 60.00571674983329, 60.00751361644366, 60.00497841393393, 33.1181771107913, 33.33789025099473, 33.30916335504758, 0.9999636149393458, 0.9999803726740584, 0.9999629747725336, 9310.705157328399, 9333.4169473263, 9342.86492212749, 217.77636268695596, 59.06147025753219, 83.14687617359505, 9325.314720029986, 9329.676474979684, 9339.919634140753, 282.48115796153655, 280.81522282312557, 281.64932754552467, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.8243, 6.957317, 5494.908, 795.8584, 6.90981, 5499.329, 818.9639, 6.69502, 5482.838, 752.9288, 1.437176, 1082.173, 797.4053, 6.896809, 5499.854, 815.4656, 6.731528, 5489.576, 99.90697, 99.98543, 99.68656, 98.3797, 99.99396, 99.78812
4404.768120000001, 60.0026505121526, 60.00594275054992, 60.007578885079226, 33.10256000500918, 33.3320709756583, 33.30561527980693, 0.9999586232881973, 0.9999811852006248, 0.999959088048478, 9316.837873098993, 9318.250332789155, 9346.480998941346, 216.24665416961034, 55.41320572662596, 88.29462431607317, 9315.62006337036, 9329.252594368478, 9339.18078442412, 282.3775289835152, 280.5713263032796, 281.60855830436657, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 783.4959, 7.003005, 5486.983, 789.5354, 6.959175, 5494.58, 825.3116, 6.625256, 5467.783, 746.6954, 1.44306, 1077.534, 791.187, 6.946301, 5496.117, 821.7282, 6.664689, 5476.573, 99.76193, 99.90004, 99.41284, 97.94965, 99.928, 99.57778
4407.159640000001, 60.00403310478671, 60.00271171452722, 60.00253515006318, 33.17248969961719, 33.394243630393156, 33.354754603128065, 0.9999607019859992, 0.9999813165695746, 0.9999598137585813, 9324.379325393315, 9327.40724639723, 9347.051311467672, 218.78957146721405, 54.760160699535845, 84.22096346068201, 9325.46558498168, 9329.535988689613, 9347.087768413578, 282.2394226438876, 280.63992127380783, 281.449024931482, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.8046, 6.957317, 5494.908, 795.8779, 6.90981, 5499.33, 818.6534, 6.698333, 5482.168, 752.9093, 1.43736, 1082.312, 797.4435, 6.896809, 5499.747, 815.3861, 6.731711, 5487.178, 99.90601, 99.98639, 99.67439, 98.39519, 99.99494, 99.79034
4409.5441200000005, 60.006214778449255, 60.00813107379428, 60.005432449628294, 33.154130871487794, 33.345687680868444, 33.34104354037065, 0.999959121657856, 0.9999815480405713, 0.999965042504988, 9319.249509820813, 9330.944146807653, 9348.170893803488, 216.50379911487653, 53.74003723639635, 79.33914784451645, 9325.591685446314, 9329.668116943383, 9344.91617529879, 282.37065327985584, 280.65519788277476, 281.4595027800933, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.8046, 6.957317, 5495.018, 795.8779, 6.90981, 5499.216, 818.8669, 6.696309, 5483.179, 752.8123, 1.436809, 1082.563, 798.5498, 6.887495, 5500.164, 823.955, 6.632826, 5465.923, 99.90802, 99.98841, 99.6886, 98.41341, 100.0, 99.42075
4411.879800000001, 60.00198996313063, 60.00194061858052, 60.00062752792745, 33.15728209319023, 33.36166125113863, 33.327722228945625, 0.9999601580933994, 0.9999811603376588, 0.9999646075497247, 9321.892038800477, 9327.367107437125, 9351.881853269006, 222.00883631148736, 55.851882716813634, 85.93699300804701, 9324.079263650234, 9337.079546238714, 9347.393935763539, 282.4340506687222, 280.82697142961183, 281.62390592263506, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 796.0936, 6.908238, 5499.306, 801.3643, 6.867077, 5500.557, 815.0233, 6.735516, 5487.632, 755.9581, 1.434602, 1083.534, 798.855, 6.884939, 5499.926, 822.5433, 6.66066, 5476.641, 99.98597, 100.0, 99.78992, 98.50206, 99.99775, 99.57389
4414.243600000001, 60.0063806978172, 60.006547079188266, 60.008181354569565, 33.12641661579337, 33.35759930217547, 33.331096023643916, 0.9999599251140289, 0.9999781887725483, 0.999963774450224, 9321.03722858379, 9334.755938144895, 9354.62703097149, 218.66313699846296, 58.51103296602105, 83.33463853224056, 9322.919774324015, 9327.369568429167, 9343.891823097107, 282.40656283328457, 280.77306653358113, 281.59689118903776, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.7849, 6.957317, 5494.85, 795.8779, 6.909626, 5499.386, 818.9251, 6.694283, 5483.064, 753.0841, 1.437176, 1081.887, 797.4053, 6.896809, 5499.858, 821.7879, 6.664323, 5476.343, 99.90906, 99.98744, 99.68969, 98.35197, 99.99197, 99.56847
4416.67896, 60.00944419436418, 60.00764241391783, 60.007709379750175, 33.111799989260035, 33.341899094473234, 33.31869052324584, 0.9999655221637054, 0.999980259258861, 0.9999642996342771, 9306.746461369437, 9329.987804239572, 9343.920002190916, 230.20356871071908, 58.80424687037703, 79.59326261605247, 9312.583047235144, 9324.102589260157, 9337.96918183648, 282.3725927131242, 280.8219664383418, 281.5907169687127, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 783.6142, 7.002112, 5486.874, 789.5548, 6.959175, 5494.745, 825.3116, 6.62544, 5467.947, 746.7731, 1.442508, 1077.559, 791.187, 6.946666, 5495.9, 815.4259, 6.731345, 5489.175, 99.76394, 99.89994, 99.41177, 97.9585, 99.92601, 99.80178
4419.06008, 60.01127057929614, 60.00956148307567, 60.00940745677267, 33.13344070794268, 33.37528732797619, 33.33451628817994, 0.9999623295687193, 0.9999822955726347, 0.9999612165726558, 9317.542777276018, 9329.37228615636, 9351.382699016422, 220.8820278713747, 58.24658988682586, 84.17784828485992, 9325.146211659545, 9329.48532933178, 9347.983794876518, 282.5117889176772, 280.80588541236244, 281.55787370587814, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.7849, 6.957495, 5494.85, 795.8584, 6.90981, 5499.274, 818.8669, 6.695756, 5483.065, 753.1423, 1.436625, 1082.08, 797.4053, 6.896992, 5499.745, 821.768, 6.663774, 5476.688, 99.90897, 99.98329, 99.69069, 98.36952, 99.99899, 99.57476
4421.4944000000005, 60.00991306067419, 60.01162449390531, 60.01019558469431, 33.1597346044694, 33.36857551668907, 33.332147938604436, 0.9999610952967857, 0.9999761942193575, 0.999967119621979, 9318.928319754521, 9330.022840824851, 9348.826632347704, 223.99351354104954, 61.17781839479858, 76.40701929252236, 9324.220580098152, 9330.53412931328, 9343.706833974145, 282.44287264948207, 280.82709367104565, 281.5697435681443, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.7849, 6.957317, 5494.85, 795.839, 6.909442, 5499.157, 818.8475, 6.696125, 5483.005, 753.1423, 1.436809, 1081.888, 797.4053, 6.896992, 5499.909, 815.4457, 6.731345, 5497.356, 99.90496, 99.98327, 99.69174, 98.36293, 99.99401, 99.81002
4423.916160000001, 60.004064918007785, 60.005872910675386, 60.00560653738816, 33.127528798377924, 33.35848979841958, 33.27356913831198, 0.9999638648151964, 0.9999777000691922, 0.9999585635659204, 9318.272903842992, 9328.4006117739, 9346.44540831705, 225.7876861479997, 60.351861894835565, 78.34613925494523, 9319.759919796114, 9328.00180769793, 9344.412764585184, 282.34216995937123, 280.7280764469547, 281.5705073612015, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 796.0936, 6.90806, 5499.527, 802.162, 6.856577, 5500.217, 813.0433, 6.756684, 5491.981, 757.5698, 1.432396, 1084.73, 800.9341, 6.870876, 5500.287, 813.6962, 6.748924, 5490.311, 99.99, 100.0, 99.85156, 98.61044, 100.0, 99.83689
4426.344080000001, 60.00935442875221, 60.007700666598765, 60.00822503985403, 33.14098493978823, 33.32352387145704, 33.31338373147283, 0.9999656945300065, 0.9999803014038429, 0.9999637900136573, 9317.612428225086, 9328.746658916047, 9339.201818104728, 222.0648296297677, 60.879467604861475, 81.83445413937716, 9319.024999832043, 9332.766025944138, 9343.347686253903, 282.53896111225856, 280.783868137438, 281.5954424970533, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.8046, 6.957317, 5494.903, 795.8779, 6.909626, 5499.324, 818.9057, 6.694652, 5483.004, 753.0841, 1.436809, 1081.708, 797.4053, 6.896809, 5499.858, 815.3663, 6.73226, 5488.772, 99.90697, 99.98116, 99.68959, 98.37664, 99.995, 99.80066
4428.761, 60.01079503341214, 60.00911481418523, 60.012401672239186, 33.09360310579988, 33.321875598429955, 33.31288417409898, 0.9999599390094607, 0.9999830654957497, 0.9999589069755989, 9312.348173680066, 9320.385293104278, 9334.942473150095, 215.80771192348448, 51.320023374168095, 79.97167255517661, 9308.867475666506, 9323.913446068345, 9343.16805919566, 282.3430378962426, 280.75360070634525, 281.558333350205, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 784.9351, 6.997293, 5487.659, 789.691, 6.957886, 5494.517, 825.2922, 6.625072, 5467.724, 746.7343, 1.442508, 1076.88, 791.187, 6.946666, 5495.844, 821.8077, 6.66414, 5476.858, 99.77421, 99.89795, 99.41177, 97.92764, 99.92601, 99.57162
4431.280360000001, 60.005327884580225, 60.00830821721489, 60.00762800865107, 33.15812268999842, 33.36298694085515, 33.351908858069685, 0.9999650854521703, 0.9999803214068157, 0.9999626709062955, 9322.649244657932, 9339.244305229255, 9350.622084976514, 227.01245344011477, 57.98878328213618, 77.85393990574403, 9325.958618645107, 9336.079327786534, 9355.367820357049, 282.42894910128257, 280.8657507436701, 281.5035929857111, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.8046, 6.957139, 5494.798, 795.8779, 6.909626, 5499.216, 818.9445, 6.694652, 5482.944, 753.1423, 1.435889, 1081.766, 797.4053, 6.896992, 5499.634, 815.5651, 6.730612, 5488.833, 99.90697, 99.98532, 99.6885, 98.32424, 99.99298, 99.79556
4433.710120000001, 60.009403511615005, 60.008099049691815, 60.0129660148281, 33.15075436713208, 33.31538109689854, 33.312128796083826, 0.9999634228081095, 0.999980670283492, 0.9999588596633885, 9317.409002479524, 9327.057441869338, 9341.802624205491, 221.5721287191618, 53.78778168970075, 81.84103402202572, 9323.17804048249, 9327.779936548386, 9344.523015075836, 282.35730369305907, 280.75360540671886, 281.5923198718246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.8046, 6.957317, 5494.908, 795.8584, 6.909626, 5499.217, 818.9833, 6.694836, 5483.174, 752.7734, 1.436441, 1081.732, 797.4053, 6.896809, 5499.691, 821.9867, 6.662125, 5474.225, 99.90802, 99.98532, 99.68248, 98.31106, 99.99301, 99.54874
4436.11372, 60.00343071087665, 60.00345690916261, 60.00622127541624, 33.15469890682197, 33.36408975688112, 33.322679080916856, 0.9999638815869214, 0.9999827546317169, 0.999962363348881, 9319.363211512287, 9332.956102729157, 9349.192901566452, 222.39273825626697, 49.868067556735696, 79.82397870836051, 9322.634841924808, 9334.958906937616, 9351.017726658189, 282.50976506800595, 280.81802071349745, 281.5570119540983, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 796.0936, 6.90806, 5499.308, 802.1231, 6.856577, 5500.325, 812.9851, 6.755764, 5492.477, 757.6863, 1.432028, 1084.013, 800.8769, 6.867406, 5500.124, 824.2532, 6.6407, 5473.996, 99.98601, 100.0, 99.86182, 98.6248, 100.0, 99.50297
4438.47364, 60.000216491630376, 60.00543783773504, 60.00679803241943, 33.13521019277319, 33.37792093308169, 33.3379395289741, 0.9999596648985928, 0.9999812036896535, 0.9999649465956661, 9319.950441283105, 9336.439362562647, 9345.288838322116, 220.90780155033735, 58.48388839191557, 80.86338746160834, 9325.219123373667, 9333.974642018027, 9354.456201017927, 282.3882550247917, 280.8492980040595, 281.5430940085935, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.8046, 6.957139, 5495.018, 795.8779, 6.909995, 5499.327, 818.9639, 6.695572, 5483.118, 752.8705, 1.436073, 1081.035, 797.4053, 6.896992, 5499.909, 821.7481, 6.664323, 5476.569, 99.90497, 99.98532, 99.69165, 98.39632, 99.99694, 99.57465
4440.88572, 60.00109469543768, 59.998975187937795, 59.997611675157785, 33.12167135841296, 33.34240870422503, 33.28369145689624, 0.9999682865830491, 0.9999811310729491, 0.9999646821122922, 9312.505829792542, 9329.550482749906, 9338.228181050512, 226.71993649769774, 60.41581130598115, 78.4239715081469, 9313.619294434131, 9327.837507241493, 9333.318861586871, 282.45277353526444, 280.8185972234852, 281.58297692924816, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 785.3688, 6.992832, 5488.213, 789.905, 6.956412, 5494.576, 825.2534, 6.625256, 5467.946, 746.7148, 1.442141, 1076.837, 791.1678, 6.946484, 5495.843, 815.406, 6.732443, 5489.059, 99.79754, 99.90312, 99.41581, 97.9857, 99.92508, 99.79967
4443.31592, 59.99196389408914, 59.995535492583144, 59.994139887382076, 33.133475347671514, 33.366729533675134, 33.31167676698635, 0.9999620480774087, 0.9999810754309646, 0.9999583097617956, 9314.392179445975, 9336.398387303696, 9343.931519530006, 225.49210201704318, 57.816584458731995, 84.02023886548159, 9324.33237508062, 9334.11291473786, 9346.034881668127, 282.38096030405273, 280.84289496276693, 281.53305778088145, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.8046, 6.957317, 5494.793, 795.8779, 6.909442, 5499.269, 818.7892, 6.695388, 5482.894, 752.987, 1.436992, 1082.028, 797.3862, 6.896992, 5499.799, 821.8276, 6.663774, 5476.743, 99.90898, 99.9853, 99.68758, 98.3229, 99.99495, 99.57162
4445.653880000001, 59.99522320402664, 59.99255831247553, 59.991489614355295, 33.147894272836055, 33.39218611854442, 33.36664972729375, 0.999964513901727, 0.999978602633863, 0.9999639722712569, 9324.79953756959, 9335.029004094595, 9354.735772090513, 229.3778305568194, 59.580934008551594, 80.5533203327642, 9325.594497530219, 9331.642078486882, 9341.97860239131, 282.4808579327273, 280.7824630647416, 281.54725516367864, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.8046, 6.957139, 5494.96, 795.8779, 6.909995, 5499.445, 818.8281, 6.695204, 5483.062, 753.1617, 1.435705, 1082.061, 797.4053, 6.896992, 5499.801, 815.5253, 6.731894, 5488.599, 99.90297, 99.98745, 99.68958, 98.36779, 99.99203, 99.80487
4448.059160000001, 59.992748473512506, 59.99129444733988, 59.99019996543012, 33.10678492183106, 33.32578055821555, 33.30870364498603, 0.9999644837485369, 0.9999794495873334, 0.999962323800265, 9319.347567682838, 9327.894977793023, 9345.27932221799, 226.23258402845886, 63.08969349304198, 76.54992706736891, 9319.187094833494, 9329.671597884468, 9342.466217185709, 282.2839250795726, 280.68518448832066, 281.2962781152557, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 796.1133, 6.907703, 5499.527, 802.2009, 6.856946, 5500.442, 812.7521, 6.759078, 5493.978, 759.2203, 1.429454, 1086.389, 803.4902, 6.845309, 5500.288, 810.5947, 6.772547, 5493.479, 99.99, 100.0, 99.87168, 98.76126, 99.9971, 99.89851
4450.5714800000005, 59.98897014812348, 59.9865613149912, 59.99008589259242, 33.12466411262835, 33.349999799998265, 33.306393872754455, 0.9999614499459609, 0.9999802538516119, 0.9999633875169396, 9315.821794893402, 9333.668032803394, 9341.079233263852, 219.82906744337106, 59.14320452623406, 81.55819953271157, 9320.081108764321, 9331.907062306274, 9341.83887847258, 282.420135404049, 280.78396119224175, 281.51390700221776, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.8046, 6.957139, 5495.128, 795.8973, 6.909442, 5499.271, 818.9833, 6.694468, 5482.783, 753.0258, 1.436257, 1081.292, 797.4244, 6.896809, 5499.745, 815.3464, 6.730429, 5488.483, 99.91001, 99.98534, 99.6886, 98.29789, 99.99197, 99.80802
4452.97396, 59.98826315776827, 59.9916561794845, 59.99111948167732, 33.097154813126544, 33.30633679778573, 33.292480371344666, 0.9999612725323529, 0.9999825282791037, 0.9999620552548273, 9305.46270088738, 9322.391426406644, 9328.946528653045, 218.39744496529784, 57.7826979690185, 80.36146741433777, 9307.50531664634, 9321.99553584536, 9326.817397708528, 282.3777242506313, 280.83718077465346, 281.5574009652714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 786.394, 6.985515, 5489.11, 790.9556, 6.951254, 5494.813, 825.1757, 6.626545, 5467.946, 746.5983, 1.441773, 1077.112, 791.1488, 6.946666, 5495.739, 821.8077, 6.663957, 5476.862, 99.80668, 99.9043, 99.41483, 97.91793, 99.92497, 99.57791
4455.3917200000005, 59.99535217897402, 59.991078872352034, 59.99292282126835, 33.152386486987346, 33.3783968018303, 33.34292110074902, 0.9999630825180993, 0.9999780584766743, 0.9999606842304263, 9328.860519782844, 9335.517333902668, 9352.618618185328, 229.6781289461178, 62.895313706861316, 75.87355744430533, 9327.867947871704, 9338.252632439677, 9348.449106655024, 282.3303878886033, 280.7801054865926, 281.63952357358545, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.8046, 6.957317, 5494.908, 795.8779, 6.90981, 5499.329, 818.9251, 6.695572, 5483.174, 752.8899, 1.436257, 1080.973, 797.3481, 6.897174, 5499.634, 815.5054, 6.730429, 5488.944, 99.90602, 99.98636, 99.69267, 98.34538, 99.99195, 99.80068
4457.82948, 59.99442263341118, 59.99002790586869, 59.99521425203476, 33.141600642519144, 33.34157154352803, 33.325764597966334, 0.9999639494757513, 0.9999788538078404, 0.9999592384634748, 9320.81076508795, 9333.234136551377, 9348.134810024478, 220.76700661081577, 52.932618164774794, 81.34738956035972, 9323.65256525362, 9333.074487198075, 9349.335447935202, 282.18863385628555, 280.57396741823385, 281.35616891966015, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.8046, 6.957139, 5494.903, 795.8779, 6.909626, 5499.27, 818.9833, 6.69502, 5483.004, 752.8317, 1.436809, 1081.34, 797.3862, 6.896992, 5499.693, 821.768, 6.664872, 5476.57, 99.90707, 99.98434, 99.68958, 98.30222, 99.99495, 99.5726
4460.23448, 59.994233604528084, 59.99598059291389, 59.9958314271369, 33.134397342770235, 33.35195310156835, 33.31249639498117, 0.999963029324376, 0.999982058358342, 0.9999629113087715, 9316.309061977307, 9326.628061680089, 9345.782208762841, 220.74437503291028, 56.251511530444986, 82.30564185687217, 9325.725366798128, 9334.506158342887, 9340.62197018583, 282.42294557613843, 280.92665831084975, 281.5455994799679, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.8046, 6.957495, 5494.966, 795.8779, 6.909626, 5499.27, 818.9639, 6.695572, 5482.782, 752.9676, 1.436073, 1081.403, 797.3862, 6.896992, 5499.794, 821.8674, 6.663774, 5476.569, 99.90906, 99.98231, 99.69168, 98.3515, 99.99486, 99.57258
4462.6597600000005, 59.99915603520912, 60.00161813740379, 59.99806556994793, 33.13469361197069, 33.35673478888198, 33.350075440619946, 0.9999614935883226, 0.9999805865428687, 0.9999604357103091, 9318.8464245164, 9337.697685222822, 9346.993870798875, 223.8970738479211, 58.619069953163944, 79.95313755366715, 9326.549581562125, 9334.46987147798, 9349.00520049334, 282.35889346071286, 280.76420511594375, 281.5725828094966, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.8046, 6.957495, 5494.903, 795.8779, 6.909626, 5499.27, 818.9445, 6.695388, 5483.063, 752.7151, 1.436441, 1081.539, 797.3672, 6.897174, 5499.85, 821.8475, 6.664689, 5476.686, 99.90592, 99.98231, 99.69065, 98.34411, 99.99587, 99.57472
4465.0576, 60.00220259967153, 59.99893818425948, 59.99845488983021, 32.104281166746574, 32.536172053525284, 32.21663910496734, 0.9998835463713404, 0.999983128707903, 0.999974356194151, 9533.717297680356, 9306.249377587004, 9344.596749138434, 225.1619304261585, 60.12346058820549, 82.59591757142834, 9308.46196403897, 9316.408997750657, 9337.689184636163, 282.30326738392273, 280.7280517199757, 281.67575457309266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 553.7003, 7.557325, 3782.911, 795.8779, 6.909442, 5499.387, 818.731, 6.697413, 5483.397, 753.0647, 1.436625, 1081.5, 797.3481, 6.896626, 5499.637, 821.8276, 6.663957, 5476.513, 72.7747, 99.98329, 99.69674, 98.38801, 99.99503, 99.57365
4467.41788, 60.00395974247854, 60.00035570180819, 59.998418127214144, 33.102944712504424, 33.33984969998861, 33.3006689293497, 0.9999664313577998, 0.9999799229977162, 0.9999645763446342, 9316.815823272897, 9338.062789877276, 9346.874442187107, 225.41280760624068, 59.06991813561808, 78.52099820350213, 9295.72133777842, 9277.74282316727, 9256.653910726507, 282.3635115217832, 280.8024814201615, 281.51949724531363, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.8441, 6.95696, 5494.962, 377.3702, 7.591523, 3753.051, 818.6728, 6.697045, 5483.397, 753.2394, 1.436073, 1081.755, 797.2527, 6.898088, 5499.826, 814.8096, 6.720724, 5479.375, 99.91108, 61.71415, 99.69367, 98.37477, 99.9411, 99.62359
4469.8668800000005, 59.995604624077444, 59.997495782178554, 59.996721710500935, 32.879590292102435, 33.058278125228505, 33.03223273198986, 0.9999602301050524, 0.9999789040011906, 0.9999590311752722, 9206.880307047917, 9205.007889607341, 9224.165019031072, 214.51456611134563, 63.33586413070657, 76.68819604981445, 9170.71153926143, 9182.93204030275, 9179.543659209146, 282.33914995272505, 280.8133539177931, 281.4904570545794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.8243, 6.957317, 5495.07, 793.9907, 6.92473, 5496.225, 840.8023, 6.558438, 5453.622, 753.822, 1.435889, 1081.997, 797.4816, 6.896444, 5499.748, 823.4778, 6.645645, 5472.11, 99.90802, 99.92996, 99.08403, 98.36194, 99.99306, 99.49884
4472.31988, 59.99767640389959, 59.9975527636135, 59.99622415955275, 29.96800424593394, 30.052022479649665, 29.886952013452383, 0.9999644587415379, 0.9999729672750131, 0.9999700103119293, 8184.550205668421, 8183.811446704843, 8222.85668721824, 187.94724560085342, 44.98085214619073, 64.87931372485446, 8472.602110513464, 8556.197969001956, 8639.263989145502, 282.329077104524, 280.7582778703893, 281.5453422009698, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.6272, 6.958745, 5494.734, 794.4965, 6.920678, 5498.49, 814.7322, 6.731834, 5488.468, 752.152, 1.436992, 1080.892, 642.8618, 7.507876, 4425.753, 823.9947, 6.641982, 5471.653, 99.90703, 99.97115, 99.80311, 98.30502, 80.46711, 99.48313
4474.76008, 59.99535312359101, 59.996152848245956, 59.99047106891674, 31.174163294280316, 31.401932571735724, 31.616131451186487, 0.9999666661015274, 0.999982888524383, 0.9999741471214045, 9162.475250649844, 9230.713589272702, 9331.227344619101, 225.85652392980955, 61.03060696867965, 132.08245660989542, 8937.643941760463, 9006.1365231733, 9508.283447069745, 282.38005106361095, 280.7579534861313, 281.4863868660539, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.4498, 6.959994, 5494.794, 794.4965, 6.920678, 5498.661, 817.0616, 6.7149, 5486.52, 752.7151, 1.436992, 1081.524, 797.5198, 6.896444, 5499.692, 312.0731, 7.594206, 2119.116, 99.89986, 99.97107, 99.74942, 98.31898, 99.993, 39.82075
4477.175120000001, 59.99847578915792, 59.99571120472614, 59.99535519390697, 33.166958998336746, 33.37323592846775, 33.33768720389891, 0.99996240973536, 0.999981269788258, 0.9999616617292924, 9325.703203170735, 9334.88173310718, 9348.978155910963, 222.82004220487943, 53.09260276574514, 80.80194503255552, 9321.315715026501, 9333.772799912007, 9347.694048159452, 282.3518586105348, 280.75261604639235, 281.51746685905306, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 790.6326, 6.947501, 5496.688, 797.3565, 6.897653, 5500.132, 812.7715, 6.76552, 5494.076, 758.3854, 1.43166, 1086.037, 803.7381, 6.842752, 5499.95, 819.7997, 6.685198, 5481.198, 99.92836, 100.0, 99.89088, 98.68346, 99.99269, 99.65363
4479.66924, 59.99083459005491, 59.99051228119615, 59.9896777144212, 33.13316939376928, 33.31296817866998, 33.30438614208271, 0.9999597556321177, 0.999976328484278, 0.999964216092345, 9303.438520720747, 9326.391592770666, 9339.284679828215, 227.75526730306592, 65.28798732546704, 84.52578548158544, 9309.345777230583, 9331.529824959767, 9327.946474756416, 282.2359876448818, 280.7318127563463, 281.5299127860106, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.4695, 6.960351, 5494.4, 794.516, 6.920678, 5498.539, 816.6733, 6.719317, 5486.91, 752.6957, 1.436992, 1081.679, 797.5007, 6.896079, 5499.745, 813.3384, 6.751854, 5492.527, 99.89994, 99.97311, 99.7606, 98.32875, 99.99395, 99.85108
4482.19484, 59.99400207006004, 59.990892940595, 59.99252358722272, 33.11564727712528, 33.3297346465136, 33.34201745403925, 0.9999623758295102, 0.9999782936787449, 0.9999575959417681, 9313.40647257744, 9327.834046530486, 9344.491288620855, 223.07004686903792, 57.51100059670949, 83.7576357681487, 9308.912404124258, 9322.550793595377, 9330.532756624792, 282.2353627432009, 280.6773366253894, 281.5173388768422, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 789.3315, 6.960886, 5494.521, 794.4771, 6.920494, 5498.486, 816.8481, 6.718029, 5486.342, 752.7734, 1.436992, 1081.65, 797.4625, 6.896626, 5499.743, 819.7401, 6.686663, 5481.085, 99.89897, 99.9701, 99.75028, 98.33753, 99.99702, 99.6547
4484.71672, 59.996641267598406, 59.99477227467907, 59.991777341152364, 33.14330712880716, 33.35974174689881, 33.330713817895074, 0.9999634640821864, 0.9999782438287417, 0.9999645577503475, 9318.845548303128, 9335.464382134585, 9347.543155341264, 226.61883142289116, 58.618298578844815, 77.49436342481204, 9322.29280398176, 9334.80309319052, 9348.210231142864, 282.3668781153541, 280.7080464217007, 281.477696596021, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 800.0, 783.0227, 7.006574, 5486.261, 788.1929, 6.969121, 5492.888, 823.0987, 6.649554, 5473.5, 746.5983, 1.443244, 1078.094, 791.9308, 6.9379, 5497.409, 823.7561, 6.642348, 5474.34, 99.74879, 99.87129, 99.51678, 97.93116, 99.95149, 99.51646
