TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
4501.874720000001, 59.989666230082065, 59.99167522205631, 59.994547911582266, 28.034554722872898, 28.239575427497613, 28.18464387257767, 0.9999702572177809, 0.9999856486635219, 0.9999702111680078, 7878.938953883254, 7892.103983426669, 7896.461311936871, 176.56419741512786, 45.55906547097402, 58.6923409467895, 7880.335708888236, 7891.426298949523, 7901.836642047647, 282.23266192646355, 280.67542616231736, 281.4529923693002, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 793.7081, 6.923765, 5498.974, 799.7301, 6.872602, 5500.625, 829.3881, 6.577397, 5455.203, 758.9679, 1.430741, 1086.511, 803.7, 6.842752, 5499.68, 831.967, 1.309525, 1089.801, 99.97382, 100.0, 99.18407, 98.77237, 99.99968, 99.07138
4504.340120000001, 59.9874452142371, 59.99025669923534, 59.990448085449685, 28.076698281702154, 28.26241481658028, 28.228338978533465, 0.9999721349158136, 0.9999852286458238, 0.9999645620692512, 7882.261404799195, 7890.915277957759, 7914.192263230218, 184.7025869159612, 45.18102410504844, 57.1614469707979, 7880.839333606866, 7889.089957699263, 7910.904062883154, 282.10026934498285, 280.4908718725021, 281.464782007539, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.3315, 6.960886, 5494.631, 794.4965, 6.920494, 5498.656, 823.1569, 6.64937, 5473.668, 752.5404, 1.43736, 1081.926, 797.4625, 6.896626, 5499.747, 825.5256, 1.324724, 1093.612, 99.90099, 99.97108, 99.51985, 98.34459, 99.992, 99.44474
4506.76152, 59.99188315262576, 59.99131200971715, 59.994814499009735, 28.078099985342394, 28.268201013749014, 28.234080551915277, 0.999972929914664, 0.9999911855386676, 0.9999699064263802, 7892.31481188918, 7903.588310595993, 7913.104273881463, 174.95213960138642, 29.80501588070547, 59.70462635777267, 7897.560222451782, 7900.360851972273, 7917.142921506038, 282.25488273267655, 280.6306065060931, 281.45705622381644, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.6796, 6.911094, 5499.193, 800.8196, 6.868366, 5500.345, 823.1569, 6.649554, 5473.495, 759.0068, 1.430741, 1085.897, 803.7191, 6.843482, 5499.628, 825.6846, 1.323991, 1093.265, 99.98498, 100.0, 99.51773, 98.73274, 99.99968, 99.44656
4509.169000000001, 59.997968448875426, 59.99478997850608, 59.9920680849879, 28.09158323827748, 28.264234042064913, 28.23519844222382, 0.9999725970822959, 0.9999932460248272, 0.9999737372928421, 7887.884029481767, 7900.989573600347, 7909.222382697664, 176.23781209278195, 35.86918094783914, 57.20038225389408, 7893.994952039355, 7904.283310886115, 7912.90361312471, 282.3262109148484, 280.6805784012929, 281.417224475173, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 801.9883, 6.858267, 5500.461, 807.201, 6.812186, 5498.163, 816.8675, 6.716741, 5487.187, 764.9683, 1.425409, 1088.682, 808.1444, 6.803122, 5498.704, 822.2451, 1.331133, 1095.008, 100.0, 99.98067, 99.76564, 99.04449, 99.95169, 99.54477
4511.552640000001, 59.99694672161129, 59.99626756749968, 59.99330057861806, 28.105088203868007, 28.288403272256307, 28.257253642774458, 0.9999721635450919, 0.9999916957832803, 0.999973431440743, 7893.047036553142, 7909.186226401705, 7913.408252459834, 172.64827243946183, 33.54059839299134, 54.30631634447673, 7897.552812005194, 7903.458409009739, 7917.019970059024, 282.1197950054569, 280.6142531059689, 281.3909684140513, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.6796, 6.911273, 5499.303, 800.8391, 6.867998, 5500.568, 820.5945, 6.677717, 5481.671, 762.9875, 1.425041, 1089.245, 803.7762, 6.8433, 5499.68, 825.6647, 1.323991, 1093.343, 99.98602, 100.0, 99.64704, 99.02087, 99.99277, 99.45175
4513.93428, 59.999027868501166, 59.9955212203092, 59.99757953298913, 28.079400169531542, 28.265545737177547, 28.228812834818676, 0.9999746045334922, 0.9999906678246856, 0.9999795131640119, 7886.289501845981, 7895.8825456370305, 7901.393122300909, 179.4575829822852, 39.38860819128877, 55.58830918029412, 7886.785062129266, 7897.49485048377, 7907.3547142422885, 282.1836546195481, 280.6199074625067, 281.4801592673936, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 792.9393, 6.938043, 5496.801, 796.5977, 6.908521, 5499.093, 810.0345, 6.785032, 5496.504, 771.6483, 1.416032, 1093.108, 797.4435, 6.896809, 5499.745, 831.967, 1.308976, 1089.796, 99.94043, 99.98332, 99.93301, 99.37206, 99.99595, 99.07096
4516.331480000001, 59.99801376520411, 59.99908234471286, 60.000664265660525, 28.101830416977908, 28.274901430638984, 28.262099978571978, 0.9999728636493646, 0.9999909306951327, 0.999976637389857, 7894.879610238081, 7899.011380949936, 7916.425313807513, 172.91117255823406, 34.70847552026089, 54.693943650187066, 7897.141675402699, 7899.005253733029, 7910.547229731203, 282.2470424668624, 280.6631860707402, 281.45989307594465, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.6402, 6.911451, 5499.309, 800.8585, 6.867998, 5500.398, 817.1198, 6.714532, 5487.078, 765.3178, 1.423203, 1090.088, 803.7572, 6.842204, 5499.51, 825.6051, 1.323442, 1093.699, 99.98602, 100.0, 99.75451, 99.09755, 99.99867, 99.36743
4518.7338, 59.999031794259174, 60.00218443697137, 59.999834599684434, 28.094358024180877, 28.26200177071407, 28.249681221550127, 0.9999776103188064, 0.9999863498233963, 0.9999730382489586, 7890.8957749157835, 7900.067770579752, 7920.219149536761, 182.96657026600064, 39.968826144828654, 50.87794645727854, 7890.567085583976, 7899.168351979703, 7914.820168519982, 282.3177792944583, 280.70103627719607, 281.4659287048822, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.3709, 6.960708, 5494.516, 794.516, 6.920678, 5498.714, 816.8869, 6.717293, 5486.916, 771.3764, 1.415848, 1093.065, 797.4435, 6.896626, 5499.962, 825.9828, 1.323442, 1093.174, 99.89984, 99.97012, 99.76477, 99.32365, 99.99791, 99.37327
4521.164040000001, 60.005808238229, 60.00909093025611, 60.00800282053475, 28.07807057006031, 28.27561061968802, 28.23664718712057, 0.9999723314526492, 0.9999901463674178, 0.9999721086878699, 7892.903321372243, 7908.06813782417, 7911.471792347262, 177.57693596741456, 38.190155943052105, 58.685092891341355, 7892.845497460499, 7901.847213134229, 7914.253951865006, 282.27721537072983, 280.67591551915694, 281.4663710160644, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 783.0424, 7.006039, 5486.204, 788.2124, 6.968753, 5493.282, 823.1375, 6.64937, 5473.441, 778.0563, 1.407758, 1096.146, 791.187, 6.946301, 5495.964, 819.5612, 1.33681, 1096.013, 99.7508, 99.87646, 99.51465, 99.64824, 99.92803, 99.6249
4523.62964, 60.00825559157337, 60.01195122570494, 60.010084506579474, 28.10065075049064, 28.28116031561378, 28.25690178396286, 0.9999761790542065, 0.999987802478287, 0.9999759827406784, 7895.298966164966, 7903.088032872649, 7917.522296564612, 183.25094742728857, 41.10415365634117, 52.92973028138431, 7893.59010373372, 7900.534303580834, 7918.102117114289, 282.2010391383839, 280.64883107564293, 281.5866215393836, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.3709, 6.960529, 5494.458, 794.4965, 6.920494, 5498.826, 816.8287, 6.717109, 5487.083, 771.7648, 1.416584, 1093.326, 797.4244, 6.896809, 5499.751, 825.7641, 1.324175, 1093.752, 99.89783, 99.97215, 99.76374, 99.37911, 99.99407, 99.43057
4526.00288, 60.01884937953788, 60.01445939245451, 60.0153835495719, 28.065259489949522, 28.260596657393474, 28.22456321906556, 0.9999721187817822, 0.9999872129658434, 0.9999735975921158, 7890.860678630098, 7900.210904093117, 7904.873246756444, 179.5750733380928, 38.34222972886619, 53.87504264311883, 7889.201944398242, 7901.364509485188, 7909.248960675252, 282.24875913141125, 280.69643785265487, 281.4840979213447, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 791.0663, 6.943397, 5497.133, 797.7261, 6.894706, 5500.324, 810.5586, 6.77951, 5495.842, 765.0654, 1.423938, 1089.251, 803.6809, 6.843665, 5499.788, 831.9273, 1.309891, 1089.509, 99.94152, 100.0, 99.91908, 99.1046, 99.99474, 99.06597
4528.3644, 60.022349769164194, 60.01820198044041, 60.01800168834737, 28.103819069684597, 28.28285464488403, 28.231382798186996, 0.9999759266476768, 0.9999896857635321, 0.9999739164066026, 7895.8925717917, 7901.099270275427, 7918.131031359059, 183.68325770924594, 43.041341138390294, 50.99369545657555, 7897.6092875435215, 7900.105060433927, 7917.564199073202, 282.30910413429666, 280.6813385936352, 281.50553522926947, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.2778, 6.95696, 5494.626, 794.5355, 6.920494, 5498.603, 817.6828, 6.712323, 5486.467, 771.8813, 1.4164, 1093.143, 797.4244, 6.896809, 5499.801, 826.2214, 1.323259, 1094.136, 99.90898, 99.97416, 99.75255, 99.35051, 99.99497, 99.37042
4530.68008, 60.02110692142546, 60.01949822011856, 60.0186705747016, 28.092610708106115, 28.268829699386444, 28.251607334026385, 0.9999748188341646, 0.9999913462813524, 0.999976303367506, 7893.507012274322, 7901.078936802275, 7919.995271916503, 178.9166636050918, 34.224983025144866, 58.89046695973366, 7894.585550092436, 7904.7713069605525, 7911.321847783943, 282.3312863383986, 280.81392934211704, 281.57909179516446, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.6796, 6.911629, 5499.361, 800.8196, 6.868182, 5500.398, 816.8481, 6.717661, 5486.799, 765.2401, 1.424122, 1089.793, 803.7, 6.8433, 5500.063, 825.6647, 1.32509, 1093.611, 99.98897, 100.0, 99.76579, 99.07069, 99.99668, 99.4178
4533.13216, 60.017721022470106, 60.02381108750187, 60.021866507518716, 28.073955842508543, 28.24910041582849, 28.23452650035086, 0.9999744322478389, 0.9999896595948493, 0.9999764107910151, 7894.475425448555, 7901.7471835251, 7913.6104323028585, 173.9720981282046, 28.738490461093534, 58.38084487126707, 7900.043405731768, 7904.385397122755, 7920.712213117052, 282.3276109521332, 280.6770158426545, 281.47437438224466, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 801.9686, 6.858624, 5500.518, 807.0648, 6.812186, 5498.326, 823.1375, 6.649554, 5473.665, 758.9291, 1.430741, 1085.931, 810.0709, 6.785042, 5495.74, 819.3226, 1.338275, 1096.354, 100.0, 99.96815, 99.51574, 98.75122, 99.92116, 99.72278
4535.506200000001, 60.01690314282695, 60.01668447662241, 60.01832365775958, 28.096805494199906, 28.275614431852116, 28.25875545110423, 0.9999730533172151, 0.9999896108840014, 0.9999747844324043, 7889.064900779293, 7902.166443229391, 7913.889019171553, 168.8639494408921, 35.44670096633536, 58.7560632426289, 7892.89349487931, 7903.820824041374, 7919.1689406668565, 282.28100663335846, 280.7098219232177, 281.4934041896163, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.6796, 6.911273, 5499.193, 800.8001, 6.868366, 5500.398, 816.8287, 6.717293, 5487.024, 765.2789, 1.422835, 1088.391, 803.7, 6.843482, 5499.675, 825.6448, 1.324358, 1093.328, 99.98392, 100.0, 99.75962, 99.04176, 99.99769, 99.3672
4537.85228, 60.01901220458065, 60.01823832262959, 60.01701309043406, 28.046901126081682, 28.240591624389445, 28.20085423546465, 0.999973187873467, 0.9999904618666468, 0.999975182451094, 7882.217993170599, 7895.925919665787, 7900.842576863541, 178.46951289932576, 38.898678919439135, 58.42545231571239, 7883.029944137856, 7890.810236947862, 7901.693436634049, 282.4480628950493, 280.7621389581604, 281.52927723440155, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.6796, 6.911451, 5499.303, 800.7807, 6.868366, 5500.204, 816.4016, 6.726312, 5489.199, 756.1328, 1.433683, 1082.223, 799.6752, 6.877816, 5500.103, 830.2971, 1.311722, 1089.638, 99.98593, 100.0, 99.80221, 98.51688, 100.0, 99.07354
4540.216920000001, 60.01576365217861, 60.01109906469345, 60.01249734352695, 28.093365277627985, 28.263035831197296, 28.23591252021303, 0.9999757277954046, 0.9999884963107256, 0.9999768502691847, 7891.171152464505, 7905.2140098273985, 7915.897333614719, 182.50425596917012, 42.92505869105753, 53.667333902335486, 7897.240649486461, 7907.718818493553, 7918.299716376079, 282.32356631066045, 280.7221793001694, 281.4925152556846, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 791.1058, 6.942683, 5497.023, 797.8234, 6.888628, 5500.276, 815.4116, 6.726496, 5487.917, 759.1427, 1.430006, 1086.391, 803.7572, 6.842387, 5499.621, 826.0623, 1.323076, 1093.559, 99.94448, 100.0, 99.77892, 98.65613, 99.99365, 99.36383
4542.59368, 60.00986539899227, 60.01015124074769, 60.00831573990489, 28.086646943489846, 28.270286376553955, 28.233505178758215, 0.9999741292544204, 0.9999875797999803, 0.9999759997791777, 7886.135151993234, 7896.489669076911, 7915.732729503094, 177.6447366148709, 38.43906105645374, 55.95711269375511, 7888.432096185571, 7901.109780522102, 7907.888093760542, 282.28517595878463, 280.73791403839914, 281.4452961738365, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.2186, 6.957495, 5494.685, 794.6522, 6.92031, 5498.657, 816.8093, 6.716925, 5486.966, 752.6375, 1.436992, 1081.573, 797.4053, 6.896992, 5499.854, 825.446, 1.324724, 1093.666, 99.90496, 99.97418, 99.76374, 98.36912, 99.99595, 99.4625
4544.94268, 60.00463179348252, 60.005623272335036, 60.00054481476763, 28.04052642898522, 28.238604564652224, 28.208363980947976, 0.9999719810158176, 0.9999875681269571, 0.9999688882076595, 7880.705257704885, 7890.348462115083, 7898.732531508178, 175.45087888696844, 35.01657923769562, 60.20566369822586, 7882.576836597141, 7887.978087801125, 7902.952022807176, 282.3112077668659, 280.7379352358478, 281.5748180654352, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 783.0424, 7.006395, 5486.261, 788.2319, 6.968937, 5493.225, 823.1375, 6.649738, 5473.61, 746.54, 1.443244, 1077.268, 791.206, 6.946118, 5496.011, 819.3425, 1.338458, 1096.231, 99.74985, 99.87336, 99.51882, 97.9321, 99.92418, 99.65599
4547.290400000001, 60.0029849367362, 59.999840564000344, 60.00431091580283, 28.080109863425168, 28.272327396691068, 28.236710391254338, 0.9999709917226642, 0.9999856490361445, 0.9999753966403709, 7890.05067449056, 7894.016435307857, 7916.828572641649, 182.85405768974533, 38.60970302872374, 54.45686221583259, 7889.803145622184, 7898.89653346302, 7913.691056241984, 282.3092801364578, 280.74226517607894, 281.4513593523131, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.3709, 6.960708, 5494.684, 794.4965, 6.920862, 5498.71, 816.7316, 6.718397, 5487.082, 752.6763, 1.436992, 1081.796, 797.4244, 6.896626, 5499.47, 825.6647, 1.324541, 1093.548, 99.90194, 99.97514, 99.75651, 98.34146, 99.99595, 99.41204
4549.64004, 60.00135854427897, 60.005224745628524, 59.99921357638561, 28.02366612161402, 28.225630738743114, 28.185370628152704, 0.9999775827075944, 0.9999869578433359, 0.9999754179665156, 7881.767526956847, 7892.586245623044, 7905.004814861371, 175.01508052636837, 38.45371091397146, 57.90479744159926, 7893.2111994416455, 7895.364836368876, 7904.330865049233, 282.3473338800577, 280.71020482109327, 281.54531126447074, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.3709, 6.960529, 5494.573, 794.4965, 6.920678, 5498.716, 816.8869, 6.716372, 5486.688, 752.6957, 1.437176, 1081.863, 797.4244, 6.896992, 5500.088, 825.8039, 1.324358, 1093.669, 99.90193, 99.97525, 99.76068, 98.34984, 99.992, 99.44622
4552.03228, 59.99981631152946, 59.99865422357167, 59.99599168096957, 28.0654910392307, 28.264230222434776, 28.231875923338123, 0.9999767938363177, 0.9999868725816629, 0.9999745448654048, 7892.624053963473, 7897.360882585976, 7917.941931961484, 184.95423398258345, 38.45567961714187, 53.16207064154616, 7892.13678839927, 7902.466657153282, 7913.682700441172, 282.2638181601648, 280.78300872914247, 281.49581692807743, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.6993, 6.911451, 5499.418, 800.8196, 6.86855, 5500.618, 811.4127, 6.765152, 5493.641, 757.395, 1.433131, 1084.426, 800.5145, 6.876173, 5500.329, 827.6329, 1.321428, 1092.916, 99.98792, 100.0, 99.89198, 98.58278, 99.99992, 99.35462
4554.46164, 59.998319928502895, 59.99656752170189, 59.99602445464001, 28.075903309076615, 28.280225978603234, 28.25392183907014, 0.9999724203897498, 0.9999908053046415, 0.999972572263156, 7889.901208849097, 7897.376634496593, 7917.203217938448, 180.61909569414865, 36.938294370750555, 56.830697382774424, 7893.047184397784, 7902.294794165244, 7917.065013823128, 282.2791866884614, 280.7686293222218, 281.53854449841873, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 791.1058, 6.942504, 5497.301, 797.8234, 6.888812, 5500.733, 816.8093, 6.717109, 5486.688, 758.696, 1.431109, 1085.809, 803.7191, 6.843117, 5500.113, 825.9033, 1.324175, 1093.683, 99.94952, 100.0, 99.76166, 98.70853, 99.99168, 99.40195
4556.870720000001, 60.00194644878111, 59.996655334340375, 59.99793265507969, 28.061085779053826, 28.23916323088245, 28.237580127352246, 0.9999733276135147, 0.9999917190930575, 0.9999727287877286, 7886.230037179069, 7892.899261568874, 7909.105661656723, 173.63198877209288, 31.468156136266316, 58.32173964683411, 7892.067671023731, 7899.449873640766, 7907.939727962835, 282.3882811197931, 280.73944414867657, 281.55004355664494, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 801.6532, 6.86148, 5500.57, 807.201, 6.81237, 5498.67, 823.1569, 6.649186, 5473.552, 765.4926, 1.423019, 1090.161, 809.9946, 6.784494, 5495.361, 819.2629, 1.337909, 1096.627, 100.0, 99.97958, 99.51773, 98.9976, 99.9282, 99.692
4559.32816, 59.99600509789891, 59.99478414580336, 59.995478873527595, 28.092726882958054, 28.26577089914147, 28.259857542207623, 0.9999721228158626, 0.9999914265334033, 0.999973886007064, 7894.647647997447, 7903.494411224307, 7916.753201775214, 174.68779276990563, 34.47182924633216, 59.539680409153235, 7899.619685216743, 7905.891637495615, 7903.588713359058, 282.39288190755485, 280.75485940372596, 281.4434376979121, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.6993, 6.910915, 5499.418, 800.8196, 6.868182, 5500.625, 816.8093, 6.717293, 5487.138, 759.2009, 1.431109, 1086.293, 803.6618, 6.843848, 5499.513, 825.6448, 1.324907, 1093.794, 99.98802, 100.0, 99.76475, 98.73713, 99.98974, 99.4489
4561.659680000001, 59.995287623728444, 59.993793954185115, 59.9921427321009, 28.09860549728948, 28.279501278368613, 28.257828332650302, 0.9999721086380968, 0.9999922517247737, 0.9999702549806514, 7877.321588624411, 7892.246062606394, 7899.548244539422, 177.0927394110331, 33.190068361337126, 58.00030888970275, 7886.5685946505455, 7893.973847433954, 7904.009535617611, 282.3977145042412, 280.7612031011739, 281.54918229533587, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.6993, 6.911451, 5499.361, 800.8196, 6.868366, 5500.622, 816.7898, 6.716557, 5486.971, 765.3954, 1.424122, 1089.813, 803.7572, 6.8433, 5500.22, 825.6448, 1.324541, 1093.544, 99.98792, 100.0, 99.76175, 99.07248, 99.99573, 99.41948
4564.03016, 59.989232814307194, 59.98840829920753, 59.98712987802009, 28.07647905397304, 28.275152321291053, 28.23987645076024, 0.9999816114808994, 0.9999891355294074, 0.9999790164774975, 7898.7296872894085, 7904.585308483833, 7921.07700683057, 182.32476924929006, 36.71535336373745, 51.06125611104494, 7897.6227744882735, 7905.798995596448, 7910.782864019574, 282.2939684880759, 280.75255576292665, 281.5369068711802, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.3709, 6.960529, 5494.51, 794.516, 6.920678, 5498.827, 810.4615, 6.781166, 5495.672, 771.6677, 1.416951, 1092.181, 798.8168, 6.885487, 5500.316, 829.6211, 1.315934, 1092.0, 99.89783, 99.97213, 99.92607, 99.34088, 100.0, 99.27137
4566.43148, 59.993340035685456, 59.99364229611355, 59.994997487044884, 28.076843222511233, 28.260625879726, 28.24906083613319, 0.9999779677845709, 0.9999905623757941, 0.9999742256624777, 7897.411240720245, 7903.7800133570645, 7912.555266910198, 181.07907728402506, 39.99235234198295, 56.050902934505984, 7895.73750645597, 7901.320056360012, 7921.006106674771, 282.3622885688768, 280.80740387480455, 281.52358682945277, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.3051, 6.91734, 5498.639, 799.5744, 6.884023, 5500.271, 816.751, 6.717661, 5486.914, 769.4539, 1.418054, 1092.875, 798.1683, 6.890417, 5499.642, 825.7045, 1.324724, 1092.348, 99.97997, 100.0, 99.76676, 99.35084, 99.99427, 99.30298
4568.777440000001, 59.994114664251306, 59.99293891823956, 59.9957435273408, 28.057957936639866, 28.24174130945999, 28.208308912469267, 0.9999721312876023, 0.9999893184335691, 0.9999700284453674, 7886.308976578986, 7895.409026409809, 7907.0097125100865, 176.37491321021025, 40.61260372136667, 58.989468834399304, 7890.365989474043, 7898.809632597141, 7907.607430928859, 282.34648840736827, 280.7737835574384, 281.51840514365244, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 786.5911, 6.980875, 5489.719, 790.6443, 6.953465, 5494.801, 822.0504, 6.661887, 5474.169, 777.9593, 1.409045, 1094.834, 791.187, 6.946118, 5495.901, 819.4022, 1.338458, 1096.624, 99.82689, 99.91176, 99.54634, 99.65443, 99.92708, 99.68326
4571.2194, 59.998972694892856, 59.99645978517178, 59.99684528709041, 28.082396400089788, 28.298498192901068, 28.24247518468092, 0.9999758865012296, 0.999987235771361, 0.9999749684007415, 7893.947266153831, 7906.655788964674, 7916.6731114954755, 179.01328086077137, 40.96103942761124, 56.0061777650094, 7895.4397888228805, 7905.97878347873, 7914.5847794740985, 282.39520231425274, 280.7883441009761, 281.5697597240931, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.3512, 6.960529, 5494.406, 794.516, 6.921046, 5498.604, 816.8287, 6.716188, 5486.965, 771.6094, 1.415297, 1093.365, 797.4244, 6.896809, 5499.802, 825.6051, 1.324358, 1094.084, 99.89479, 99.97321, 99.75966, 99.3954, 99.99197, 99.46083
4573.643800000001, 60.00003964626731, 59.99723705716468, 59.99976889080052, 28.09487703996374, 28.272373900971797, 28.2525256020134, 0.9999777189213785, 0.9999868231833487, 0.9999821933910726, 7894.765122378962, 7905.084155641077, 7918.859763952442, 182.26303467407342, 42.97476852832506, 55.2718234154795, 7883.0509518597155, 7888.005765287496, 7898.665759445081, 282.4110856650545, 280.750653913251, 281.5546465084345, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.3512, 6.960351, 5494.354, 794.4965, 6.920494, 5498.716, 816.7898, 6.718029, 5487.078, 771.5706, 1.416216, 1093.166, 797.4053, 6.896626, 5499.745, 825.7045, 1.324175, 1094.587, 99.89688, 99.97525, 99.76469, 99.28674, 99.99197, 99.50651
4576.09904, 59.998097983349176, 59.998939314537985, 59.998914088426346, 28.07476186910341, 28.262492744310634, 28.217004553304612, 0.9999776494918241, 0.9999862333559364, 0.999982675935327, 7893.73256656312, 7907.43028996498, 7910.48667769679, 182.2940292966855, 40.555301876647036, 53.0382500743749, 7891.667143299469, 7901.246683089635, 7914.653689962049, 282.436556106074, 280.81989588529484, 281.5501398576502, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.6993, 6.911273, 5499.303, 800.8001, 6.868366, 5500.339, 810.4615, 6.780982, 5495.729, 765.2207, 1.423754, 1088.844, 803.6809, 6.846405, 5500.032, 830.7145, 1.312272, 1090.769, 99.98488, 100.0, 99.91894, 98.98444, 99.99917, 99.13696
4578.52796, 59.996568275857626, 59.996544813944176, 59.99744657729961, 28.0930297422955, 28.250976614520397, 28.242342616086592, 0.9999761739688255, 0.9999895807225105, 0.9999795529377633, 7890.70480073159, 7902.280711761071, 7912.713771525434, 179.86541131541935, 34.03328146877493, 57.96105483483461, 7901.675108589878, 7899.674976466228, 7916.760515423517, 282.3668113182278, 280.7994292651799, 281.55922476274486, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.3709, 6.960708, 5494.348, 794.4965, 6.917547, 5498.965, 816.8481, 6.717293, 5487.08, 768.5024, 1.420261, 1090.324, 801.2966, 6.858458, 5500.03, 825.5256, 1.324175, 1094.55, 99.89783, 99.97955, 99.76668, 99.11896, 100.0, 99.50311
4580.868, 59.99597891179489, 59.994423641652766, 59.9908095843231, 28.0571784656038, 28.25261611437462, 28.22612931156419, 0.9999747825087457, 0.9999909002683387, 0.9999720783721826, 7890.737929333549, 7898.182225999766, 7901.024416825608, 172.97271605969854, 30.203065720116, 56.97383417101719, 7891.21404414567, 7896.183246233799, 7904.736812923358, 282.3899787081122, 280.78893154889823, 281.6115505496616, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 796.9808, 6.897173, 5500.246, 803.699, 6.837974, 5499.443, 820.2257, 6.674772, 5478.09, 759.3951, 1.430189, 1085.413, 809.9946, 6.785224, 5495.744, 819.4618, 1.33919, 1096.582, 100.0, 100.0, 99.60023, 98.70414, 99.92523, 99.68784
4583.3261600000005, 59.9944909009619, 59.99700652402535, 59.99689088974848, 28.09103014194756, 28.28102473635559, 28.25036952205108, 0.9999756590382727, 0.9999903401639286, 0.999973773242749, 7895.718783745615, 7906.503999625836, 7916.587581093943, 178.17374564932697, 31.77180566922084, 51.948212422474626, 7900.026835648414, 7904.412887886622, 7919.899177761974, 282.30783805815173, 280.7732355123493, 281.49297272624364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 796.0542, 6.910558, 5499.418, 800.8391, 6.868366, 5500.34, 816.8869, 6.717109, 5487.026, 765.2401, 1.423754, 1089.706, 803.6428, 6.842935, 5499.841, 825.5852, 1.323625, 1093.68, 99.98499, 100.0, 99.76266, 98.99102, 99.9957, 99.35069
4585.70012, 59.98972391267279, 59.993602171685914, 59.98896943273915, 28.08594965072337, 28.278973932383103, 28.248218767892947, 0.9999756746811742, 0.9999886464650385, 0.9999792770091886, 7886.055577398898, 7902.900563265623, 7913.9184143766015, 177.0179681914624, 30.91198286415704, 55.42508113397298, 7892.644429837884, 7903.373788562102, 7916.669388712654, 282.2948463723036, 280.80109897056127, 281.55592880032555, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.6796, 6.911273, 5499.476, 800.8001, 6.868734, 5500.453, 816.6927, 6.718581, 5486.912, 759.0262, 1.430373, 1085.397, 803.6428, 6.842935, 5499.95, 825.6448, 1.324358, 1093.215, 99.98498, 100.0, 99.76064, 98.69716, 99.99769, 99.40788
4588.07088, 59.99187397208183, 59.995218142276805, 59.994618813857684, 28.060918804124558, 28.269424486966777, 28.220135667631915, 0.999975929372295, 0.9999887940841607, 0.9999729757025954, 7885.5874794633255, 7898.726750322303, 7908.5263590628, 177.42219616324746, 41.19084493211733, 55.2043130186521, 7888.653501768908, 7897.121226711414, 7911.321581246644, 282.27796657556837, 280.8866339325354, 281.55837057263017, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.3709, 6.960529, 5494.626, 794.4965, 6.920678, 5498.433, 810.4615, 6.780614, 5495.958, 752.6957, 1.436441, 1081.297, 797.4053, 6.896809, 5499.745, 831.9869, 1.308976, 1089.686, 99.89888, 99.9701, 99.9169, 98.29837, 99.995, 99.06096
4590.44548, 59.994919005389335, 59.99289434981191, 59.99422537498513, 28.08754842094932, 28.26718118560625, 28.23839984322205, 0.9999749088548551, 0.9999914657269665, 0.9999731037211713, 7886.578325461242, 7899.579660428902, 7914.072677545028, 181.61128692241664, 36.9554748810055, 58.62691937622094, 7888.961621852184, 7899.5872889559, 7913.532003442034, 282.2743125843472, 280.72257370411126, 281.5141834862179, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.6796, 6.911451, 5499.251, 800.8001, 6.868734, 5500.398, 816.8675, 6.716925, 5487.246, 758.3465, 1.431477, 1084.461, 802.2312, 6.859736, 5500.23, 825.6051, 1.324358, 1093.109, 99.98792, 100.0, 99.75851, 98.58597, 100.0, 99.3722
4592.8312000000005, 59.996207531339905, 59.9982184802314, 59.99684829561531, 28.01796911145647, 28.21731304552892, 28.208440517813134, 0.9999756107668446, 0.9999867678003299, 0.9999730941134701, 7879.233983114156, 7890.958691527485, 7903.340549732045, 176.52651119410802, 43.35235709218861, 61.0524913266986, 7879.976833738712, 7886.847631294898, 7898.538764473553, 282.42609065538244, 280.72421215806986, 281.5740912885007, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.3709, 6.960529, 5494.516, 794.4771, 6.923625, 5498.063, 817.7216, 6.703303, 5483.283, 749.5305, 1.439199, 1078.28, 793.5713, 6.932239, 5496.897, 820.1378, 1.338458, 1096.692, 99.89688, 99.96338, 99.72015, 98.08564, 99.94218, 99.70617
4595.24984, 60.0010913937618, 60.00034987853999, 60.001221691450944, 28.06734391718742, 28.253821928609668, 28.21537554622766, 0.9999726053494902, 0.9999864425305682, 0.9999726723728849, 7889.549379247139, 7896.490651417023, 7914.446262175124, 177.98417979582837, 38.60822102856059, 55.85690443103931, 7889.671447311058, 7901.333440042225, 7915.396211535467, 282.25989143805214, 280.74644311153173, 281.46962645402607, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 785.7828, 6.982302, 5491.613, 792.6872, 6.93173, 5498.121, 817.6633, 6.708642, 5486.302, 752.5015, 1.436809, 1081.152, 797.4053, 6.896992, 5499.745, 825.5454, 1.324724, 1093.43, 99.84611, 99.95689, 99.7444, 98.28513, 99.99393, 99.40129
4597.71096, 60.000248502420106, 60.00175589032648, 60.00131584127838, 28.071401317821202, 28.231564831070823, 28.239629680109648, 0.9999744412418384, 0.9999870448700164, 0.9999768119541345, 7885.833806033064, 7898.07496724516, 7907.608076203942, 179.1806466643725, 41.4447789652088, 55.309375025103236, 7890.670439530403, 7894.380338566418, 7917.381710662518, 282.3367973045799, 280.7439840356688, 281.5673490671958, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.3512, 6.960529, 5494.348, 794.4965, 6.920862, 5498.427, 816.8093, 6.717477, 5486.909, 746.4429, 1.442325, 1076.678, 797.4053, 6.896992, 5499.802, 825.7045, 1.324541, 1093.146, 99.89888, 99.96999, 99.76675, 97.91228, 99.9929, 99.41238
4600.062800000001, 60.00845505159573, 60.0065296991578, 60.00465679256043, 28.046296123345765, 28.247165992001083, 28.19265583635134, 0.999974765586858, 0.9999872888025539, 0.999974805275044, 7883.650189964002, 7893.614698198222, 7903.502201055582, 180.43059427174376, 36.026147201294634, 53.68218992159723, 7888.82847141584, 7897.96339169586, 7900.228151158566, 282.4885647113464, 280.74182336098136, 281.52407111695646, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.6993, 6.911273, 5499.303, 800.8001, 6.868366, 5500.402, 810.4615, 6.780798, 5495.678, 739.996, 1.44876, 1071.739, 803.6809, 6.8433, 5499.788, 831.9869, 1.308792, 1089.619, 99.98593, 100.0, 99.92001, 97.50065, 99.99474, 98.98351
4602.470200000001, 60.005804757189594, 60.00977819113873, 60.00706935079899, 28.066058915284618, 28.258791853357536, 28.21555442752118, 0.9999735538874847, 0.9999868224200645, 0.9999734429917512, 7885.646388550177, 7896.057888052903, 7908.164662641402, 180.06154898679915, 42.96912865477634, 61.338041957568066, 7892.305659761292, 7896.210901036131, 7910.0641703056435, 282.27679706533905, 280.77599324701225, 281.5588097282865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.3512, 6.960708, 5494.463, 794.4965, 6.920494, 5498.492, 816.9063, 6.716557, 5487.192, 746.3264, 1.442876, 1076.48, 797.4244, 6.893704, 5500.001, 825.8635, 1.323625, 1093.48, 99.89793, 99.97108, 99.76572, 97.90303, 99.99727, 99.40587
4604.871120000001, 60.01215868810603, 60.01094938732501, 60.01086347696819, 28.023896498134164, 28.219870280328777, 28.188586284556724, 0.9999697129840831, 0.999989340207178, 0.9999708816858509, 7881.332157420152, 7885.452802188194, 7901.466163274896, 171.34322573963073, 38.6684053881977, 59.99775561293245, 7883.482245454725, 7886.367149332891, 7906.359202712134, 282.380581413064, 280.77374218693046, 281.63937590767824, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.7191, 6.911094, 5499.309, 800.8001, 6.868734, 5500.567, 817.1004, 6.714532, 5486.135, 738.4813, 1.450415, 1069.395, 806.6757, 6.816271, 5497.853, 821.6686, 1.334612, 1095.966, 99.98402, 100.0, 99.7465, 97.32989, 99.96837, 99.63191
4607.270640000001, 60.01054360036493, 60.01318512701902, 60.01311600708529, 28.056184097755654, 28.218874707690986, 28.234060383425494, 0.9999691790060572, 0.9999912145190867, 0.9999717787732411, 7886.588011750638, 7894.86509952594, 7908.825100891018, 169.8705806954074, 31.549154025155985, 61.06800536373294, 7887.856597978271, 7894.017142183154, 7911.699123244727, 282.5372564573723, 280.955695417011, 281.58688334647576, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 800.6083, 6.873972, 5500.466, 804.1854, 6.83871, 5499.961, 819.5269, 6.693179, 5483.287, 739.6076, 1.448024, 1071.478, 803.7, 6.842752, 5499.841, 825.5454, 1.32271, 1093.734, 100.0, 100.0, 99.69472, 97.44473, 99.99965, 99.42898
4609.660720000001, 60.0167037274227, 60.016195084372, 60.013908995560854, 28.0538759183891, 28.225537914613664, 28.213665285101385, 0.9999666397409326, 0.999990327105951, 0.9999700127870226, 7888.068907808024, 7891.843675876789, 7907.638036845121, 174.13653120090035, 35.93760650938975, 62.84253231129787, 7894.923561544733, 7896.662611210676, 7914.319857704707, 282.4666536407214, 280.86391646489676, 281.5779378619524, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.6993, 6.911451, 5499.361, 800.8196, 6.868366, 5500.398, 816.8287, 6.716557, 5486.576, 740.0543, 1.44876, 1071.535, 803.7, 6.8433, 5499.617, 825.6249, 1.325273, 1093.811, 99.98792, 100.0, 99.76068, 97.41087, 99.99867, 99.42482
4612.06756, 60.01158032465076, 60.01305433405739, 60.01386741723545, 28.041580393785075, 28.223526173024503, 28.187889255555312, 0.9999720694895274, 0.9999859326910479, 0.9999727230330229, 7879.487394085724, 7895.328230686611, 7901.917993410156, 179.69407831322178, 38.09100029231581, 58.46156265962372, 7887.89196737987, 7892.147254627838, 7906.776963700443, 282.35133833364506, 280.7539995690724, 281.6152743820273, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.3709, 6.960708, 5494.516, 794.4965, 6.920862, 5498.714, 810.4421, 6.780982, 5495.617, 746.3653, 1.44306, 1077.075, 797.4244, 6.896992, 5499.967, 831.967, 1.308609, 1089.974, 99.90194, 99.97108, 99.91891, 97.93116, 99.99407, 98.97776
4614.492160000001, 60.0156422080621, 60.0132381062518, 60.01631037009358, 28.070035297650538, 28.233437534062556, 28.234127244867718, 0.9999711986463554, 0.9999892578433954, 0.9999699425004581, 7886.279525000289, 7896.434036794733, 7904.478343835888, 169.58159127390172, 35.61695365815666, 64.92075500175088, 7891.327958741158, 7896.571953994113, 7913.027979505989, 282.3019068206111, 280.80946026245084, 281.58190145765406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.6993, 6.911273, 5499.361, 800.8001, 6.868182, 5500.515, 816.8675, 6.717109, 5487.026, 740.0737, 1.448944, 1071.845, 803.6809, 6.8433, 5499.95, 825.6846, 1.324175, 1093.734, 99.98802, 100.0, 99.76264, 97.43907, 99.99965, 99.42898
4616.920520000001, 60.011675556312035, 60.01180463819628, 60.01126067685395, 28.026773370195784, 28.20633797492908, 28.20582784206145, 0.9999733127030402, 0.9999883927877771, 0.999971306013514, 7879.8614606113915, 7888.97254329895, 7903.150480766345, 180.47862265232743, 40.02532387449105, 61.00233701919706, 7879.711470250197, 7887.180763099942, 7894.016001778197, 282.46637704449466, 280.8250208444179, 281.5410782416123, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 789.3512, 6.960708, 5494.516, 794.516, 6.920678, 5498.768, 816.8481, 6.717109, 5487.137, 746.5206, 1.443428, 1078.548, 796.566, 6.908315, 5499.068, 823.1995, 1.330034, 1095.373, 99.89993, 99.97522, 99.75964, 97.92677, 99.98294, 99.55582
4619.37456, 60.00822320418668, 60.00799360748903, 60.00926616117401, 28.06465201380733, 28.224514290916943, 28.219811690832092, 0.999969882890464, 0.9999871672337008, 0.9999677044816888, 7888.390942684631, 7899.628101209568, 7909.982952330303, 176.37537092780394, 37.94446753993225, 63.04857730386993, 7891.512658219951, 7893.161798220957, 7911.686517290287, 282.51404906675623, 280.91646694717355, 281.63866628105944, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 800.0, 783.3973, 7.004076, 5488.543, 790.0023, 6.955675, 5495.936, 820.5169, 6.684712, 5481.778, 747.8799, 1.442325, 1077.398, 797.1192, 6.897357, 5499.691, 825.6051, 1.323991, 1093.743, 99.76809, 99.92125, 99.6673, 97.94386, 99.99396, 99.42981
