TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
4635.7065600000005, 59.992917889511645, 59.99325378047785, 59.994533594202714, 28.09299076420734, 28.25783265641495, 28.235958279999473, 0.9999716305378618, 0.9999884180347278, 0.9999683553152253, 7886.884951087098, 7898.676032090319, 7906.416186641836, 176.45453033247395, 39.553931405142976, 61.73671839752899, 7887.010008216307, 7896.965990989032, 7905.396118182392, 282.4353093097984, 280.8477034158411, 281.6177120903891, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 794.8516, 6.922694, 5498.136, 798.3098, 6.889364, 5499.906, 826.8063, 6.604456, 5460.766, 770.6579, 1.417319, 1093.162, 796.5851, 1.381501, 1100.023, 813.4377, 6.750206, 5492.121, 99.97184, 99.99688, 99.31485, 99.34932, 100.0, 99.85233
4638.061320000001, 59.99417751598011, 59.99478319719021, 59.99499928516523, 28.066879814986788, 28.232299469597024, 28.238538468735953, 0.9999679120270625, 0.9999896670667971, 0.9999691686087594, 7894.744909425454, 7896.036264372164, 7916.230716213271, 173.61853598571088, 33.59643166479373, 63.27707130732358, 7895.6596713632225, 7900.732791748646, 7910.969274381357, 282.5335194800666, 280.90425715586736, 281.58809793185026, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 793.8264, 6.923051, 5499.084, 800.4888, 6.871129, 5500.172, 823.1569, 6.64937, 5473.551, 765.2789, 1.42357, 1089.546, 802.7653, 1.370361, 1100.514, 819.76, 6.686114, 5481.252, 99.97279, 100.0, 99.51572, 99.06018, 100.0, 99.6598
4640.415, 59.99484053298107, 59.99292767099585, 59.99283503482421, 28.065914600701092, 28.229718793754653, 28.228178971207953, 0.999967661383323, 0.9999874991887887, 0.999969732337277, 7893.147879371297, 7901.884962047445, 7915.164443247867, 176.50833967888957, 41.29672792798465, 60.81936866942394, 7897.222319137638, 7895.164887195975, 7909.175832631118, 282.51977498544727, 280.8268782680792, 281.6617811936608, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.3315, 6.961065, 5494.568, 794.4965, 6.92123, 5498.603, 823.1181, 6.649738, 5473.494, 765.2401, 1.42357, 1089.875, 796.4706, 1.381501, 1100.37, 819.7401, 6.686297, 5481.195, 99.89488, 99.97723, 99.51676, 99.01962, 99.99589, 99.6547
4642.77016, 59.99220067332543, 59.99315402573324, 59.99187161125519, 28.047016214171958, 28.23296520715799, 28.221996611505897, 0.9999654233724184, 0.9999946759985405, 0.9999700252090024, 7888.229496403029, 7896.431784124639, 7911.1736929056415, 166.42851054097946, 31.996662916385503, 58.27961595655643, 7889.103586469902, 7898.806336618017, 7912.0763491158, 282.411714071888, 280.8265381018295, 281.6317352055906, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 783.0424, 7.006395, 5486.429, 788.1929, 6.969121, 5493.164, 816.7704, 6.717293, 5486.856, 758.9097, 1.430741, 1085.669, 790.1188, 1.39118, 1099.666, 826.0822, 6.619275, 5465.292, 99.74775, 99.87433, 99.76379, 98.7477, 99.96822, 99.38213
4645.1694800000005, 59.995900639934504, 59.9980008015139, 59.99261318196162, 28.082913806326953, 28.25376021938013, 28.26003979801639, 0.9999637956113576, 0.9999879251499709, 0.9999695682911091, 7891.213022402733, 7903.842682800093, 7920.723340940531, 177.32306988778055, 41.74135028727369, 60.43711629970221, 7893.7656474219275, 7905.610451507064, 7908.756007042314, 282.4132548366068, 280.73079581534034, 281.67231275093087, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.3512, 6.960708, 5494.625, 794.4771, 6.920862, 5498.597, 823.1375, 6.649554, 5473.551, 765.2595, 1.42357, 1089.429, 796.4897, 1.381501, 1100.3, 819.6407, 6.687396, 5481.254, 99.89687, 99.97416, 99.5188, 99.10068, 100.0, 99.65978
4647.541, 59.99434725165889, 59.997963193510955, 59.99339608160308, 28.105776092898022, 28.24576279656408, 28.234918788751447, 0.9999753953400534, 0.999991032819913, 0.999972468850318, 7896.884922680571, 7910.40011625958, 7916.910921731239, 175.00723140609625, 37.52939714761624, 56.91146739965802, 7895.007708796113, 7902.081032725626, 7917.875843105788, 282.44708625047207, 280.8476633614441, 281.5875029179462, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.3315, 6.960708, 5494.515, 794.4771, 6.920862, 5498.656, 816.7898, 6.718029, 5487.411, 766.4635, 1.423387, 1091.434, 788.135, 1.395198, 1098.831, 816.7977, 6.722005, 5488.087, 99.89993, 99.97416, 99.76158, 99.13633, 99.8923, 99.7728
4649.926280000001, 59.99599538260413, 59.99343268851873, 59.99591821363238, 28.08151423635935, 28.25627591600065, 28.242533598555944, 0.9999729524790775, 0.9999897783106944, 0.9999660587199765, 7895.40362033744, 7901.0828320299215, 7916.147851576855, 175.37401597519192, 38.84370080417375, 66.86447450658056, 7899.976563048738, 7900.291123285674, 7915.674790173173, 282.3235941597288, 280.71937763908755, 281.49040812840775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 794.8713, 6.917876, 5498.304, 798.913, 6.889549, 5499.961, 814.1498, 6.744351, 5489.526, 766.3664, 1.423387, 1090.36, 790.0806, 1.39118, 1099.448, 819.6805, 6.687029, 5481.426, 99.9728, 100.0, 99.83044, 99.08153, 99.94928, 99.6598
4652.29824, 59.997212999450056, 59.99777527879711, 59.99652778157563, 28.095618381113884, 28.270775801915583, 28.270083265224322, 0.9999732751849312, 0.9999911620308359, 0.9999746291203866, 7900.399213906862, 7906.833422754506, 7921.752096338049, 177.81609618285393, 33.7138423832298, 57.626195504656835, 7902.418473142519, 7904.28988158992, 7922.457095982975, 282.3802260526979, 280.73755813376204, 281.65140463507396, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 794.2207, 6.92323, 5499.251, 794.4965, 6.920678, 5498.714, 816.8869, 6.716925, 5487.137, 765.2789, 1.42449, 1089.518, 790.176, 1.39118, 1099.44, 813.2787, 6.752953, 5492.352, 99.98196, 99.97522, 99.75655, 99.04568, 99.94212, 99.85954
4654.69912, 59.995993487760856, 59.99870921106749, 59.998125381485, 28.06651798198177, 28.229918307887754, 28.2234919645395, 0.9999673060557396, 0.9999873242095914, 0.9999686755751069, 7891.542138938985, 7897.374009403194, 7910.888319468581, 176.5971602500358, 39.14528579118178, 63.89798867358218, 7888.889322219471, 7895.664978967016, 7907.919047339655, 282.4006553180996, 280.76708969684387, 281.55632482440177, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 801.9095, 6.85916, 5500.518, 788.2319, 6.968753, 5493.107, 823.1569, 6.64937, 5473.558, 759.065, 1.431109, 1085.984, 796.3943, 1.381684, 1100.362, 807.0757, 6.81265, 5498.475, 100.0, 99.87328, 99.51572, 98.72442, 100.0, 99.96561
4657.1418, 59.993873399389244, 59.9993597865278, 59.99744376817562, 28.070797762815634, 28.269746747749856, 28.209749449993847, 0.9999730178641826, 0.9999918408516458, 0.9999717205956398, 7888.558852344679, 7897.718268437883, 7913.349322150242, 174.00266307844686, 32.2205619308661, 55.04652547614296, 7893.69066514086, 7900.3819039673635, 7911.506866035262, 282.4579193793846, 280.82628234808897, 281.61768098405327, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 795.6796, 6.911629, 5499.418, 794.4965, 6.920678, 5498.487, 816.8869, 6.716925, 5486.908, 765.2595, 1.424122, 1089.687, 790.1951, 1.391363, 1099.223, 813.4576, 6.754418, 5491.889, 99.98592, 99.97108, 99.76055, 99.12522, 99.92795, 99.86569
4659.55616, 59.99639130628878, 59.99595375500029, 59.993978989039, 28.075177793070413, 28.225308222728078, 28.222287339304046, 0.9999649718814994, 0.9999882335583825, 0.99996833740491, 7891.015853925214, 7897.313214290881, 7907.178805301552, 175.0625665769212, 41.77852037371804, 61.404290871106014, 7889.066474332627, 7901.035591356256, 7910.216727539796, 282.39355230494834, 280.79698350414037, 281.5342521913901, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 795.6796, 6.911451, 5499.361, 794.516, 6.920862, 5498.604, 823.1375, 6.649554, 5473.494, 765.2789, 1.423754, 1090.078, 789.6419, 1.392824, 1098.779, 815.5452, 6.728231, 5483.308, 99.98497, 99.97321, 99.51572, 99.12568, 99.8876, 99.79973
4662.069240000001, 59.99451407860936, 59.993422496859225, 59.99396692201133, 28.09152139146566, 28.25152669915108, 28.246886468880884, 0.9999716835615343, 0.999985426323102, 0.9999706308771065, 7895.402593296393, 7900.450725439119, 7917.193446644623, 183.0320401883364, 41.16657901908502, 60.06249679580037, 7897.448282875418, 7906.372041648732, 7918.434351576764, 282.4217542339399, 280.77606802665827, 281.5798850349807, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.3512, 6.958031, 5495.965, 799.3409, 6.884575, 5500.09, 828.2234, 6.591571, 5458.745, 767.1043, 1.423387, 1090.17, 789.6228, 1.391545, 1099.223, 813.6564, 6.749474, 5492.066, 99.91407, 100.0, 99.25661, 99.14929, 99.92795, 99.84701
4664.4188, 59.99244404404257, 59.99151166212202, 59.99495550305382, 28.085813330069453, 28.272114071726463, 28.232305520225967, 0.999971961893535, 0.999987367464675, 0.999970816572372, 7895.530517421517, 7900.06735690683, 7920.506328658354, 179.7483224309667, 40.41898941670934, 57.20212647045878, 7893.473191796059, 7900.296743579472, 7916.933143171843, 282.38661575869577, 280.7182495178973, 281.65267907747193, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 791.7958, 6.946609, 5495.798, 794.4965, 6.920678, 5498.657, 823.1375, 6.649738, 5473.494, 765.3954, 1.424306, 1090.025, 790.3286, 1.390632, 1099.106, 813.3185, 6.752586, 5492.062, 99.93124, 99.9752, 99.51667, 99.09183, 99.94801, 99.85427
4666.81012, 59.993113326096, 59.99443956242262, 59.99368826909083, 28.07600629973309, 28.25237513839142, 28.21855327487727, 0.9999701401661883, 0.999988581871312, 0.9999727258539077, 7886.88535736532, 7893.895635375842, 7907.608625599254, 172.24594514986802, 41.35815841210979, 62.520052570770986, 7891.7069203950605, 7898.897374908921, 7917.091605251281, 282.4051990065246, 280.75280658409486, 281.5498512784395, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 783.0621, 7.006039, 5486.318, 788.2124, 6.968937, 5493.224, 816.8287, 6.716925, 5487.08, 758.9679, 1.430557, 1086.25, 796.4325, 1.380953, 1100.353, 807.0757, 6.8132, 5498.586, 99.74575, 99.87539, 99.75966, 98.74864, 99.9813, 99.96147
4669.2124, 59.98939068456381, 59.99401322576163, 59.99267423277787, 28.047986289484705, 28.232414273973866, 28.206372179454696, 0.9999698129043983, 0.9999858994310784, 0.9999704728871879, 7886.156501854859, 7896.1370440718665, 7909.911396801518, 178.16693887071278, 42.98556147818124, 58.81198498423191, 7885.630676256121, 7897.452382425012, 7906.370687346356, 282.4665796061687, 280.7810649648321, 281.4775240824348, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.3512, 6.960886, 5494.458, 794.4965, 6.920678, 5498.656, 823.1181, 6.649738, 5473.606, 765.376, 1.423387, 1090.113, 790.2714, 1.390632, 1099.444, 813.3582, 6.75222, 5492.174, 99.89783, 99.97012, 99.51772, 99.03631, 99.94801, 99.84901
4671.587280000001, 59.992626614519146, 59.99422305516575, 59.99694374359191, 28.077983292236386, 28.25296591226711, 28.227209660380346, 0.9999726690909608, 0.999987414678203, 0.9999689747304795, 7892.045944598632, 7901.163664084351, 7918.691425388069, 175.84500220668315, 41.65321582584875, 55.6087597900314, 7893.33410271335, 7902.169932467036, 7912.74081409986, 282.4515090210747, 280.82076851434596, 281.6420833534017, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.3512, 6.960708, 5494.463, 794.4965, 6.920678, 5498.603, 823.1569, 6.649554, 5473.723, 765.3372, 1.422835, 1090.113, 790.3095, 1.390632, 1099.44, 813.398, 6.748741, 5490.355, 99.89793, 99.97107, 99.51878, 99.02054, 99.90661, 99.82324
4673.945320000001, 60.001646158286434, 59.99783532263659, 59.99556107562051, 28.092315832610673, 28.263728023565807, 28.230853716084923, 0.9999705182216295, 0.9999830429399575, 0.9999705846720444, 7896.310603991255, 7899.841935035168, 7913.463168422908, 176.35700026610903, 41.36506676160377, 62.24595358499846, 7889.695447545444, 7904.408149780083, 7916.610043939424, 282.40210298205676, 280.8008090484408, 281.644044463289, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 795.6599, 6.911451, 5499.361, 800.7807, 6.868734, 5500.285, 829.3881, 6.581631, 5457.733, 770.0947, 1.41879, 1091.375, 786.4373, 1.395928, 1098.372, 816.2012, 6.723654, 5489.283, 99.98497, 100.0, 99.20044, 99.21453, 99.8693, 99.79138
4676.34604, 60.00285245899255, 59.9998481797361, 59.998224731927344, 28.08452607131246, 28.26280853289931, 28.262893982516516, 0.9999748924299562, 0.9999876039842182, 0.9999742552484879, 7890.851928108158, 7900.536998385722, 7920.7997808273485, 182.27814488182594, 40.423853211056326, 56.71402324651763, 7897.611347405241, 7903.923099364678, 7914.556589533105, 282.52984009812775, 280.79792155985183, 281.5831295144682, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.3512, 6.960708, 5494.458, 797.3954, 6.897285, 5500.26, 823.1181, 6.649554, 5473.61, 770.9297, 1.417687, 1093.011, 790.2141, 1.390998, 1099.015, 813.3185, 6.754235, 5492.409, 99.89888, 100.0, 99.51978, 99.3192, 99.90902, 99.86045
4678.72428, 59.99963018005741, 60.00319953359176, 60.001952563807215, 28.080975165774397, 28.245001494431165, 28.23322713443112, 0.9999724146732123, 0.9999903861525068, 0.9999729669602961, 7893.102135292407, 7902.565997271887, 7910.1356696883395, 179.36133367857337, 38.31151760378725, 62.14027667507253, 7893.490759464142, 7896.903965072124, 7912.670487752773, 282.51077264948276, 280.8202672860967, 281.59433085235946, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 785.5265, 6.993011, 5488.55, 805.878, 6.81808, 5498.604, 817.314, 6.715084, 5486.632, 777.7263, 1.407758, 1095.037, 796.4897, 1.38077, 1100.358, 807.1155, 6.812833, 5498.075, 99.79955, 99.97321, 99.75561, 99.66367, 100.0, 99.96767
4681.094120000001, 60.00198739054691, 60.002064388306096, 59.99795107742198, 28.062101922047304, 28.243460799634555, 28.20492445899455, 0.999969623315146, 0.9999876547223667, 0.9999716264728141, 7887.346032129693, 7898.781204129429, 7906.326332701716, 176.37076998686825, 38.52338374663145, 61.05487241423589, 7888.6009262009065, 7898.135842318304, 7906.31493072684, 282.51335298578135, 280.81761531938076, 281.6495984175664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.3512, 6.960529, 5494.625, 800.8001, 6.868182, 5500.509, 823.1375, 6.649554, 5473.723, 771.8618, 1.415297, 1092.42, 790.2141, 1.39045, 1099.387, 813.239, 6.752586, 5491.949, 99.89793, 100.0, 99.51667, 99.3857, 99.94283, 99.85427
4683.528960000001, 60.00412600237987, 60.00207147378636, 60.0039778831896, 28.07942938441618, 28.208443142564445, 28.2100884837481, 0.9999715219153711, 0.99998715392263, 0.9999683987649483, 7888.913995370367, 7890.512409266476, 7911.793583766247, 177.73685269513635, 40.094436306864736, 62.46568033666722, 7894.058433500008, 7898.693908570997, 7909.841743630631, 282.4875382696197, 280.8655144435602, 281.62797491099855, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.3512, 6.960886, 5494.458, 800.8196, 6.868366, 5500.455, 823.1375, 6.649554, 5473.722, 771.6288, 1.415664, 1093.22, 790.2523, 1.39045, 1099.439, 813.3384, 6.753136, 5491.833, 99.89783, 100.0, 99.51886, 99.38224, 99.94759, 99.85113
4686.01244, 60.011832160360264, 60.00391344293927, 60.00527945054029, 28.082801428222638, 28.25079253292146, 28.231634693130086, 0.999970130750743, 0.9999875336341194, 0.9999709343134526, 7895.692405027062, 7904.78575227373, 7919.625750695439, 180.81089991609133, 40.11364420826567, 65.55565805897197, 7898.474661168553, 7903.442357001042, 7913.878019497479, 282.4272167666182, 280.851983358556, 281.6262443669914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 795.6599, 6.911273, 5499.25, 794.4771, 6.921046, 5498.544, 829.4075, 6.577029, 5455.207, 765.2401, 1.424122, 1090.208, 784.9304, 1.39885, 1098.336, 818.0502, 6.708638, 5486.84, 99.98896, 99.97213, 99.18418, 99.06935, 99.80747, 99.7511
4688.443120000001, 60.00516444357773, 60.00588926678232, 60.00742859723603, 28.09135661151166, 28.290086777055024, 28.245777272968013, 0.9999736285948728, 0.9999846815640471, 0.9999732601831195, 7896.399180103404, 7898.94208267794, 7910.7086934624, 181.43991407469184, 38.054114309984925, 58.058552056983004, 7895.022500767397, 7903.252725415822, 7916.759861399382, 282.4350573110586, 280.7590508704767, 281.58160459839746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.3315, 6.960886, 5495.236, 799.3215, 6.881075, 5499.979, 823.1181, 6.649738, 5473.383, 767.415, 1.422467, 1090.469, 790.4431, 1.390632, 1099.214, 813.2589, 6.752037, 5492.121, 99.906, 100.0, 99.51465, 99.17775, 99.94759, 99.85534
4690.81652, 60.00248178294102, 60.00315159510832, 60.00764740750851, 28.08742176399616, 28.278501797948127, 28.234083175272563, 0.9999714655559088, 0.9999880472164042, 0.999968850527795, 7894.879516714248, 7898.235194291826, 7913.153260350913, 176.23439808953253, 38.301269176533424, 61.584298739744895, 7895.552548238095, 7901.780145788601, 7912.235060203753, 282.4546360436118, 280.8068126702801, 281.5376029083798, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 798.4594, 6.883431, 5500.691, 790.0023, 6.958807, 5493.759, 818.1098, 6.707721, 5486.245, 759.1621, 1.431109, 1086.201, 796.4135, 1.381318, 1100.3, 806.9764, 6.811551, 5498.418, 100.0, 99.9031, 99.7485, 98.72396, 100.0, 99.95937
4693.1770400000005, 60.00748923183779, 60.005599284668165, 59.99992610297066, 28.06235405014737, 28.246420192902765, 28.21990213386742, 0.9999716248135251, 0.9999867809802383, 0.9999737087853974, 7888.889294058919, 7899.326782531341, 7905.601145068213, 177.31092227758654, 44.20614586467855, 60.22891651542295, 7887.511383695911, 7898.763265542002, 7914.022254950012, 282.39113497135276, 280.78923636591054, 281.6095916771765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 795.7388, 6.911273, 5499.303, 794.4771, 6.920678, 5498.656, 823.1375, 6.649554, 5473.611, 765.3372, 1.424674, 1089.716, 790.2714, 1.39118, 1099.44, 813.398, 6.75277, 5491.78, 99.98697, 99.97416, 99.51773, 99.06371, 99.95557, 99.84914
4695.610000000001, 59.99672489610317, 59.996323273921966, 60.00474624042552, 28.06358878840718, 28.253481521958214, 28.20266700508807, 0.9999677397860213, 0.999986259109362, 0.9999666539182649, 7886.4060418350555, 7893.992606224872, 7910.344434614401, 175.52818923972563, 38.169504670927836, 63.32456011649742, 7891.882482838474, 7900.519503379925, 7914.072552043708, 282.4641380439986, 280.8337034481017, 281.54418030477154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 795.6796, 6.911808, 5499.476, 794.516, 6.920678, 5498.657, 823.1375, 6.64937, 5473.557, 765.4731, 1.423754, 1089.498, 790.3095, 1.390998, 1099.318, 813.4974, 6.750389, 5492.173, 99.98906, 99.97418, 99.5167, 99.11171, 99.95755, 99.85639
4698.04312, 60.00043285892513, 60.001891731981466, 59.999765548970586, 28.08498976949479, 28.242124792876215, 28.216902214920946, 0.9999665751031279, 0.9999845390088943, 0.9999700663464046, 7899.827179332732, 7906.63906768348, 7915.704627377545, 179.7736527695015, 41.34831685258132, 60.54748649704152, 7900.525892185846, 7905.051899865704, 7918.474568036741, 282.51945864283886, 280.8362663641297, 281.55306802631753, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.3315, 6.960886, 5494.463, 800.7807, 6.868734, 5500.455, 829.4269, 6.576661, 5455.317, 771.59, 1.4164, 1093.656, 783.8622, 1.400677, 1098.185, 818.8455, 6.696002, 5484.221, 99.89792, 100.0, 99.1862, 99.42187, 99.77922, 99.71171
4700.46888, 59.997068609138424, 59.996816246751074, 59.99813795879771, 28.070722998583125, 28.251963900891386, 28.235332671146512, 0.999970543093912, 0.9999880029623323, 0.9999717963482372, 7894.420495540052, 7902.250941670576, 7911.845699908677, 172.77625725470784, 39.1169299715134, 63.702885977177175, 7896.041352316021, 7901.215959847186, 7905.8744604748645, 282.42468122299016, 280.77008579584214, 281.5359489462891, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 795.6796, 6.911629, 5499.361, 794.4771, 6.920678, 5498.603, 823.1181, 6.649554, 5473.551, 767.6286, 1.420996, 1091.45, 790.176, 1.390998, 1099.404, 817.7719, 6.700214, 5482.852, 99.98392, 99.9732, 99.51569, 99.2914, 99.94439, 99.70966
4702.77376, 59.993669958473326, 59.997036460223015, 59.99800293818846, 28.062758127015144, 28.25219309817317, 28.212121691579032, 0.9999747302196351, 0.9999880615009417, 0.9999725250708149, 7888.837657156003, 7900.052853572441, 7907.521597220371, 176.65740824310933, 34.37613534919183, 55.69465764126744, 7890.496084266073, 7900.98396656415, 7908.890285995736, 282.42888709262974, 280.8100621656554, 281.60764921153026, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 788.602, 6.970345, 5492.338, 792.6677, 6.93965, 5496.465, 819.9152, 6.688393, 5482.839, 776.1922, 1.4107, 1095.203, 796.1273, 1.381684, 1100.08, 826.0623, 6.617444, 5465.64, 99.87158, 99.93432, 99.66428, 99.56252, 100.0, 99.37387
4705.2523200000005, 59.99412239283565, 59.99906444378846, 59.999868860701696, 28.08142310185901, 28.261579024503988, 28.232814070261217, 0.9999749699420114, 0.9999895209343378, 0.9999711108729957, 7892.766556861243, 7895.030251628693, 7918.632375791838, 175.87379335292098, 38.820157044201096, 61.146402928301086, 7895.504074493919, 7898.910290295605, 7913.007565676276, 282.43270605694937, 280.7633235029716, 281.6021389679519, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 788.5428, 6.963742, 5494.405, 794.4576, 6.920678, 5498.603, 823.1181, 6.649738, 5473.499, 771.5317, 1.416951, 1093.118, 790.1188, 1.391363, 1099.387, 819.7401, 6.68648, 5481.483, 99.89687, 99.97204, 99.51676, 99.39979, 99.94283, 99.65777
4707.65092, 59.99789611158441, 59.99568957438864, 59.99708959961694, 28.06403015447702, 28.249123216310984, 28.224209943989564, 0.9999721596713729, 0.999987265639978, 0.9999700707742241, 7894.018433955468, 7897.480498265761, 7915.084744742501, 178.68607599387133, 40.2179332322612, 60.039082828542405, 7894.15169012702, 7897.127723234206, 7916.492648307112, 282.4390721890409, 280.827158236507, 281.5707064902863, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.3709, 6.960886, 5494.626, 794.516, 6.920678, 5498.656, 823.1375, 6.649738, 5473.61, 777.8234, 1.408861, 1096.166, 790.2332, 1.39118, 1099.393, 819.7202, 6.68648, 5481.195, 99.89993, 99.97416, 99.51976, 99.65003, 99.94773, 99.65777
4710.07524, 59.9981393253347, 59.99746098944591, 59.99718363079429, 28.066587085181126, 28.221795874156197, 28.211962683639506, 0.9999725456798444, 0.9999884487388454, 0.9999698881423561, 7893.648795520163, 7901.278889040221, 7915.78828895034, 179.29321056534718, 42.012470977347675, 59.880182198233115, 7895.968836261277, 7904.9163584727985, 7912.177891842673, 282.4712191074047, 280.8894633489659, 281.60217256515654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 795.6796, 6.911629, 5499.36, 800.7807, 6.868366, 5500.625, 829.3881, 6.577397, 5455.259, 784.1344, 1.400587, 1098.206, 783.8622, 1.400494, 1097.764, 813.3781, 6.75277, 5491.263, 99.98697, 100.0, 99.17803, 99.83551, 99.79536, 99.83974
4712.44992, 59.99717342424813, 59.99755560933174, 59.99738686078398, 28.098823571972066, 28.26781898614158, 28.260386488633625, 0.9999696095476227, 0.9999895170997881, 0.9999688731884662, 7893.528359599866, 7900.4546627968275, 7911.579367966146, 178.31209073709988, 37.616260213332225, 59.62962604313361, 7897.865776767465, 7900.951774400671, 7914.347695946505, 282.3178824400836, 280.82550817679834, 281.52302774394474, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.3512, 6.960708, 5494.573, 794.516, 6.920862, 5498.544, 823.1181, 6.649738, 5473.61, 778.4059, 1.40739, 1096.602, 790.2523, 1.391363, 1099.331, 819.6805, 6.68648, 5481.314, 99.89993, 99.97213, 99.51878, 99.66554, 99.93777, 99.65568
4714.86768, 60.000270718915225, 59.99988150992884, 60.00018465592813, 28.086647443857782, 28.27280340230722, 28.244837610866966, 0.9999695670366262, 0.9999868508808285, 0.9999687995177134, 7899.047161509557, 7899.536381727859, 7919.010945311005, 170.3339821524528, 33.977492487793825, 60.48453048783358, 7897.942480181521, 7906.858444855782, 7919.291092269782, 282.3666849178583, 280.72932027106015, 281.512333011133, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 795.6796, 6.911094, 5499.527, 801.6367, 6.861919, 5500.625, 821.4487, 6.674036, 5479.708, 787.7074, 1.394336, 1099.638, 795.021, 1.383693, 1100.233, 825.9232, 6.617261, 5464.833, 99.98898, 100.0, 99.61554, 99.94479, 100.0, 99.37273
4717.3224, 60.00424985409038, 60.00487374197738, 60.00709352726329, 28.08308964133151, 28.253346808664833, 28.25476172503695, 0.9999722265061187, 0.9999895247998722, 0.9999690106797449, 7895.418066044989, 7903.676200046533, 7912.797527357097, 173.76903542869582, 33.6828944355384, 59.22206872680408, 7892.829124176866, 7906.470965518788, 7916.436196107092, 282.4262387267018, 280.82048978122066, 281.60460160512923, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 797.868, 6.896638, 5499.917, 801.4421, 6.863024, 5500.343, 822.9822, 6.65029, 5473.61, 784.2703, 1.400404, 1098.206, 790.176, 1.39118, 1099.383, 819.76, 6.686663, 5481.313, 99.99914, 100.0, 99.52084, 99.83325, 99.94604, 99.65992
4719.762000000001, 60.011170153184196, 60.00976156985243, 60.0064362615761, 28.11030090888043, 28.291318417114862, 28.276567005195158, 0.9999720303725808, 0.9999909782892679, 0.9999689787418993, 7897.485723553652, 7913.919729829684, 7920.385291253548, 173.94833239548126, 34.696270419152825, 61.38637808798103, 7904.786192587312, 7909.909831818997, 7921.932000182928, 282.43980262807054, 280.7867324370282, 281.50806947918244, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 795.6796, 6.911273, 5499.366, 800.8196, 6.868366, 5500.455, 816.9063, 6.716372, 5486.853, 790.4066, 1.390659, 1100.323, 790.1569, 1.390815, 1099.752, 819.7401, 6.68648, 5481.371, 99.98697, 100.0, 99.7607, 100.0, 99.92555, 99.65775
4722.162880000001, 60.010739431499644, 60.01279293097914, 60.01266056542133, 28.10072953546259, 28.26322593538828, 28.259320099965123, 0.9999745771332412, 0.9999852059545695, 0.9999745764223313, 7896.938177246496, 7903.594427995513, 7919.907169784041, 182.76432412999338, 41.90918655472797, 61.43394454026611, 7897.499274823822, 7904.339096716146, 7920.80800689992, 282.5385903062201, 280.86265634628063, 281.5916918907016, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.3512, 6.960708, 5494.568, 794.516, 6.920678, 5498.769, 810.4033, 6.780982, 5495.619, 797.0671, 1.380179, 1100.782, 783.8622, 1.400494, 1097.917, 813.2986, 6.752586, 5492.29, 99.89688, 99.97621, 99.92205, 100.0, 99.77571, 99.86367
4724.51716, 60.0102964329468, 60.01279625178765, 60.00959359137706, 28.105418178375004, 28.290008393997624, 28.262933039661405, 0.9999709723109297, 0.9999887722971247, 0.9999681693646943, 7895.321031106283, 7905.858739737669, 7920.527215838696, 170.37856047493278, 37.6793340748402, 62.08910540136412, 7899.251805255098, 7908.1596778613675, 7923.2439319874775, 282.483711456696, 280.8267147848283, 281.5702545059266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 795.6796, 6.911273, 5499.581, 800.7807, 6.868734, 5500.515, 816.751, 6.717661, 5487.307, 790.5037, 1.390843, 1099.567, 790.2141, 1.390998, 1099.269, 819.7004, 6.686846, 5481.371, 99.98602, 100.0, 99.76064, 99.95921, 99.92276, 99.65988
4726.9349600000005, 60.00884954903083, 60.009179975033234, 60.01008444712748, 28.072820962712967, 28.233978283342797, 28.22806518392994, 0.9999684463493522, 0.9999867968792585, 0.9999696051537995, 7887.593179384099, 7899.458698331147, 7905.466232098372, 177.68265784831738, 41.39188878182759, 59.20254065088375, 7892.797822971205, 7891.913521271839, 7905.360619841746, 282.4606039820504, 280.82982873757976, 281.59797519489615, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.3512, 6.960886, 5494.625, 794.4771, 6.920862, 5498.373, 816.9257, 6.713427, 5485.409, 799.1643, 1.376501, 1099.875, 793.2089, 1.385336, 1099.966, 824.452, 6.630995, 5467.127, 99.89793, 99.96902, 99.75155, 100.0, 100.0, 99.44056
4729.3912, 60.003452904043236, 60.00704120169404, 60.00372010079084, 28.101512040919353, 28.274466309890958, 28.272450334718847, 0.9999688142501119, 0.9999848844256399, 0.9999678833414236, 7902.894144740461, 7908.519849394875, 7923.988169482289, 175.7279195258543, 38.205453162974436, 62.27765503321052, 7902.53950847127, 7903.398370421947, 7917.244309725771, 282.47313368744835, 280.83681093707764, 281.61629092291, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 785.4082, 6.985158, 5491.111, 792.1035, 6.939466, 5497.763, 818.5757, 6.704592, 5486.186, 796.8147, 1.380546, 1100.878, 790.176, 1.391363, 1099.158, 819.6407, 6.687213, 5481.312, 99.83699, 99.9494, 99.73528, 99.97193, 99.92205, 99.65882
4731.7598800000005, 60.0051620309363, 60.001425822503435, 60.00230372520105, 28.09368036464923, 28.268564702017496, 28.256496557923708, 0.9999730976814883, 0.999987674486075, 0.9999698332915714, 7897.166593184607, 7904.398841889596, 7924.2491819823435, 172.59510835707943, 37.26622555414656, 65.02409044636829, 7906.826997651796, 7902.711780111854, 7921.180634764731, 282.39635888537043, 280.78549254815164, 281.60519776396944, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.3512, 6.960529, 5494.521, 794.4965, 6.920678, 5498.544, 816.751, 6.717293, 5487.024, 802.8733, 1.370434, 1099.894, 790.2141, 1.390998, 1099.231, 819.76, 6.686114, 5481.252, 99.89793, 99.97213, 99.7637, 99.98892, 99.92866, 99.65668
4734.1806400000005, 60.00303198775434, 60.001913628734314, 60.00237002301617, 28.09548594994485, 28.275917825304987, 28.272931975032378, 0.9999699322166601, 0.9999831226025518, 0.9999677790665845, 7895.397575495863, 7903.147294747603, 7920.9408440582265, 175.763819183951, 43.59107806490647, 63.06053617883936, 7894.5884476178835, 7901.218883410689, 7917.393791325048, 282.4082069160323, 280.760321797221, 281.61004131885767, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 795.6993, 6.911451, 5499.418, 800.8196, 6.867998, 5500.169, 810.481, 6.78043, 5496.292, 809.3785, 1.358667, 1099.333, 783.8241, 1.400311, 1097.591, 813.3185, 6.75277, 5492.407, 99.98697, 100.0, 99.93118, 99.97718, 99.77964, 99.85433
4736.57624, 60.004688541698215, 59.999091982376676, 59.99657400035289, 28.096292264805754, 28.27825960694948, 28.26693585425974, 0.9999689118258323, 0.9999864588534012, 0.9999669322246577, 7902.505214319966, 7913.767487540979, 7923.591539079028, 173.7719410754098, 38.08271667069312, 63.829210564384994, 7905.581642931979, 7907.615600938763, 7922.795641325659, 282.4378323807336, 280.8333621440122, 281.57769131297636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.3512, 6.960529, 5494.458, 794.516, 6.920862, 5498.492, 816.7122, 6.718765, 5487.08, 802.9315, 1.369882, 1099.995, 790.1188, 1.390998, 1099.113, 819.7004, 6.690326, 5482.738, 99.89983, 99.97117, 99.76064, 99.99816, 99.9236, 99.68474
4738.933120000001, 59.99708314639126, 59.9975960082683, 60.00030774348993, 28.063810684424496, 28.233409765015036, 28.21070789299446, 0.9999670039264181, 0.9999921844506291, 0.9999687046091957, 7884.951999611207, 7894.1527408407965, 7909.152655868533, 176.2747192270922, 42.66283648017043, 59.119982584076865, 7890.389364275232, 7897.390911969398, 7912.728696702147, 282.53511711666414, 280.86373922594237, 281.5653829014195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.3512, 6.960529, 5494.516, 794.4771, 6.920862, 5498.49, 816.751, 6.717845, 5487.081, 802.8345, 1.370618, 1100.333, 791.1678, 1.388441, 1099.512, 808.9446, 6.793422, 5496.969, 99.89888, 99.97108, 99.76275, 100.0, 99.9542, 99.94143
4741.27552, 59.99126917894854, 59.994921608468346, 59.9909747202026, 28.086150116506982, 28.26387571620237, 28.242725923162325, 0.9999677929423347, 0.9999824877549647, 0.999970926500804, 7895.329532167787, 7900.787819938874, 7916.766297937289, 177.04227369461842, 38.022137466483855, 62.84143139772573, 7900.563751448403, 7902.340344724886, 7916.534365495639, 282.3465595348349, 280.75834549604014, 281.56248019405723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 783.0424, 7.005682, 5486.873, 789.0295, 6.962859, 5494.748, 821.2934, 6.674772, 5479.823, 800.4071, 1.374479, 1100.282, 791.6638, 1.389171, 1099.198, 813.239, 6.753502, 5491.774, 99.74986, 99.9031, 99.61856, 100.0, 99.9359, 99.86887
4743.67352, 59.984000459351655, 59.98670113361267, 59.99027534406005, 28.065125372454094, 28.245135647091406, 28.255872869221378, 0.9999655539709074, 0.9999858314432688, 0.9999681484798509, 7894.736472314235, 7898.754286898422, 7916.905121136515, 176.5327677167611, 38.640283586382566, 69.32674231554029, 7900.221480924831, 7900.366545194618, 7918.512860272616, 282.4336791551408, 280.74905880297257, 281.5757857394286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.3709, 6.960708, 5494.516, 794.516, 6.920678, 5498.486, 816.8287, 6.716741, 5486.853, 803.0286, 1.369515, 1100.581, 790.3286, 1.39118, 1099.221, 813.3781, 6.754601, 5492.0, 99.89888, 99.97213, 99.75955, 99.9955, 99.92782, 99.87309
4746.13528, 59.98783042926562, 59.98926071431104, 59.98866226827248, 28.07839325285538, 28.252161824958407, 28.246474057484633, 0.9999661243522596, 0.9999839916656204, 0.9999654467321509, 7897.731604161342, 7905.508510767845, 7918.051782497233, 175.9649382612247, 41.89345381969008, 63.19086914841955, 7898.954131744198, 7903.752063066896, 7921.5695764655475, 282.4347058052679, 280.7512777249312, 281.5960536613212, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 795.6993, 6.911094, 5499.586, 800.8196, 6.868366, 5500.457, 810.1703, 6.782086, 5495.562, 809.2814, 1.359586, 1098.825, 783.8813, 1.400311, 1097.491, 819.7401, 6.68648, 5481.482, 99.99107, 100.0, 99.9148, 100.0, 99.80334, 99.66192
4748.475600000001, 59.98759143311276, 59.98820714408999, 59.98750607832825, 28.11007628870129, 28.289782958784322, 28.28374338750298, 0.9999678386535317, 0.9999847013147969, 0.9999677619541902, 7903.094099854552, 7916.03650691025, 7928.113586463602, 179.68539088761145, 45.64502363505801, 63.347635585985245, 7906.521963077996, 7907.324059927434, 7921.129418406859, 282.4902405804272, 280.86406208737867, 281.51766146507475, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.3512, 6.960708, 5494.631, 794.4965, 6.921046, 5498.714, 816.8093, 6.717477, 5487.136, 803.0092, 1.370066, 1100.058, 790.176, 1.39118, 1099.371, 813.239, 6.75277, 5491.948, 99.89993, 99.97115, 99.76173, 100.0, 99.93259, 99.8522
4750.85264, 59.98796674578369, 59.98821523622314, 59.98616047508805, 28.072134355235338, 28.24400730027727, 28.233203294892494, 0.9999664418731479, 0.9999869360507248, 0.9999680616240885, 7891.075967120798, 7892.858237145449, 7921.12221795892, 174.67423396166032, 41.49935236216902, 60.96585325358319, 7889.205752130241, 7892.991961655799, 7904.54045620492, 282.43711941046166, 280.9139929814118, 281.6344652832959, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.3512, 6.960708, 5494.573, 794.4965, 6.920678, 5498.656, 816.8869, 6.717477, 5487.363, 802.8927, 1.370618, 1099.757, 790.1569, 1.390998, 1099.374, 819.7004, 6.683733, 5479.885, 99.89888, 99.97416, 99.75951, 100.0, 99.9417, 99.64944
4753.21056, 59.98863641661409, 59.98822476238008, 59.98639768611551, 28.08209255451659, 28.2892304882049, 28.25468379773881, 0.9999713538272931, 0.9999865997215575, 0.9999723862941625, 7894.505961596267, 7904.596176790323, 7916.915364466013, 173.95977427101366, 38.072729739984425, 59.46613605783023, 7903.873476966252, 7908.701914734067, 7925.082418186064, 282.5460407244974, 280.84839195455305, 281.6104205607981, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 800.0, 783.0227, 7.006395, 5486.208, 788.2319, 6.968753, 5493.112, 823.1181, 6.649738, 5474.505, 798.1351, 1.379995, 1100.175, 794.4106, 1.385701, 1099.692, 822.3843, 6.657731, 5477.43, 99.7488, 99.87336, 99.51878, 100.0, 100.0, 99.56226
