TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
4769.279240000001, 59.99052402201895, 59.98622279806145, 59.987458468361375, 23.020294928170195, 23.13541284157428, 23.136407563639718, 0.9999793004145284, 0.9999935159908153, 0.9999781392614678, 6446.52481092408, 6455.082179593181, 6463.086784282496, 129.47238848352936, 23.522064310701353, 41.77857595404021, 6456.189792024398, 6463.003156971799, 6466.158054982009, 282.33219050444836, 280.64527051606484, 281.4899095980574, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 789.3709, 6.960529, 5494.406, 794.516, 6.920494, 5498.541, 823.1957, 6.648449, 5473.886, 796.6205, 1.382017, 1099.217, 790.3095, 1.390632, 1098.716, 814.0342, 1.348896, 1097.849, 99.89688, 99.97215, 99.5238, 100.0, 99.93757, 99.89433
4771.635560000001, 59.98581298104182, 59.992229825433164, 59.990071355995376, 22.992382871894318, 23.15058620175237, 23.129024396674172, 0.9999836153052889, 0.9999929165013806, 0.9999786520542036, 6458.082868130523, 6467.363827572132, 6475.186193726107, 135.4435648153035, 24.966525286163233, 38.0937987857219, 6460.042465931221, 6466.551057786671, 6481.217992014576, 282.35663982749236, 280.7534135893746, 281.48751699709385, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 795.6796, 6.911451, 5499.361, 800.7807, 6.86855, 5500.387, 828.9417, 6.586233, 5459.531, 792.9893, 1.386062, 1100.166, 787.0096, 1.395015, 1098.451, 814.6108, 1.349445, 1098.986, 99.98498, 100.0, 99.26281, 99.9412, 99.85781, 99.9064
4774.0848000000005, 59.98731849854665, 59.98405289399689, 59.98715479049827, 23.005202149770057, 23.157086330245484, 23.140767025560024, 0.9999801494085376, 0.9999910474006689, 0.9999815109446687, 6456.555048968689, 6465.7324930310815, 6482.236202931131, 132.23192551017337, 22.44678210562769, 39.83633868131301, 6460.459274663614, 6465.063667593002, 6475.664545536605, 282.12152721226533, 280.58797927489564, 281.3420013251361, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 791.7366, 6.937864, 5497.632, 798.4266, 6.883286, 5500.241, 823.2734, 6.65029, 5473.722, 796.7759, 1.380914, 1100.147, 783.8431, 1.400129, 1097.508, 819.3027, 1.338641, 1096.627, 99.95555, 100.0, 99.52082, 100.0, 99.79435, 99.692
4776.49532, 59.98569297891602, 59.987562158581994, 59.987546432469685, 22.997803375753087, 23.163267641035524, 23.132836214302685, 0.9999819142294903, 0.9999919256644837, 0.9999852034318071, 6455.683012474392, 6469.277908985874, 6474.29504131084, 128.6533999814137, 20.778903212025625, 37.2687560821264, 6456.230430584323, 6469.0890279882615, 6477.969734657298, 282.2521059909671, 280.7078534775658, 281.3747348178307, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 801.8306, 6.860052, 5500.91, 806.8508, 6.81366, 5498.951, 817.1198, 6.715268, 5487.028, 803.184, 1.370066, 1100.503, 777.5485, 1.408895, 1095.434, 825.6249, 1.324541, 1093.684, 100.0, 99.97121, 99.75346, 100.0, 99.60565, 99.37061
4778.871160000001, 59.988237335120246, 59.98248716277623, 59.98304888706453, 22.995996253806616, 23.143308379062866, 23.121592490911823, 0.9999811238247207, 0.9999942975154871, 0.9999810225945575, 6456.665969413329, 6462.316328466739, 6473.298595095737, 131.98638543499783, 19.29932799798462, 37.732626264121336, 6459.204004947746, 6461.336253421233, 6470.70113077053, 282.205997671869, 280.6567448627699, 281.45408468030433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 795.7388, 6.910915, 5499.471, 800.8585, 6.867814, 5500.228, 823.0987, 6.648265, 5473.717, 796.6011, 1.381098, 1099.895, 783.8622, 1.400129, 1097.8, 819.3425, 1.338092, 1096.974, 99.98898, 100.0, 99.50856, 99.98903, 99.78284, 99.72353
4781.26868, 59.98707378810496, 59.986168147991656, 59.98494132333992, 22.964429570651728, 23.11177680406048, 23.08859359400987, 0.9999771754622993, 0.9999940904468739, 0.9999777488315496, 6449.483857506917, 6453.361929841616, 6456.028155479149, 130.78815566055974, 21.526685371673466, 39.42750277928417, 6443.853952238711, 6453.740897628816, 6457.520710992185, 282.3636988319908, 280.68836798498666, 281.4405616248089, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 795.6993, 6.910915, 5499.639, 800.8585, 6.868366, 5500.563, 823.1375, 6.64937, 5473.441, 803.0092, 1.369698, 1099.593, 777.7011, 1.40853, 1095.895, 825.6846, 1.324724, 1093.726, 99.98498, 100.0, 99.51572, 100.0, 99.62542, 99.42822
4783.6644400000005, 59.9927798016972, 59.993049097380286, 59.99164802922495, 22.99849480235279, 23.148826547009396, 23.116801263187423, 0.9999787559077287, 0.9999886356595936, 0.9999794623131435, 6456.461701165641, 6468.208435397746, 6468.721161297299, 135.52824817377825, 25.673410505746688, 39.37958259120978, 6454.944988977794, 6462.6545946851265, 6470.813492925235, 282.26064621762725, 280.7550981726202, 281.51013537712527, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 789.3709, 6.960351, 5494.626, 794.5355, 6.920494, 5498.658, 829.4075, 6.577029, 5455.143, 809.029, 1.35885, 1100.988, 773.3521, 1.413643, 1094.984, 829.124, 1.31685, 1092.558, 99.89584, 99.9742, 99.18313, 100.0, 99.40346, 99.22694
4786.1622800000005, 59.99404919103648, 59.994187525667996, 59.99323150141891, 22.970195581235778, 23.143231669288078, 23.10606333128, 0.9999775022197531, 0.9999898688185779, 0.9999819200920294, 6452.9590663949675, 6460.654500602841, 6469.454422574256, 133.8067255173719, 31.008570787168992, 43.33927190211898, 6455.285885601452, 6461.88163156063, 6465.5980627457, 282.2505888451278, 280.7233447514521, 281.5093571791472, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 794.8122, 6.921802, 5498.25, 798.4266, 6.888443, 5499.776, 823.1375, 6.649738, 5473.665, 808.4464, 1.35977, 1100.931, 771.4827, 1.416565, 1093.589, 825.6647, 1.324907, 1094.017, 99.97587, 100.0, 99.51678, 100.0, 99.4158, 99.36687
4788.5700400000005, 59.99685622825599, 59.99725933935258, 59.99587206472914, 22.973835729985904, 23.111196402157685, 23.114915163860278, 0.9999846289319936, 0.9999936086101294, 0.9999828567857196, 6451.285636584377, 6459.378328874953, 6471.242516851877, 136.28789154976607, 22.178084572775788, 38.386403672509005, 6455.624686851926, 6465.328156098103, 6474.3472339524415, 282.2823796624999, 280.7764203097234, 281.46954380955594, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 784.9942, 6.997115, 5487.654, 788.6404, 6.965806, 5493.281, 816.8869, 6.716188, 5486.908, 815.6701, 1.346348, 1098.22, 764.7875, 1.424235, 1089.963, 819.3226, 1.338641, 1096.641, 99.77412, 99.87749, 99.76056, 99.82001, 99.08611, 99.69327
4790.878680000001, 59.99640309394479, 59.996923264045826, 59.9995021856048, 22.981921428730935, 23.145467771824904, 23.107003283955315, 0.9999819700759847, 0.9999905652467624, 0.9999833865942029, 6449.455550298038, 6469.698694507973, 6468.162084430078, 138.72345071447944, 27.111521604428162, 36.86994557397884, 6459.335514971734, 6462.193744289932, 6472.190880156005, 282.2685812429219, 280.735012348628, 281.44319436668053, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 789.3709, 6.960351, 5494.573, 794.4965, 6.920678, 5498.711, 823.1375, 6.649738, 5473.551, 809.3785, 1.358483, 1099.843, 771.2157, 1.417478, 1092.438, 825.6249, 1.323808, 1093.963, 99.89688, 99.97516, 99.51869, 99.98429, 99.41102, 99.44974
4793.26288, 60.006008606913475, 59.99999538644585, 60.001298820603665, 22.9888170527469, 23.141657112422905, 23.108511906933547, 0.999984026738857, 0.9999934058186073, 0.9999863492086741, 6456.172443798427, 6466.444871513695, 6470.079407887974, 137.76136067645348, 24.36089718534913, 37.209066726793026, 6451.795283020075, 6462.027904299634, 6465.278192394746, 282.3401090348133, 280.69221398084346, 281.485478630094, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 789.3709, 6.960351, 5494.626, 794.516, 6.920862, 5498.6, 816.7898, 6.717477, 5487.024, 809.3785, 1.35885, 1099.552, 771.4446, 1.416748, 1093.802, 825.6647, 1.324907, 1094.021, 99.90089, 99.97621, 99.76173, 99.95782, 99.32099, 99.36729
4795.750480000001, 60.00381703462313, 60.00243361842834, 60.00325681787824, 23.004581021280963, 23.15934346072966, 23.130947222627796, 0.9999863546316923, 0.9999940792639416, 0.9999844667684498, 6457.706702860406, 6465.745698103418, 6471.598321023757, 136.31500317539295, 22.90965303213852, 36.562796775966035, 6458.527898452972, 6472.485896830983, 6475.023254660744, 282.38547474403936, 280.7433906084605, 281.46295837317246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 795.7191, 6.911273, 5499.418, 800.8391, 6.868366, 5500.569, 810.4421, 6.781534, 5495.447, 803.048, 1.370434, 1100.348, 777.4341, 1.409625, 1095.951, 830.1579, 1.314469, 1091.905, 99.98802, 100.0, 99.92709, 100.0, 99.53239, 99.14767
4798.117120000001, 60.00289160276358, 60.00682950731521, 60.00439117698843, 23.011924491565452, 23.174191994107144, 23.129504789581542, 0.9999878625744777, 0.9999943185547087, 0.9999866647211951, 6462.62886394393, 6473.195861661438, 6476.592173006072, 133.52985680203733, 21.13887244255693, 34.9965256487485, 6462.664647770395, 6471.663791124227, 6474.230409779152, 282.1283190252703, 280.6352114762993, 281.3235439721008, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 789.3709, 6.960529, 5494.516, 794.8857, 6.914783, 5499.272, 816.751, 6.718029, 5486.908, 806.3104, 1.364918, 1100.311, 776.137, 1.409808, 1096.031, 825.6051, 1.325273, 1093.219, 99.89889, 99.98594, 99.76056, 99.99684, 99.51657, 99.38212
4800.524600000001, 60.009149495051474, 60.00745768125086, 60.005116125392576, 23.01858081017471, 23.156804417187445, 23.179242890407174, 0.9999876174566842, 0.9999948768674473, 0.9999852533716937, 6459.4703440285175, 6465.843239753061, 6474.702572252113, 135.13145751089996, 16.072743626341435, 36.77076543634803, 6461.651802097647, 6468.040095609264, 6473.104354912489, 282.06524545883207, 280.5918421962435, 281.32308838712726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 797.6906, 6.891641, 5500.08, 804.3994, 6.837052, 5499.468, 821.1769, 6.663543, 5475.797, 796.8923, 1.381098, 1100.554, 783.8813, 1.400677, 1097.436, 819.3226, 1.338092, 1096.691, 100.0, 99.99777, 99.55855, 100.0, 99.76547, 99.6705
4802.90836, 60.00372323538981, 60.005889947549804, 60.00722080129867, 23.012493783419256, 23.182333924852717, 23.143915273219584, 0.9999878229785092, 0.999996156578628, 0.9999861556884443, 6459.548813373177, 6470.839886604805, 6478.13004550939, 132.24714680225657, 18.54804065728831, 36.93983170456977, 6464.5821954995035, 6475.762577170204, 6473.90673257011, 282.3200952134427, 280.70337538969454, 281.41361541471076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 795.8965, 6.909666, 5499.25, 800.6639, 6.868918, 5500.625, 817.081, 6.714532, 5486.741, 802.9704, 1.370802, 1100.16, 777.5485, 1.408712, 1095.435, 825.6051, 1.324907, 1093.802, 99.98897, 100.0, 99.75655, 100.0, 99.625, 99.42364
4805.29356, 60.00446860704137, 60.00231140157844, 60.00115633284504, 22.996443631847775, 23.173077102142933, 23.13500698506353, 0.9999830181808063, 0.999993936336808, 0.9999799192845524, 6454.424271162725, 6463.180262829097, 6470.61201132283, 132.6844524461967, 21.858256277008422, 35.2026774582082, 6450.503182698868, 6457.948164333532, 6463.203173416482, 282.1430365869269, 280.6402596145884, 281.39500679291433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 795.6993, 6.911273, 5499.361, 800.8001, 6.868366, 5500.344, 823.1181, 6.649554, 5473.551, 796.7176, 1.380914, 1099.964, 777.682, 1.408712, 1095.547, 825.6647, 1.32509, 1093.388, 99.98697, 100.0, 99.51772, 100.0, 99.59076, 99.39754
4807.7555600000005, 60.00520687293386, 60.004911398516796, 60.006062316640275, 23.002549289561397, 23.159909598172238, 23.12682371221712, 0.9999861447764984, 0.9999910649670474, 0.9999835970370672, 6460.710017718022, 6470.702146071347, 6470.211369075867, 136.53987899763206, 25.827868952487506, 33.48596985274526, 6461.793641718545, 6464.86340484621, 6470.208433912515, 282.23368434697954, 280.7297600930382, 281.37800954194694, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 789.3709, 6.960529, 5494.568, 794.4965, 6.920678, 5498.716, 829.3687, 6.577029, 5455.148, 790.426, 1.390659, 1099.683, 771.4446, 1.416565, 1092.995, 831.8677, 1.309342, 1089.785, 99.89993, 99.97525, 99.18313, 99.96979, 99.32113, 99.10245
4810.1802800000005, 60.00225987593664, 60.00331799256292, 60.00347846137228, 22.97924462632058, 23.151496066206473, 23.128448404404093, 0.9999845334635244, 0.9999930462495821, 0.999983648785297, 6455.217018514115, 6462.545593494062, 6465.967721409317, 136.8946121431468, 24.769400311060053, 37.94762524241378, 6457.964735582811, 6458.608185814864, 6465.300062318778, 282.21300029547245, 280.74936105828687, 281.4186434645765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 795.6993, 6.911273, 5499.361, 800.8196, 6.868366, 5500.396, 823.1181, 6.649738, 5473.551, 795.3, 1.38404, 1099.894, 775.0115, 1.412547, 1094.084, 825.6647, 1.324724, 1093.206, 99.98802, 100.0, 99.51772, 100.0, 99.46078, 99.43023
4812.5996000000005, 60.00117869028684, 60.0025071106034, 60.00576586534567, 22.985621676065524, 23.118272391962094, 23.13346646349792, 0.9999850679169597, 0.9999936292274524, 0.9999846559380292, 6456.663216257764, 6458.3415817325895, 6469.149081528632, 141.22376663248997, 25.924009183494263, 36.075417801414005, 6456.78792620558, 6458.783874709611, 6471.302747753679, 282.17527949844134, 280.5749928749489, 281.35950510006444, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 789.0555, 6.96285, 5493.12, 792.7455, 6.934124, 5496.464, 820.1093, 6.686921, 5482.499, 785.8626, 1.398381, 1098.063, 765.1118, 1.423688, 1089.584, 819.2431, 1.338458, 1096.632, 99.88263, 99.94487, 99.68039, 99.83293, 99.07515, 99.69243
4814.9400000000005, 60.002085445948865, 59.998449329509896, 59.99992418803159, 22.99846778047109, 23.159845539247186, 23.12315425643263, 0.9999827825154336, 0.9999913411315332, 0.9999835040836901, 6453.838099339303, 6464.38389653826, 6471.481858589312, 135.36981808721384, 25.54383097406094, 37.4533503020923, 6453.203876856996, 6464.230440648021, 6469.807721616778, 282.0782261028773, 280.6565989415805, 281.37322710665813, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 787.4586, 6.974985, 5493.287, 793.7378, 6.923994, 5498.708, 823.0599, 6.65029, 5473.551, 790.426, 1.390843, 1099.354, 771.3874, 1.416565, 1093.159, 825.5852, 1.324175, 1093.51, 99.87654, 99.96772, 99.51772, 99.94166, 99.29687, 99.40864
4817.371440000001, 59.993697303924804, 59.99584316288777, 59.997573257928316, 23.013650799055046, 23.168829165329345, 23.123181785085535, 0.9999895221734252, 0.9999929270710491, 0.9999847152156986, 6456.956190564264, 6468.625283260705, 6474.40711928831, 136.83575519329543, 21.323020060923, 33.74679252301121, 6455.278837760893, 6463.550765929966, 6471.853240556763, 282.1708277913093, 280.63187699504357, 281.4352490883412, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 789.3709, 6.960529, 5494.678, 794.5355, 6.920494, 5498.769, 816.8093, 6.717661, 5487.026, 790.4648, 1.390843, 1099.301, 771.4255, 1.416565, 1093.324, 825.6647, 1.324175, 1093.388, 99.90298, 99.97117, 99.7647, 99.93501, 99.30206, 99.4149
4819.721960000001, 59.99808359398965, 59.998719490465206, 59.9951503606357, 23.014962336611106, 23.155148636103252, 23.13278033327728, 0.999989117833358, 0.9999942950394455, 0.9999877775657919, 6460.578213554061, 6469.938008862807, 6472.679572022699, 137.66817143803337, 23.985421208934895, 32.72972031666359, 6458.561167600379, 6468.610501646522, 6470.690252595503, 282.2926235827923, 280.74921098795255, 281.3810456345419, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 795.7191, 6.911451, 5499.528, 800.8391, 6.868366, 5500.569, 810.4615, 6.780798, 5495.623, 796.7953, 1.38073, 1100.23, 777.3959, 1.409078, 1095.773, 831.8677, 1.308976, 1089.758, 99.99002, 100.0, 99.91902, 100.0, 99.55039, 99.00844
4822.1302000000005, 59.99637061544064, 59.9951838019925, 59.993189641255796, 23.010723637812713, 23.178730617295457, 23.13692608355113, 0.9999903766874202, 0.9999938301755231, 0.9999858190561546, 6459.991069164528, 6474.3420952409615, 6471.671260425052, 136.72328182451156, 21.346790139493805, 34.119493984948576, 6462.95809195126, 6474.2536514961475, 6476.3970271056105, 282.2839033837659, 280.6830567114626, 281.4818843124693, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 789.3709, 6.960529, 5494.516, 794.5355, 6.920678, 5498.769, 816.7898, 6.717477, 5486.967, 790.4648, 1.390843, 1099.456, 772.0931, 1.416017, 1093.855, 825.5454, 1.323991, 1093.752, 99.90194, 99.97311, 99.7647, 99.94026, 99.35958, 99.43057
4824.4974, 59.99847724712187, 60.00082563200499, 59.99724368275936, 22.990407631068692, 23.15660241448617, 23.13831887829612, 0.999985880680991, 0.9999958342708647, 0.9999848681729074, 6458.618840753501, 6465.020944510864, 6478.272607751385, 134.8179288316237, 17.739962026172407, 35.931326887930936, 6459.473090356442, 6462.937962255132, 6475.282990555029, 282.272218204363, 280.6705933195285, 281.43460673421356, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 795.7191, 6.911273, 5499.471, 800.8196, 6.86855, 5500.228, 816.7898, 6.714347, 5486.079, 798.9313, 1.377237, 1100.452, 780.7722, 1.403781, 1096.729, 823.2392, 1.330034, 1094.327, 99.98802, 100.0, 99.75251, 100.0, 99.72566, 99.4829
4826.864600000001, 59.99735248926604, 59.996636047231895, 59.996186344504764, 23.001821034533116, 23.174822275994895, 23.14815349481883, 0.9999838261942826, 0.9999960418271735, 0.9999848795828469, 6462.064338191648, 6472.1091717378495, 6478.209309775873, 130.02116691044557, 16.63913840842997, 35.1225511294499, 6463.381004803483, 6472.2677868194205, 6479.415475478209, 282.24907418725127, 280.7780352043836, 281.49769238708495, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 800.6083, 6.875579, 5500.582, 804.5745, 6.838894, 5499.852, 819.0999, 6.697229, 5484.121, 797.3778, 1.379811, 1100.327, 777.0907, 1.40926, 1095.499, 825.3069, 1.324724, 1093.173, 100.0, 100.0, 99.69778, 100.0, 99.54316, 99.44833
4829.211520000001, 59.99881715876587, 60.001514330213155, 59.996966800295965, 22.994945444560933, 23.15999271164905, 23.118387855700583, 0.9999843527665875, 0.9999951672514688, 0.9999842481299476, 6458.85146351743, 6469.889779076838, 6473.483355448239, 132.70357083368526, 21.31044190753755, 37.6256139799159, 6459.201084106992, 6467.667802975401, 6470.745773741243, 282.2086108222437, 280.7126416494394, 281.42279639518694, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 795.7191, 6.911273, 5499.476, 800.8391, 6.868366, 5500.622, 823.1181, 6.649554, 5473.499, 796.7759, 1.38073, 1100.282, 777.7202, 1.408712, 1095.517, 825.6051, 1.323991, 1093.802, 99.98907, 100.0, 99.51667, 100.0, 99.55908, 99.37136
4831.5776000000005, 59.997647544192745, 60.00013761916056, 60.00093265030676, 22.966625549636984, 23.12610546575666, 23.074343043845495, 0.9999844601986684, 0.9999927306146957, 0.9999862136757239, 6441.817654447253, 6454.380784720565, 6461.227186797934, 140.85551863072624, 20.560816172803243, 35.782012512918755, 6443.099085803254, 6461.812934404586, 6462.634837738431, 282.35815200215717, 280.7205249289045, 281.39888945489514, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 789.3709, 6.960529, 5494.573, 794.516, 6.920494, 5498.603, 829.3881, 6.577213, 5455.089, 790.4066, 1.390843, 1099.358, 771.3874, 1.416565, 1092.682, 831.9273, 1.309891, 1089.107, 99.90194, 99.97623, 99.18312, 99.95436, 99.33331, 99.00835
4833.95552, 59.99922630270198, 59.999070266029435, 60.00315720811191, 22.997289068043475, 23.152176137632523, 23.11749634233474, 0.9999827793381103, 0.9999938855336921, 0.9999827058558821, 6455.238061697514, 6465.067123340348, 6469.530938886659, 130.98791257794983, 23.435892454740497, 39.73434122374772, 6454.679661866, 6466.690536663591, 6474.954554950068, 282.2576065930638, 280.6570346661175, 281.45053583257794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 795.6993, 6.911451, 5499.303, 800.8391, 6.86855, 5500.792, 823.1181, 6.64937, 5473.44, 796.6982, 1.38073, 1100.128, 777.7202, 1.40853, 1095.622, 825.6448, 1.323991, 1093.16, 99.98897, 100.0, 99.51572, 100.0, 99.55432, 99.43566
4836.31836, 60.002562840430755, 60.00081296245743, 60.00155476084518, 22.983370170065307, 23.145858301675162, 23.105521370915707, 0.9999836671134105, 0.9999907049364767, 0.99998087945392, 6449.87080841442, 6462.561345777542, 6467.5518015146035, 134.78810020008768, 28.146052895451703, 34.17478126915455, 6452.728720786957, 6466.236272916749, 6468.896179719647, 282.26456485214504, 280.70617694294486, 281.4523474444788, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 789.3709, 6.960529, 5494.736, 794.5355, 6.920678, 5498.658, 823.1375, 6.649738, 5473.441, 790.5037, 1.390843, 1099.513, 771.2157, 1.41693, 1092.594, 825.5653, 1.324907, 1093.811, 99.89888, 99.97215, 99.51572, 99.94072, 99.32533, 99.38178
4838.78044, 60.00315738977045, 60.00079418193861, 60.001076884696545, 22.984018193453792, 23.147628992144398, 23.11747026568668, 0.9999850116495042, 0.9999917485892762, 0.9999859030321948, 6454.260728899971, 6466.256902439692, 6467.486450261815, 139.06851628619643, 26.274742522504766, 40.122067408669864, 6457.380462014929, 6464.880771191969, 6467.109209068174, 282.2589653806923, 280.71778119814053, 281.5410518394416, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 789.3709, 6.960708, 5494.574, 794.516, 6.920494, 5498.545, 823.1375, 6.649554, 5473.61, 790.426, 1.390843, 1099.363, 771.4637, 1.416383, 1093.159, 825.6647, 1.323991, 1093.224, 99.90194, 99.97631, 99.51878, 99.9495, 99.37666, 99.43515
4841.20956, 59.99830871347261, 59.99710432583849, 59.9964570086636, 22.99204031870919, 23.16125879479842, 23.101704070293138, 0.999983859949686, 0.9999890039536345, 0.9999845308630064, 6453.435701970183, 6464.083001736324, 6466.685114512547, 138.38156375894414, 19.629821034612633, 35.45377141650812, 6452.322170647684, 6466.101536088711, 6471.881927291886, 282.2663242976535, 280.6859392595442, 281.513003383942, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 789.3709, 6.960708, 5494.631, 794.4965, 6.920862, 5498.433, 823.1181, 6.649738, 5473.552, 790.4843, 1.390843, 1099.455, 771.4064, 1.417113, 1092.13, 825.6051, 1.323991, 1093.743, 99.89888, 99.9701, 99.51773, 99.94072, 99.28312, 99.38263
4843.589120000001, 59.98787576317936, 59.989560601295494, 59.991269927303016, 22.69574499579908, 24.10382567194623, 24.178613544888723, 0.999973863039709, 0.9999913106074811, 0.9999825549335924, 6460.8311031436315, 6466.777692488509, 6473.887690143935, 139.08787507379657, 26.792995402044653, 32.798051178592914, 6457.033356220282, 6462.500221481561, 6477.818515301966, 282.23561224027145, 280.72763713828124, 281.53043566067424, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 789.2723, 6.960173, 5494.568, 794.5355, 6.920494, 5498.602, 823.1569, 6.651579, 5473.329, 790.4648, 1.390659, 1099.29, 771.3683, 1.416383, 1092.333, 527.9434, 1.512422, 1047.644, 99.90395, 99.97724, 99.5269, 99.93408, 99.35475, 86.12709
4845.960400000001, 59.991982766766334, 59.98936508096913, 59.99009543971669, 22.99384447809631, 23.134902253639172, 23.133864330063183, 0.999985499690618, 0.9999954399054899, 0.9999835751029551, 6457.050135419178, 6464.920202368472, 6469.975714952473, 140.07081339046408, 22.118430380618975, 34.152592945781635, 6431.0827104725995, 6449.5692870933435, 6441.759673390015, 282.17656827264216, 280.723745396109, 281.49887148002466, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 789.3118, 6.959816, 5494.795, 794.516, 6.920678, 5498.6, 823.1375, 6.648818, 5473.774, 789.6104, 1.391946, 1099.031, 802.2122, 1.331827, 1070.04, 805.525, 1.314103, 1094.37, 99.90195, 99.97522, 99.52176, 99.94272, 97.27496, 99.19005
4848.32132, 59.99003687003876, 59.98727359348227, 59.98753973629094, 22.51119057081886, 22.428369011986007, 22.273080837333783, 0.9999833411811516, 0.999986611247912, 0.9999833180048049, 6097.514472686476, 6078.5617205600265, 6056.928375241602, 124.49506167009622, 18.254960079774264, 32.5629377938576, 5877.704371111569, 5807.989938851974, 5774.231986954307, 282.19423953908154, 280.73500824030583, 281.39686362515516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 789.4103, 6.960173, 5494.627, 794.7106, 6.920494, 5498.537, 832.3582, 6.541319, 5483.148, 823.3987, 1.377237, 1097.873, 771.3111, 1.416565, 1092.694, 817.911, 1.341022, 1096.746, 99.90091, 99.97625, 99.69221, 99.87518, 99.33444, 99.71886
4850.74964, 59.98746881897507, 59.98946804412445, 59.98837860413154, 20.107332312322857, 20.15132152800844, 20.014506479352224, 0.9999890669076397, 0.9999975725428235, 0.9999917097377501, 5434.455468658161, 5392.246679242561, 5365.1877528924115, 100.92493417586275, 6.185267008351161, 14.624370723445736, 5460.585544730738, 5536.181039530586, 5608.8119229967815, 282.1988202292568, 280.68371743843255, 281.39205168172225, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 789.5681, 6.95928, 5494.795, 794.7495, 6.919204, 5498.72, 825.234, 6.626361, 5468.449, 782.2119, 1.402426, 1097.856, 771.3874, 1.41693, 1092.865, 818.1695, 1.340655, 1096.82, 99.89987, 99.97532, 99.42103, 99.78883, 99.35857, 99.75394
4853.1062, 59.98449146567102, 59.98933506366602, 59.9842819551465, 20.39852407251525, 20.78014719204192, 21.01742398173861, 0.9999929334654759, 0.9999963023696001, 0.9999938936416596, 6148.538436858982, 6240.3741875668875, 6318.810290764488, 131.98076283728915, 21.446871289971227, 31.1513631493076, 6456.3343698096405, 6402.35798283026, 6235.572107841157, 282.2131616197302, 280.6622976801104, 281.5269205431838, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 750.0991, 7.306935, 5081.027, 794.0101, 6.920862, 5498.667, 823.4287, 6.64532, 5472.991, 782.3284, 1.402794, 1097.276, 771.6926, 1.416565, 1093.252, 818.2291, 1.340472, 1097.522, 92.38102, 99.97318, 99.51067, 99.76994, 99.35391, 99.70993
4855.4884, 59.98635474214476, 59.986877047598796, 59.98582049800157, 22.976412097269378, 23.122100653960565, 23.104332262708922, 0.9999870881304497, 0.9999960345295863, 0.9999794805681407, 6452.211943629816, 6457.132974138224, 6470.721326981204, 130.5734038413259, 15.794025464627566, 37.3092572412138, 6451.085150319889, 6461.426474991228, 6470.358918146158, 282.24504020419846, 280.7278305783912, 281.46191880144573, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 784.8956, 6.993367, 5487.542, 790.7416, 6.952912, 5494.695, 818.304, 6.707537, 5485.519, 775.6484, 1.4107, 1095.243, 765.5314, 1.424053, 1089.8, 811.8473, 1.353657, 1099.046, 99.78632, 99.90214, 99.72916, 99.56617, 99.11591, 99.91184
4857.8881200000005, 59.990237209117055, 59.98835841057909, 59.98698068166094, 22.975518903019587, 23.12886872584078, 23.111841108644086, 0.9999825347180593, 0.9999943146084727, 0.9999817587794643, 6456.3341777006235, 6464.637906624759, 6471.118191099296, 135.863810806882, 21.56383830847699, 37.95550235203882, 6454.60038577889, 6456.706305482889, 6471.675823819, 282.27060915307646, 280.7363711553827, 281.4983303857349, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 787.7937, 6.971951, 5492.619, 794.7495, 6.918652, 5498.555, 823.4869, 6.644952, 5472.318, 781.8818, 1.401875, 1097.224, 771.807, 1.4162, 1093.201, 818.2291, 1.340655, 1097.007, 99.86649, 99.97233, 99.49732, 99.74627, 99.37014, 99.72652
4860.35072, 59.98742640673181, 59.98753269841712, 59.99025517684075, 22.99431525649883, 23.1329954974928, 23.138734233962474, 0.9999823463421772, 0.9999958848294167, 0.9999855415853917, 6454.113900118026, 6461.233537554064, 6471.452807553076, 130.46613378012546, 16.08392021527652, 33.22153849251163, 6460.655746605036, 6462.018776571685, 6472.4229176294175, 282.3034911615304, 280.81062808963435, 281.550771996116, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 781.5638, 7.01639, 5483.919, 794.7884, 6.918283, 5498.725, 817.2946, 6.712139, 5486.297, 781.843, 1.402058, 1096.76, 771.7307, 1.415652, 1092.553, 818.1894, 1.340838, 1096.884, 99.70413, 99.97438, 99.74946, 99.70404, 99.4337, 99.71534
4862.808080000001, 59.98909119892376, 59.98885563106055, 59.98942034125492, 23.001990583955656, 23.14343042049352, 23.122859366837822, 0.9999875503479851, 0.9999958898505741, 0.9999870556463438, 6453.636322350801, 6462.622409535519, 6473.231869817088, 136.8863531223019, 19.86921964334624, 31.14703292494937, 6458.625623359468, 6465.212681455607, 6470.360918974582, 282.29325229133764, 280.7958337629611, 281.5296186856552, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 775.2551, 7.057973, 5472.025, 801.053, 6.866524, 5500.288, 810.8886, 6.777116, 5495.234, 788.1735, 1.394152, 1099.118, 778.1398, 1.407616, 1096.067, 823.3585, 1.329851, 1094.902, 99.48797, 100.0, 99.92326, 99.79995, 99.64105, 99.52976
4865.14912, 59.991694482234045, 59.995831598155654, 59.992357675524275, 22.982673210532667, 23.11181361362999, 23.08619852935076, 0.999984569475086, 0.999997246922037, 0.9999805863625674, 6451.242285861726, 6464.930445108861, 6472.5729749361335, 127.08613230939795, 23.56310305848865, 33.99687281038928, 6456.626491743549, 6467.580500353148, 6473.556556461994, 282.2302282624612, 280.6989206157944, 281.566804510019, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 781.5638, 7.01639, 5483.972, 794.7689, 6.918652, 5498.662, 817.2946, 6.712323, 5486.021, 783.8431, 1.398565, 1098.566, 775.5457, 1.410721, 1094.336, 822.8416, 1.330584, 1095.136, 99.70718, 99.97745, 99.7465, 99.86824, 99.55269, 99.52345
4867.51684, 59.99585537288334, 59.996066083712165, 59.99665449510749, 22.97033040900869, 23.126043579679735, 23.080626325786355, 0.9999859739651257, 0.9999936836764808, 0.9999878490024846, 6448.6248792107235, 6461.148387519436, 6465.016930533086, 134.24460992724835, 22.626970965341116, 33.32198307857175, 6447.691708934013, 6461.1945702095945, 6464.471520101611, 282.3574650615273, 280.8188264441082, 281.658559446687, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 782.3918, 7.00818, 5486.815, 792.3953, 6.937255, 5496.172, 820.614, 6.670907, 5477.25, 793.1446, 1.386982, 1100.063, 784.1293, 1.398668, 1098.262, 830.7344, 1.312638, 1089.892, 99.75887, 99.93854, 99.58497, 99.96447, 99.84059, 99.14275
4869.906040000001, 59.99713773548003, 59.99917216117162, 60.00211781210547, 22.984331227539, 23.135468195741616, 23.09923101018372, 0.9999864816552195, 0.9999956004372101, 0.9999852018696254, 6455.621113796158, 6466.404066365249, 6469.737883120995, 130.21968601718436, 20.69748475741926, 33.797561206036335, 6459.8967868526315, 6465.806307643662, 6472.065071319424, 282.4346428292113, 280.8805102124873, 281.67845092171905, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 782.865, 7.009965, 5484.42, 794.6911, 6.919204, 5498.783, 817.2751, 6.712875, 5486.186, 788.1346, 1.393601, 1098.968, 778.1017, 1.407251, 1094.947, 824.5116, 1.327288, 1093.876, 99.72955, 99.97745, 99.7464, 99.86252, 99.63181, 99.49459
4872.264120000001, 59.998651170092366, 60.00426041598401, 60.0008112234459, 23.007381131576146, 23.155472172142538, 23.13838731243494, 0.999985690074018, 0.9999948757910907, 0.999984764212388, 6458.677730210373, 6468.087464686912, 6473.240460207768, 132.33384394908262, 19.777269050415725, 33.39382344789033, 6461.821239735083, 6469.069583830918, 6478.535788313748, 282.27551845355623, 280.67247433729295, 281.5028987764066, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 787.8134, 6.971951, 5492.619, 788.5042, 6.966911, 5493.518, 817.2363, 6.712323, 5486.132, 794.4262, 1.384775, 1099.394, 784.4536, 1.400311, 1098.473, 824.5116, 1.326555, 1094.396, 99.86745, 99.87978, 99.74646, 99.94353, 99.73214, 99.48917
4874.6068000000005, 59.998986297459005, 60.0025282699349, 60.005526765871515, 23.00726734035256, 23.145124808076236, 23.136383546748256, 0.9999895144709056, 0.9999954508412191, 0.9999874319237023, 6449.869508505375, 6459.220254834261, 6471.115123757739, 132.4065781426857, 19.436055895248955, 34.01605958242203, 6457.207812631771, 6461.331566221692, 6479.595625294685, 282.1559043571205, 280.6674931262761, 281.5004430499749, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 794.1418, 6.923765, 5498.412, 782.2006, 7.011671, 5484.678, 811.0439, 6.775828, 5495.295, 800.8538, 1.372272, 1101.034, 790.7482, 1.388806, 1100.114, 818.2689, 1.340472, 1097.567, 99.96972, 99.72099, 99.91305, 99.93046, 100.0, 99.71576
4877.04312, 60.00739568695547, 60.005218067957806, 60.004335961006824, 22.988742260616856, 23.156939211764453, 23.11298157528469, 0.9999865916325619, 0.999994439681524, 0.9999851898752404, 6454.309378952787, 6462.722155273053, 6471.251027717868, 135.24429530917268, 25.583988049517757, 33.67021491307423, 6456.39434950805, 6466.699388059523, 6472.988422439412, 282.24321831681175, 280.71223688664924, 281.4442361105588, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 787.8331, 6.971951, 5492.734, 788.5237, 6.966543, 5493.353, 817.2557, 6.712507, 5486.358, 794.4456, 1.383304, 1100.29, 784.4154, 1.400494, 1097.282, 824.4917, 1.327288, 1094.287, 99.8665, 99.88172, 99.75057, 100.0, 99.88043, 99.46349
4879.518120000001, 60.0031713121137, 60.00170606441626, 60.00371809183176, 22.96322157072087, 23.12394138076589, 23.07635858212433, 0.9999878361550936, 0.9999952850110876, 0.9999845408064877, 6445.843352928425, 6460.926029969788, 6463.173731825085, 133.1027859161169, 25.26463410502629, 33.69009317160999, 6449.489302875929, 6456.73480034377, 6463.84561349235, 282.29877255752615, 280.79863205030404, 281.58830511958763, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 787.8331, 6.971951, 5492.844, 788.5432, 6.964333, 5494.399, 818.5757, 6.692811, 5482.002, 803.1063, 1.369147, 1099.144, 780.0663, 1.405608, 1097.071, 830.0784, 1.31392, 1090.438, 99.86649, 99.89677, 99.68054, 99.92076, 99.61227, 99.14336
4881.96452, 60.00527638027037, 60.006359111395405, 60.0048728248333, 22.99082018177436, 23.15079257749379, 23.11732779718455, 0.9999819464350256, 0.9999930147678971, 0.9999854760798165, 6456.101403302151, 6469.944145801483, 6474.409747503354, 134.84098135301969, 23.317905423369666, 32.15925945928802, 6459.281115684939, 6463.849279367687, 6473.606334341761, 282.26863197268614, 280.7525758064639, 281.50547110524184, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 784.8168, 6.993903, 5489.995, 790.3331, 6.957702, 5494.173, 817.5469, 6.711586, 5485.908, 800.8538, 1.372456, 1099.392, 784.4536, 1.400677, 1097.584, 824.5315, 1.327288, 1094.045, 99.81669, 99.90003, 99.74652, 100.0, 99.77899, 99.45723
4884.32336, 60.00295850364585, 60.00312091745441, 60.00660530684624, 22.998210403444133, 23.15387555426455, 23.13180179378431, 0.9999811275764628, 0.9999939817160772, 0.999979679245988, 6456.777958066553, 6468.247648906631, 6473.482646520577, 131.3848258129326, 26.168681162142548, 34.62397794801018, 6456.771836292879, 6465.078981689222, 6475.110641757477, 282.190100071737, 280.7327015448385, 281.5314561282282, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 781.623, 7.016211, 5483.915, 794.7689, 6.918468, 5498.662, 817.2751, 6.712875, 5486.303, 807.1454, 1.361976, 1099.172, 778.2543, 1.408164, 1096.03, 824.4917, 1.326738, 1094.396, 99.70614, 99.97532, 99.74957, 99.92284, 99.63771, 99.45273
4886.729880000001, 59.99944151156069, 60.00535889168789, 60.00458765212992, 22.9616590484987, 23.10726188802257, 23.0974381744758, 0.999988037104226, 0.9999953751785581, 0.9999874050608815, 6448.153787687832, 6462.090542148789, 6465.134144994028, 132.6277019362376, 20.480070823939514, 32.41097052340319, 6450.567240902805, 6459.701808498775, 6471.180943008754, 282.2472858716589, 280.71296551275924, 281.5137069881567, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 800.0, 775.2748, 7.057794, 5471.863, 801.0336, 6.86634, 5500.459, 810.6557, 6.777116, 5495.519, 813.301, 1.350944, 1098.573, 771.8261, 1.416383, 1093.28, 818.2888, 1.340838, 1097.171, 99.48492, 100.0, 99.90882, 99.89048, 99.38671, 99.73101
