TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
5038.3352, 60.011916381620985, 60.00836977201684, 60.01066860200449, 28.105465810774277, 28.292667273219138, 28.260443206532216, 0.9999677887006627, 0.999983597807349, 0.9999703696852049, 7889.184277453758, 7902.129760105593, 7913.773628171222, 174.68945833315183, 42.10849871211167, 66.00611389761207, 7895.530104411877, 7905.3344014606555, 7912.08707039801, 282.1469869839108, 280.59585186483025, 281.45325694999383, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 799.4254, 6.885573, 5500.25, 792.765, 6.937624, 5496.464, 832.4164, 1.307201, 1088.04, 790.5231, 6.951608, 5494.47, 791.9118, 6.941735, 5496.419, 811.9069, 1.353474, 1099.198, 100.0, 99.9343, 99.00683, 99.90437, 99.93349, 99.89448
5040.736360000001, 60.012164656801154, 60.010662527299154, 60.00899933244826, 28.118386112828563, 28.30139287046822, 28.26247895166766, 0.9999682945890687, 0.9999811840319969, 0.999968206079173, 7895.0080829625995, 7909.038010218378, 7916.402355117146, 179.9852350838455, 46.37965276964951, 62.26081526980897, 7898.324517867245, 7908.053270868696, 7917.46381399524, 282.29534860558186, 280.7531390821392, 281.5047866001866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 799.0903, 6.877542, 5500.635, 794.6522, 6.919388, 5498.782, 828.9999, 1.316589, 1091.656, 795.4942, 6.912996, 5498.99, 797.9585, 6.892609, 5499.772, 818.2689, 1.341022, 1096.36, 100.0, 99.97638, 99.24038, 99.98542, 99.99631, 99.66773
5043.14292, 60.0160344871047, 60.01280771994932, 60.010115830867235, 28.10086072991221, 28.316397701201094, 28.262452369769594, 0.9999744029029202, 0.9999837208811138, 0.9999683821194425, 7891.817552984802, 7903.585239357304, 7911.197736531894, 179.5384908685769, 43.9460513453173, 61.341757881904414, 7892.078771639896, 7905.584609598824, 7916.401314095973, 282.07513964349585, 280.62970192969635, 281.47903033922773, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 794.0433, 6.924657, 5498.693, 788.4459, 6.96728, 5493.291, 828.9222, 1.316404, 1091.379, 789.1443, 6.96172, 5494.018, 791.702, 6.942101, 5496.367, 818.249, 1.340655, 1096.998, 99.97284, 99.87662, 99.26678, 99.88983, 99.93057, 99.69883
5045.49732, 60.01568552323161, 60.01131218506444, 60.01510581342456, 28.090887186987644, 28.267013808074672, 28.25721485858808, 0.9999716957435967, 0.9999838409485142, 0.999972588941971, 7889.820645277076, 7900.539261450099, 7917.743183943992, 177.99151008516333, 44.602170944893714, 58.88275146409978, 7894.355141232502, 7903.583265689858, 7923.012501319272, 281.9205127859269, 280.5463906254487, 281.39380225313755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 787.7543, 6.972486, 5492.618, 782.1034, 7.012776, 5484.561, 822.7104, 1.331498, 1094.882, 782.8916, 7.00695, 5485.761, 785.3691, 6.989583, 5489.366, 824.5514, 1.326738, 1093.982, 99.86638, 99.71789, 99.56894, 99.7397, 99.80525, 99.44189
5047.87308, 60.01459399286428, 60.01402196950464, 60.016351076409975, 28.09940079808952, 28.287123177297246, 28.2611328089304, 0.999970630461461, 0.9999833491985368, 0.9999713050576903, 7886.688405093202, 7903.2119618366305, 7910.8607635647295, 177.34770780010376, 47.34644370523233, 62.91627562565145, 7883.808483665028, 7908.996073857426, 7915.719371540021, 282.330978239799, 280.8679534387253, 281.5592715494252, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 794.0433, 6.924657, 5498.583, 788.4459, 6.967464, 5493.344, 828.9611, 1.316589, 1091.999, 789.1638, 6.961536, 5494.019, 791.702, 6.942283, 5496.36, 820.5155, 1.335528, 1095.377, 99.97084, 99.87768, 99.21616, 99.89284, 99.93245, 99.67283
5050.31228, 60.01714663581538, 60.01110589105714, 60.01332939300299, 28.110962334816392, 28.2979673384634, 28.254934970753645, 0.9999704089236235, 0.9999834544007751, 0.9999742131403155, 7886.9502421147245, 7906.51730898733, 7910.641340667463, 177.5475534189818, 45.56096662390746, 62.17990011235679, 7892.733407184147, 7907.727267956827, 7908.884584305729, 282.12394298968985, 280.7626757838648, 281.4867270289611, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 794.0236, 6.924657, 5498.417, 788.7961, 6.964517, 5494.81, 830.3587, 1.311987, 1089.522, 792.0765, 6.93984, 5497.787, 795.7458, 6.907219, 5499.72, 830.0982, 1.314103, 1090.293, 99.97389, 99.89566, 99.11877, 99.9479, 99.98396, 99.12817
5052.657, 60.01571908115535, 60.012487886608106, 60.01535089487524, 28.094466143397643, 28.298135381030225, 28.25698060097058, 0.9999728568718483, 0.9999861246392417, 0.9999667080386223, 7891.045310293141, 7908.641464864844, 7911.217002049164, 178.77741043366632, 41.706910832059975, 60.57447236491657, 7893.504133099221, 7907.630485553195, 7912.151051834023, 282.16648514651274, 280.79585366967876, 281.4421603066667, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 797.7891, 6.89753, 5499.755, 790.6443, 6.950702, 5494.69, 830.2034, 1.3153, 1091.263, 789.2415, 6.961168, 5494.131, 791.702, 6.942466, 5496.195, 824.5712, 1.326738, 1094.437, 99.99414, 99.91076, 99.2043, 99.88976, 99.92942, 99.45731
5055.0446, 60.006749797863634, 60.008386976297736, 60.01077434211653, 28.117028754844267, 28.318600251625483, 28.269985787792397, 0.9999687713506864, 0.9999839449987598, 0.9999673578903548, 7896.73766973543, 7909.900505621508, 7916.914091086857, 177.4581186508367, 46.30732503984973, 64.74560298108116, 7895.0910707170415, 7904.183433719958, 7920.5552462418145, 282.2193827313116, 280.70054525691717, 281.5704134295832, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 800.1351, 6.872902, 5500.574, 794.73, 6.918836, 5498.781, 828.9999, 1.316404, 1091.428, 795.4942, 6.912629, 5499.048, 797.9203, 6.892609, 5499.879, 824.5911, 1.326921, 1093.931, 100.0, 99.97333, 99.28709, 99.98235, 99.99642, 99.44689
5057.4619600000005, 60.00393810877156, 60.00773962702258, 60.00327011887986, 28.122481898989655, 28.31172495473511, 28.29590799793941, 0.9999687260296625, 0.9999847073167083, 0.999973609338922, 7894.845755307538, 7906.217489192532, 7924.795521085133, 182.1743935858958, 42.39150191209319, 58.26325094595768, 7901.0358738474015, 7912.642531030402, 7923.545832012846, 282.1401999236348, 280.71858392324316, 281.4315535243075, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 806.5819, 6.816328, 5498.935, 800.9947, 6.866708, 5500.629, 822.7493, 1.330946, 1094.087, 801.7858, 6.859676, 5500.28, 804.2722, 6.838369, 5499.755, 818.249, 1.340472, 1096.798, 99.97923, 100.0, 99.46107, 100.0, 99.99307, 99.72451
5060.003000000001, 60.00224888525947, 59.9994173411728, 60.00188205460982, 28.10560757521222, 28.29146971550482, 28.27575716234456, 0.9999672151535487, 0.9999844499390366, 0.9999666193319796, 7894.505708451375, 7907.492962057679, 7917.018237414751, 180.1849351571691, 49.910814307307646, 59.27358002451524, 7896.082543991136, 7907.999973838871, 7918.475483484491, 282.2496160786723, 280.7293164301787, 281.5263965314091, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 800.3718, 6.872188, 5500.407, 794.73, 6.91902, 5498.665, 828.9028, 1.317325, 1091.615, 795.4942, 6.912996, 5499.271, 797.9394, 6.892426, 5499.768, 824.5514, 1.326921, 1094.16, 100.0, 99.97432, 99.27568, 99.98023, 99.99437, 99.47224
5062.36312, 59.99451009794075, 59.99629776079578, 59.99926297895442, 28.088604809027945, 28.2694702419241, 28.239887382303603, 0.9999740432158022, 0.9999849290113078, 0.9999698206438864, 7883.581271165242, 7898.581407826305, 7912.807126098138, 177.88222303750285, 47.718751682572474, 62.1153628159509, 7884.983059391345, 7902.853881640955, 7909.148123268872, 282.1869457340817, 280.69085022704974, 281.4929492289334, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 800.3915, 6.872188, 5500.58, 794.73, 6.91902, 5498.552, 829.2134, 1.315484, 1091.519, 793.9407, 6.924764, 5497.389, 795.4406, 6.917629, 5498.249, 828.7264, 1.317216, 1091.052, 100.0, 99.97527, 99.22759, 99.9615, 99.96675, 99.2158
5065.017400000001, 59.99662337832939, 59.992387803175895, 59.996043044525855, 28.114126933919266, 28.31255676192, 28.270791830959137, 0.9999689009343068, 0.9999824617360968, 0.9999707783633439, 7893.189871688124, 7907.074399922004, 7917.752220469188, 175.7120073007486, 46.911584017113455, 61.843986173498024, 7896.244445373052, 7909.227072963008, 7922.746624664794, 282.0406599509141, 280.6569154597906, 281.45226548744023, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 794.9108, 6.912343, 5499.358, 790.7805, 6.944808, 5498.541, 829.1357, 1.317141, 1091.544, 795.4942, 6.912629, 5499.271, 797.9394, 6.892426, 5499.88, 824.5712, 1.326921, 1094.224, 99.98693, 99.97207, 99.27492, 99.98032, 99.99734, 99.47224
5067.547320000001, 59.989918808592265, 59.99132984071407, 59.99068538084578, 28.09927779797707, 28.28908837482372, 28.25085519410326, 0.9999718045161865, 0.9999829923624357, 0.9999705899648658, 7885.551339164274, 7903.905214000482, 7911.775633423411, 180.35633201992732, 44.23787222363535, 59.603998755343696, 7892.272788104291, 7907.829706934008, 7918.3251942182305, 282.12370789552716, 280.6887532310055, 281.5308826658817, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 794.0433, 6.924657, 5498.363, 788.4459, 6.96728, 5493.514, 828.9028, 1.317141, 1091.78, 789.1832, 6.961536, 5494.077, 791.702, 6.942283, 5496.36, 824.5514, 1.326921, 1094.095, 99.96979, 99.87554, 99.25136, 99.88985, 99.93057, 99.46765
5069.980320000001, 59.98548897614828, 59.985324512150214, 59.98442522005917, 28.07668131490513, 28.259895476466664, 28.264883808600107, 0.999972093459254, 0.9999846634864685, 0.9999697158216058, 7888.220290564633, 7902.701715969951, 7916.907404052707, 180.406360555447, 44.83018483778142, 57.09565832950318, 7883.189179312837, 7892.047322972488, 7904.313346747836, 282.0155137403346, 280.70653760127186, 281.41182627599176, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 787.7543, 6.972486, 5492.676, 782.1034, 7.012408, 5484.561, 822.6328, 1.33021, 1094.98, 782.8916, 7.00695, 5485.761, 785.3501, 6.989583, 5489.21, 818.2888, 1.340655, 1097.537, 99.86447, 99.72091, 99.58436, 99.73768, 99.80242, 99.7211
5072.3214800000005, 59.980495644462366, 59.980993114990646, 59.98145240318264, 28.10072079285611, 28.293292607741378, 28.247135699368748, 0.9999739444967366, 0.9999864330153491, 0.9999677647336849, 7887.822910280196, 7906.4005626804055, 7915.585468706723, 176.87548789855327, 44.589709884715376, 59.56069107323992, 7894.164748931922, 7904.965842989322, 7909.486628270949, 282.1859460705526, 280.69890709162445, 281.4731060507136, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 794.0236, 6.924479, 5498.306, 788.4459, 6.967464, 5493.402, 828.9222, 1.316404, 1091.893, 789.1638, 6.961536, 5493.966, 791.702, 6.942283, 5496.584, 824.5514, 1.327288, 1093.982, 99.9678, 99.88066, 99.26157, 99.88986, 99.93649, 99.49291
5074.73668, 59.97940171815067, 59.98079209797446, 59.97629925735558, 28.11639754939062, 28.299960833360643, 28.259603629813583, 0.9999703157656226, 0.9999812508511483, 0.9999696112575508, 7883.969768865374, 7903.512183052979, 7914.13408259037, 176.03179585037287, 49.0953346203969, 59.70315737945202, 7886.217745590687, 7900.668019154876, 7911.177022328144, 282.03416353871177, 280.70679181424845, 281.563855558513, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 794.0433, 6.924479, 5498.359, 788.5237, 6.964701, 5494.98, 830.3781, 1.311987, 1089.454, 792.0571, 6.934692, 5497.781, 795.7458, 6.907219, 5499.737, 830.0982, 1.312638, 1090.581, 99.97389, 99.89672, 99.11302, 99.94799, 99.99443, 99.14233
5077.070360000001, 59.97770055047763, 59.97776957705051, 59.97952238305082, 28.09754977357891, 28.283932165142758, 28.24664578625717, 0.9999736149182251, 0.9999834833345226, 0.9999713735209456, 7890.344762796787, 7904.511092007774, 7911.949831931699, 179.2993988953574, 49.53439754089868, 56.96041209315854, 7887.697612485215, 7906.43288442246, 7911.198131254695, 282.1689574590748, 280.7146831057761, 281.58591640914625, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 797.8088, 6.89753, 5499.86, 790.6833, 6.950518, 5494.809, 829.6793, 1.314932, 1091.708, 789.222, 6.961536, 5494.188, 791.721, 6.942101, 5496.417, 824.5712, 1.327104, 1094.037, 99.99605, 99.91176, 99.24481, 99.89083, 99.93346, 99.48799
5079.52948, 59.981031375580706, 59.98317341219689, 59.982831357967015, 28.105950405084084, 28.29971400217139, 28.254830060315058, 0.999971599799841, 0.9999850223924683, 0.9999662440485536, 7892.223717233912, 7905.178202808625, 7917.376326397818, 178.5548818083463, 49.15084608975258, 62.724122992718094, 7899.192869353887, 7912.20712959517, 7916.312059958615, 282.1507425542832, 280.7671008230744, 281.5059627859344, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 800.3718, 6.872009, 5500.857, 794.73, 6.91902, 5498.952, 828.9417, 1.316589, 1091.95, 795.4942, 6.912812, 5499.106, 797.9394, 6.892791, 5499.875, 824.5712, 1.326921, 1093.977, 100.0, 99.97325, 99.26678, 99.98128, 99.99633, 99.47224
5081.9422, 59.98717092458197, 59.988672876339294, 59.98674184174698, 28.122667779188117, 28.29933334382462, 28.277281038433717, 0.9999743826702862, 0.9999838953034472, 0.9999667311317146, 7899.875010481506, 7909.340275897248, 7926.5093485831585, 176.54921141236377, 43.104569719629126, 55.17431573019758, 7894.906501439513, 7907.752373206686, 7921.704122948959, 282.23378756135236, 280.71141341532876, 281.50074933885674, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 806.7396, 6.816863, 5498.882, 800.9557, 6.866524, 5500.35, 822.6134, 1.332419, 1095.278, 801.8052, 6.860228, 5500.227, 804.2531, 6.838552, 5499.644, 818.3683, 1.340472, 1096.993, 99.97217, 100.0, 99.56937, 100.0, 99.99106, 99.69949
5084.29968, 59.989536471999784, 59.98935457115316, 59.98615052386261, 28.10720900462331, 28.294485786926106, 28.262550342757827, 0.9999685358002787, 0.9999807334032644, 0.9999721479233967, 7889.7377617149, 7910.291538145051, 7918.077335089955, 176.98164828124118, 47.65214714229569, 61.30979761432218, 7892.810275652803, 7913.444170871752, 7914.976309510279, 282.10929018715, 280.70914658103106, 281.4439437186996, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 800.3718, 6.872545, 5500.522, 794.7495, 6.918652, 5498.61, 828.9999, 1.316957, 1091.496, 795.4942, 6.912812, 5499.106, 797.9394, 6.892426, 5499.988, 824.5712, 1.327288, 1094.155, 100.0, 99.97333, 99.24483, 99.98234, 99.99529, 99.46723
5086.671520000001, 59.996038337765924, 59.993431854034505, 59.99140857920013, 28.0982387550094, 28.277745039906872, 28.238942700877914, 0.9999685705795824, 0.9999814802173379, 0.9999715644463181, 7883.264245495083, 7897.346122654408, 7910.285577521221, 176.57395910354217, 48.15634106862808, 62.624981722505595, 7887.1150352073655, 7900.7227656481, 7906.970915048548, 282.1189216217572, 280.6884356848156, 281.43397285441927, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 800.3915, 6.872009, 5500.58, 794.7106, 6.918836, 5498.663, 828.9805, 1.316589, 1091.798, 794.9893, 6.919799, 5498.076, 795.9175, 6.909045, 5498.597, 827.6131, 1.319047, 1091.587, 100.0, 99.97538, 99.25297, 99.96361, 99.97646, 99.23377
5089.04428, 59.99440206723134, 59.99483985783235, 59.99284049852424, 28.131039737853417, 28.313727938987025, 28.272325481493368, 0.999969812131511, 0.9999826335727154, 0.9999713753878207, 7892.368807285147, 7906.467881501236, 7918.827445069778, 178.39932076517425, 44.769051418576055, 59.166546938725276, 7895.089329530155, 7906.625394478377, 7918.599497112096, 282.047550913841, 280.6612370167627, 281.39263452679455, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 794.5164, 6.918054, 5499.307, 789.691, 6.953465, 5496.283, 832.2222, 1.30941, 1090.455, 793.7271, 6.92697, 5498.592, 797.2145, 6.893887, 5499.871, 824.5712, 1.326555, 1093.868, 99.97986, 99.92125, 99.01845, 99.97182, 99.99733, 99.47724
5091.4457600000005, 60.000926687386745, 60.00290592932476, 60.005608776161964, 28.109191072452262, 28.292507730428113, 28.24382395573726, 0.9999701421797648, 0.9999837032851073, 0.9999679008387071, 7890.38244066327, 7901.121614166716, 7911.393827973278, 177.61570709312537, 47.70953142169037, 60.900661485928936, 7892.8727237895155, 7901.6278336486475, 7909.105231857982, 282.08677102961343, 280.65981895089794, 281.3407760483274, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 796.3893, 6.910737, 5499.08, 789.6716, 6.961201, 5493.586, 828.9805, 1.317325, 1091.375, 789.1832, 6.961904, 5494.189, 791.702, 6.942283, 5496.367, 824.5514, 1.326738, 1093.986, 99.98489, 99.88198, 99.21453, 99.88879, 99.9315, 99.47715
5093.80356, 60.006350890731916, 60.007711238140246, 60.00347824257059, 28.074946329652224, 28.25171517780576, 28.218514773150417, 0.9999715042032836, 0.9999835211576066, 0.9999716819416248, 7880.724334384752, 7891.61623173041, 7908.066739747268, 179.57612416639677, 41.72612602382378, 63.06603109305911, 7883.306576163829, 7894.41419325795, 7907.296618010467, 282.12773461341203, 280.61374826537246, 281.4295100247622, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 787.774, 6.972486, 5492.566, 782.1034, 7.012408, 5484.56, 822.8269, 1.330578, 1096.166, 782.8916, 7.007134, 5485.761, 785.3501, 6.9894, 5489.262, 818.2888, 1.341022, 1096.761, 99.86638, 99.71787, 99.52113, 99.7397, 99.80337, 99.70417
5096.32564, 60.006143086518165, 60.00726658631684, 60.00606198376804, 28.10941733377777, 28.293594033158673, 28.260437942960998, 0.9999696274013881, 0.9999824802136938, 0.9999734044620026, 7886.939587334465, 7901.970407243696, 7912.348523060313, 180.0798593272002, 43.29354566101074, 59.87016917687424, 7891.07284037036, 7904.464163307351, 7909.271440721723, 282.14608025969, 280.66398012801136, 281.3883459039242, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 794.0433, 6.9243, 5498.249, 788.4459, 6.967095, 5493.173, 828.9611, 1.316589, 1091.55, 789.1638, 6.961904, 5494.13, 791.702, 6.942283, 5496.476, 824.5514, 1.327104, 1094.502, 99.97285, 99.87759, 99.24005, 99.89187, 99.93453, 99.46182
5098.63892, 60.00642261712897, 60.009305616381226, 60.00796994325088, 28.104958417936793, 28.303898383979742, 28.24707428215876, 0.9999691507648611, 0.9999830607769072, 0.9999659027366529, 7888.420429178876, 7903.861882730198, 7917.143335502268, 176.18218156858495, 45.253193457163434, 58.74549253746909, 7891.955207326845, 7906.076058456938, 7914.549552361866, 282.09617259746557, 280.58579274858505, 281.4058569503488, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 794.0433, 6.924479, 5498.531, 788.4459, 6.967095, 5493.345, 828.9805, 1.316957, 1091.428, 789.1638, 6.962088, 5494.071, 791.6829, 6.941918, 5496.604, 816.8971, 1.343219, 1097.769, 99.9698, 99.87759, 99.25103, 99.8908, 99.93354, 99.79574
5101.051240000001, 60.00595715731283, 60.00453659909163, 60.00480346026428, 28.097787173149253, 28.30251552764898, 28.263131861628406, 0.9999705336405668, 0.9999826733529741, 0.9999717372783057, 7888.112493654012, 7907.556493821207, 7916.067146759515, 176.26740734833322, 45.2434903600838, 58.15264661022775, 7890.835879076558, 7906.8288532994575, 7915.650021926017, 282.0653128915847, 280.5982165352324, 281.3182874938956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 800.3915, 6.872366, 5500.58, 794.7106, 6.919757, 5498.482, 834.3187, 1.303151, 1088.126, 793.5912, 6.932854, 5497.212, 794.4678, 6.925299, 5497.652, 817.4339, 1.342487, 1096.708, 100.0, 99.97099, 98.93649, 99.9479, 99.96124, 99.69935
5103.48804, 60.00860304252046, 60.01256362464265, 60.003542600975784, 28.118735632033726, 28.313298328225358, 28.274001103386414, 0.9999660248974322, 0.9999852509815416, 0.9999730711434772, 7891.596046278693, 7907.984733310155, 7917.321696358113, 178.93841853057666, 45.90066389348203, 61.73320020698611, 7895.3175898658, 7912.58584486689, 7916.976045907818, 282.0665233818747, 280.71406563370107, 281.47826603748746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 796.6062, 6.900743, 5500.194, 792.4148, 6.933756, 5497.941, 828.9611, 1.317141, 1091.888, 795.3972, 6.91318, 5498.994, 797.9585, 6.892426, 5499.931, 818.249, 1.339923, 1097.176, 100.0, 99.96117, 99.22376, 99.98031, 100.0, 99.74186
5105.85512, 60.00786418081822, 60.00932990485297, 60.003753065270764, 28.131940724351875, 28.298756110353583, 28.300650220176696, 0.999972438951253, 0.9999858187115086, 0.9999736178214765, 7893.55216056245, 7905.351681166277, 7923.650961785177, 178.12662883314124, 42.12822815223467, 61.096409738114744, 7893.490777862608, 7909.28163626525, 7920.110284834813, 282.1117074384589, 280.67298059490497, 281.36576674490726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 806.2073, 6.818647, 5498.657, 800.9752, 6.866524, 5500.236, 822.8269, 1.33021, 1095.332, 801.7276, 6.860044, 5500.229, 804.2913, 6.837638, 5499.976, 824.0742, 1.32802, 1094.558, 99.98834, 100.0, 99.49473, 100.0, 99.99815, 99.49969
5108.27048, 60.00493682980393, 60.007632275738416, 60.00513089760867, 28.122921887751946, 28.316423353312903, 28.277952755789613, 0.9999674622767741, 0.9999846921098361, 0.9999697124498561, 7894.326138392429, 7907.121671636105, 7917.445757307438, 176.97616854726675, 47.10282788413579, 58.322956541911026, 7898.030050744807, 7910.065133639837, 7913.945440911827, 282.1109817404194, 280.69059697432186, 281.3933510839718, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 800.3718, 6.872188, 5500.522, 794.73, 6.918836, 5498.669, 828.9999, 1.316773, 1091.937, 795.4554, 6.912812, 5499.047, 797.9585, 6.892609, 5499.93, 818.2689, 1.340106, 1096.88, 100.0, 99.97848, 99.26557, 99.98128, 99.99732, 99.69842
5110.637360000001, 60.00278990175009, 60.0018156063569, 60.00144102785631, 28.08386154454361, 28.285312044077862, 28.247493756878203, 0.9999681104912991, 0.9999814654324889, 0.9999711755413009, 7881.0281829904725, 7902.551631435747, 7908.858591125579, 181.0866985022767, 44.79098918295938, 58.89691798268359, 7884.573439656149, 7902.184648276325, 7909.036407758871, 282.1128604433799, 280.7940092101346, 281.4098540228337, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 800.3915, 6.872188, 5500.632, 794.73, 6.919204, 5498.946, 828.9999, 1.317141, 1091.937, 795.4748, 6.912812, 5498.99, 797.9012, 6.892974, 5499.936, 824.5712, 1.326738, 1094.324, 100.0, 99.97739, 99.21008, 99.98128, 99.99737, 99.48258
5113.09312, 60.001959289151685, 60.00123221880778, 60.0031529286101, 28.103876060811295, 28.29474237530827, 28.256201129346135, 0.9999681481687436, 0.9999854104802912, 0.9999686117354103, 7895.121629699703, 7909.909311122297, 7915.487173140704, 182.09482487682953, 46.92055298672403, 59.077889081870126, 7889.295513477259, 7910.6133049156515, 7915.819088220264, 282.15939978796433, 280.7920302612623, 281.44352468945937, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 794.0236, 6.924836, 5498.468, 788.4264, 6.967464, 5493.514, 835.2893, 1.300574, 1086.806, 789.6104, 6.955836, 5495.609, 793.6285, 6.924203, 5498.587, 827.8119, 1.320695, 1092.84, 99.97179, 99.8796, 98.842, 99.91876, 99.96737, 99.34769
5115.4636, 60.005357889051275, 60.00674221090224, 60.0049274274073, 28.08699870790647, 28.28407794950032, 28.25122231686417, 0.9999692500219257, 0.9999824689598338, 0.9999706319449303, 7890.278523768828, 7907.525616333327, 7914.148933006034, 177.74081766867084, 51.10436695174121, 58.725879843342454, 7890.438360132802, 7906.562334410092, 7914.766829491486, 282.0846659832179, 280.63654522839806, 281.4817731992745, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 799.8197, 6.880754, 5500.411, 792.7261, 6.934861, 5496.995, 828.9999, 1.31622, 1091.71, 790.8726, 6.951791, 5494.534, 792.3887, 6.941187, 5496.308, 824.5712, 1.327104, 1093.923, 100.0, 99.94395, 99.19421, 99.91261, 99.93146, 99.47299
5117.80424, 60.01225452126941, 60.00960592720575, 60.01156983042561, 28.055267180203916, 28.261052126097574, 28.20691025018196, 0.9999724626059603, 0.9999829851285137, 0.9999720256768322, 7882.608120983225, 7890.608334859502, 7905.550718417788, 183.79734704084512, 46.896617182563205, 57.33879669047485, 7882.278618328878, 7893.729681669502, 7910.384296165515, 282.2725633939888, 280.75503371159886, 281.5453335443394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 791.1058, 6.951963, 5495.241, 783.9322, 6.999698, 5485.832, 825.2728, 1.325056, 1093.578, 782.8916, 7.006767, 5485.703, 785.3691, 6.9894, 5489.427, 818.1496, 1.340106, 1097.408, 99.92025, 99.75373, 99.42978, 99.7377, 99.80637, 99.69341
5120.2064, 60.0135794551561, 60.01245532012011, 60.0142180435093, 28.11099762246205, 28.296021465004436, 28.25976145615963, 0.9999696876145605, 0.9999809836610446, 0.9999683861372608, 7886.822330537836, 7906.400867059458, 7909.948566137668, 178.65531834730928, 46.188953050400414, 59.843316624643194, 7890.31383819988, 7903.758886759877, 7907.485131246401, 282.0086320826646, 280.60475531706624, 281.3938708698808, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 793.9644, 6.924836, 5498.636, 788.4459, 6.96728, 5493.35, 828.9805, 1.317141, 1091.326, 789.1638, 6.962088, 5494.019, 791.702, 6.942466, 5496.525, 824.5315, 1.327288, 1094.338, 99.97379, 99.87757, 99.21008, 99.89292, 99.92939, 99.47224
5122.60664, 60.01340353005676, 60.01593341755192, 60.020308291843115, 28.09155380230323, 28.27357398597332, 28.24017113396824, 0.9999724516074842, 0.9999836401947275, 0.9999713789925361, 7885.2041820850645, 7906.348096647629, 7915.599365352256, 178.16582602821802, 44.996002506717105, 60.11321379469973, 7889.177204585817, 7905.317634267565, 7908.521915669182, 282.1153085000648, 280.76347897928173, 281.394036285856, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 794.0236, 6.924657, 5498.358, 788.4459, 6.967095, 5493.402, 828.9417, 1.316589, 1092.008, 789.1638, 6.961536, 5493.96, 791.6829, 6.942466, 5496.417, 818.2291, 1.341205, 1096.825, 99.96874, 99.87971, 99.2721, 99.88985, 99.93346, 99.7717
5124.98092, 60.01776730012427, 60.0149441201542, 60.017514679069826, 28.11856875302115, 28.317503007110844, 28.265782680633112, 0.9999661871325093, 0.999984341617067, 0.9999745378940271, 7891.708313296025, 7907.837033826431, 7918.379020300688, 175.91531752404035, 48.37026741639329, 59.7665283432475, 7886.743819618443, 7904.792355265374, 7920.205253981386, 282.0855721061327, 280.68280501251854, 281.55965944608005, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 800.3521, 6.872723, 5500.579, 794.6911, 6.91902, 5498.662, 835.2311, 1.301126, 1087.036, 795.4748, 6.912996, 5498.989, 797.9203, 6.892791, 5499.875, 812.2051, 1.352009, 1099.075, 100.0, 99.97536, 98.84491, 99.98127, 99.99533, 99.9145
5127.346560000001, 60.01781298705854, 60.013831133190784, 60.01766690949507, 28.131752851544068, 28.321538692434537, 28.278105518816197, 0.9999713878806801, 0.9999843576832954, 0.9999735144886581, 7888.180698689753, 7905.52930603972, 7917.729894083774, 175.8985484427958, 47.92006347493441, 59.16314214209615, 7897.753461227546, 7911.602715091597, 7918.817539904694, 282.23919809956556, 280.793039026646, 281.496593410264, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 794.0236, 6.924479, 5498.421, 788.4459, 6.967095, 5493.226, 828.9805, 1.317141, 1091.268, 790.0182, 6.950504, 5496.063, 794.1054, 6.923655, 5498.585, 818.2092, 1.340655, 1097.116, 99.96989, 99.87662, 99.20475, 99.91793, 99.97287, 99.73644
5129.7411600000005, 60.01842440426674, 60.01745395379116, 60.016381369455175, 28.11035667725517, 28.297314189615342, 28.273480992153306, 0.9999731370578538, 0.9999838922453269, 0.9999722424327525, 7900.541421994628, 7908.670186973879, 7922.669710928717, 181.08033769869007, 41.8680686491075, 56.06088401880743, 7899.477865814096, 7902.2116453301805, 7921.469311887781, 282.15501604012115, 280.69133906647187, 281.5066114563126, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 800.4309, 6.867013, 5500.517, 796.4226, 6.902074, 5499.722, 826.0493, 1.323215, 1093.836, 799.5333, 6.873833, 5500.438, 803.7381, 6.842752, 5499.753, 824.4719, 1.326738, 1094.25, 100.0, 99.99408, 99.43822, 100.0, 99.99411, 99.45189
5132.1728, 60.0204539120578, 60.017639121658036, 60.01432937545198, 28.10085038160946, 28.30728265472077, 28.268473067528035, 0.9999697945051204, 0.9999830862686211, 0.9999686385770292, 7891.419744690269, 7907.572350683486, 7914.19165505591, 178.57111884351025, 44.570191291297306, 60.376901915499616, 7892.639560938311, 7908.835473042793, 7916.435545512851, 282.0836099010973, 280.6229038521318, 281.4332753727834, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 801.8306, 6.862729, 5500.525, 795.1191, 6.917915, 5498.663, 828.631, 1.317693, 1091.566, 795.4554, 6.912996, 5499.217, 797.9394, 6.892426, 5500.095, 818.249, 1.340289, 1097.4, 100.0, 99.97429, 99.27982, 99.97924, 100.0, 99.695
5134.5199600000005, 60.015861333666, 60.011300181203715, 60.01331789510997, 28.124974009382637, 28.31002163934369, 28.26960667714357, 0.9999701051378299, 0.9999801342876344, 0.9999682446601319, 7891.5283892653615, 7910.895951132992, 7921.694798643984, 175.26631091177978, 49.94605521137737, 63.10888846428338, 7890.315887875317, 7905.125151934883, 7917.382865577834, 282.0999610321075, 280.61663459042177, 281.5144622756703, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 800.3718, 6.872188, 5500.857, 794.7106, 6.918836, 5498.612, 828.9805, 1.317141, 1091.491, 795.4554, 6.912812, 5498.93, 797.9394, 6.892791, 5499.93, 824.5712, 1.326921, 1094.1, 100.0, 99.97336, 99.26602, 99.98532, 99.99734, 99.47266
5136.974840000001, 60.013272965042766, 60.011071149994905, 60.01190708399109, 28.114553609584735, 28.297807723857645, 28.23790338578453, 0.9999723834486047, 0.9999842909876787, 0.9999711057427879, 7888.924582571409, 7910.348698351176, 7919.35895865282, 172.19293933361985, 41.759906147418405, 61.528510762610495, 7891.8443922877605, 7909.821538006493, 7915.549583142439, 282.18230584265655, 280.70628770702245, 281.34623735593743, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 794.0236, 6.924657, 5498.583, 788.4459, 6.967095, 5493.46, 835.2699, 1.300206, 1087.031, 789.1638, 6.96172, 5494.077, 791.6829, 6.942648, 5496.524, 830.8537, 1.312272, 1089.993, 99.97179, 99.87969, 98.74182, 99.8909, 99.9354, 99.12082
5139.35112, 60.009728509510225, 60.006030957304745, 60.007615690663776, 28.104631680886317, 28.281971515229838, 28.242504602844303, 0.9999718296203404, 0.9999825195214375, 0.9999682340738025, 7886.973985022849, 7901.55312971881, 7915.769861658101, 174.0199514909404, 47.88196922480802, 57.04585047779301, 7889.788280457248, 7902.30443108987, 7913.83635134888, 282.17585893236463, 280.7939463118758, 281.5098855610277, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 800.3915, 6.872545, 5500.574, 794.73, 6.91902, 5498.44, 829.0581, 1.316957, 1091.723, 795.4554, 6.912812, 5498.992, 797.4053, 6.901557, 5499.375, 824.5712, 1.326738, 1094.046, 100.0, 99.97839, 99.24928, 99.98128, 99.98954, 99.48842
5141.786, 60.005910832814635, 60.00596669215079, 60.00742363280654, 28.068600709175087, 28.228955837579196, 28.209080426935355, 0.9999740225631146, 0.9999829050837494, 0.9999741241248552, 7886.438701660707, 7892.647768493787, 7906.300656178504, 182.36438626130644, 45.4579964315858, 59.321084874831286, 7880.272928259915, 7898.632805196304, 7906.167939723429, 281.98048700000743, 280.6674441776942, 281.42069008022685, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 794.0433, 6.924657, 5498.421, 788.3292, 6.968201, 5492.645, 827.874, 1.320822, 1092.45, 786.6005, 6.9836, 5489.689, 788.1541, 6.973695, 5491.539, 819.3425, 1.33974, 1096.802, 99.97284, 99.86487, 99.31224, 99.82558, 99.84475, 99.70791
5144.153160000001, 60.0102827596547, 60.00594952600963, 60.00438136636343, 28.10333769156915, 28.275592960013956, 28.25353472337622, 0.9999709929783323, 0.9999838612819678, 0.9999686860819729, 7887.049419156303, 7903.647573217863, 7913.994992908127, 173.84117724095813, 46.46263538346943, 61.849037351043535, 7883.42148638324, 7907.30006275912, 7914.206283124085, 282.06778660440847, 280.65276450590295, 281.50953631103135, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.3961, 6.952855, 5496.633, 785.8194, 6.983673, 5491.532, 825.564, 1.32432, 1091.725, 788.9113, 6.962272, 5494.018, 791.6829, 6.942648, 5496.365, 824.5712, 1.326921, 1094.333, 99.92526, 99.84463, 99.40837, 99.88876, 99.93251, 99.46765
5146.517720000001, 60.00155974837143, 60.0030327917453, 60.00664805031804, 28.10095177950043, 28.29420913380009, 28.233448519557903, 0.99997233453707, 0.9999831415771674, 0.9999740949357624, 7884.143448295132, 7904.376143127069, 7910.939702853272, 177.09277397410824, 49.30946140811636, 59.66187271333047, 7891.517899870368, 7907.111403862109, 7912.505064704639, 282.14550276097077, 280.6575489729836, 281.4608666785751, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 794.0433, 6.924657, 5498.421, 788.4459, 6.96728, 5493.514, 828.9611, 1.316404, 1092.102, 789.1443, 6.961536, 5494.018, 791.702, 6.942283, 5496.2, 824.5315, 1.327104, 1094.1, 99.96989, 99.87971, 99.28057, 99.88783, 99.9295, 99.48884
5148.95388, 60.00560634392021, 60.00458809810523, 60.002281614353045, 28.10511891304393, 28.292421773781797, 28.252824766582574, 0.9999650646930719, 0.9999830976655391, 0.9999745942698719, 7888.351485470132, 7907.102864501463, 7917.6339721336435, 180.47632905640967, 41.0379403660424, 64.33664907479442, 7894.250691880687, 7908.141779814348, 7920.665341241218, 282.12164102075025, 280.63851945634224, 281.4745836992791, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 800.3718, 6.872545, 5500.522, 794.7106, 6.919388, 5498.998, 835.2893, 1.300942, 1086.644, 795.436, 6.912629, 5498.994, 797.9012, 6.892791, 5499.879, 830.8339, 1.312272, 1090.285, 100.0, 99.97536, 98.84437, 99.98031, 99.99533, 99.12082
5151.344120000001, 60.00400869601903, 60.00448277369741, 60.00539792260837, 28.10251265017963, 28.291922429648487, 28.264476654740115, 0.9999668246160105, 0.9999829377682058, 0.999973077924213, 7895.886781512722, 7906.753513273088, 7918.007467416726, 177.23855100655692, 48.86003801678146, 61.75637521807084, 7892.814971570172, 7909.22540643154, 7918.303528834868, 282.1233201722691, 280.6473833133385, 281.4777024531972, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 794.0433, 6.9243, 5498.526, 788.4459, 6.96728, 5493.402, 828.9999, 1.317141, 1091.826, 789.1443, 6.961904, 5494.018, 791.702, 6.942283, 5496.31, 824.5315, 1.327104, 1094.218, 99.96885, 99.87864, 99.25581, 99.88985, 99.93147, 99.47299
5153.78156, 60.00300515828657, 60.0069780978338, 60.005887360860996, 28.141603035587067, 28.303413647787362, 28.295654870170683, 0.9999715401460799, 0.9999817536036695, 0.9999734033123341, 7888.502337342174, 7906.647424667028, 7923.729030898101, 179.69550051165834, 47.490462430383786, 59.18696453683333, 7897.127027711751, 7911.618241485006, 7924.519738592848, 282.0654868270592, 280.70182755189273, 281.5294186446475, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 800.3915, 6.872188, 5500.464, 794.73, 6.918836, 5498.717, 829.0193, 1.316773, 1091.597, 795.5525, 6.908032, 5499.393, 799.5607, 6.873616, 5500.18, 821.4499, 1.334612, 1096.449, 100.0, 99.97527, 99.28144, 99.98955, 100.0, 99.67578
5156.14512, 60.0050636623485, 60.00815110124548, 60.00528579069451, 28.121686759142897, 28.299726125939248, 28.267628851558875, 0.9999710859745504, 0.999978757780835, 0.9999698564181181, 7894.1999590131745, 7908.939830385033, 7922.162423869089, 177.52240731568736, 46.04106821659616, 58.29663780114288, 7894.265316314376, 7906.953718469889, 7915.468784923807, 282.0782781473859, 280.66430407296696, 281.4791562424813, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 800.0, 805.8722, 6.826679, 5499.444, 798.8935, 6.884759, 5499.971, 825.1757, 1.32524, 1094.489, 797.0283, 6.90031, 5499.34, 798.3209, 6.892609, 5500.041, 824.452, 1.327288, 1094.049, 99.98949, 99.99807, 99.4185, 99.98659, 99.99328, 99.45764
