TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
5713.01072, 60.021453434668686, 60.01893147849691, 60.018167817107944, 23.03704676997599, 23.194785562936808, 23.15854985576848, 0.9999777980594268, 0.9999931634491886, 0.9999802608839116, 6462.250072193444, 6475.787005877035, 6477.952419350168, 130.11458210783758, 28.394639304942302, 40.87261675967898, 6462.213278959859, 6469.613892747419, 6473.395517477333, 281.8782879707423, 280.39184302200715, 281.14845461340116, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 790.3566, 6.953212, 5495.915, 789.5743, 6.954018, 5495.572, 819.8958, 1.337941, 1096.395, 798.0186, 1.378524, 1100.588, 808.2397, 1.360134, 1099.813, 827.7324, 6.596385, 5459.387, 99.92432, 99.91383, 99.71699, 99.88263, 99.93937, 99.27276
5715.46996, 60.02337241524607, 60.02063539334595, 60.01859662810793, 23.00943966909815, 23.188510620034343, 23.149074235331614, 0.9999807773675174, 0.999993674119023, 0.9999808180499182, 6453.043546904753, 6461.317569054765, 6471.19715506095, 129.6950878470327, 18.728586304503096, 42.76032032180228, 6452.594706618398, 6459.0903223703135, 6464.259067287699, 281.8492215457944, 280.3416908846788, 281.1796722348511, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 800.1549, 6.87076, 5500.63, 799.9246, 6.876102, 5500.346, 813.6063, 1.350274, 1098.986, 792.3484, 1.389004, 1098.81, 802.1549, 1.372187, 1099.991, 834.2733, 6.517094, 5436.542, 100.0, 100.0, 99.9064, 100.0, 99.99781, 98.84895
5717.816400000001, 60.025825398569395, 60.02604457459486, 60.024106812991995, 23.039151901215245, 23.18599761416788, 23.17244663533407, 0.9999822722852557, 0.999992836624946, 0.9999823053114884, 6459.6887551931895, 6468.016995602197, 6472.052907504514, 132.2901474867465, 27.229872845990258, 34.6604526478186, 6458.5226453745245, 6473.611943977605, 6477.252187890798, 282.0012178255224, 280.43069008290513, 281.1290424789024, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 796.6259, 6.903777, 5499.916, 794.9635, 6.91681, 5498.902, 819.8763, 1.337021, 1096.583, 798.8536, 1.377605, 1100.421, 808.5831, 1.360316, 1099.783, 827.9908, 6.592723, 5459.79, 99.99201, 99.97863, 99.688, 100.0, 99.97889, 99.25823
5720.24156, 60.02117804314376, 60.02023200610476, 60.02062787527919, 23.03892670093691, 23.207558266178133, 23.182221586568154, 0.9999809599549367, 0.9999934781429787, 0.9999782207924943, 6462.843927040927, 6479.735244602506, 6485.804382934859, 130.0954161573468, 23.863951927571065, 39.80187499158319, 6468.3060252907735, 6479.679372485497, 6488.903488238275, 282.0386832443836, 280.3922515826212, 281.22218099341507, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 802.8952, 6.85095, 5500.455, 801.2087, 6.86505, 5500.411, 819.954, 1.337757, 1096.952, 798.7954, 1.377788, 1100.547, 802.174, 1.371457, 1100.379, 827.9709, 6.593638, 5459.163, 100.0, 100.0, 99.65096, 100.0, 100.0, 99.25611
5722.659000000001, 60.01895199235531, 60.02038759651416, 60.02171228969202, 23.013437745995475, 23.1776083456361, 23.14397190721859, 0.999979695622694, 0.9999893326868315, 0.9999758816348296, 6459.304499841741, 6470.5031741421935, 6473.871502398197, 131.9690332705718, 29.05334731431094, 40.23708229067688, 6460.612745159789, 6474.561777227283, 6481.281680065451, 281.9153783935857, 280.4002195211679, 281.11509910838015, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 809.1646, 6.793662, 5496.804, 807.5707, 6.80887, 5498.005, 826.2434, 1.323583, 1093.697, 805.0482, 1.366205, 1101.151, 795.8984, 1.381866, 1099.981, 822.8615, 6.652786, 5473.028, 99.95469, 99.97146, 99.39387, 99.98513, 100.0, 99.50821
5725.10588, 60.021251221816094, 60.02076233217643, 60.02233334084362, 23.042231281444185, 23.209615550984587, 23.178375433371475, 0.99997834693128, 0.999991640176806, 0.9999810668473657, 6463.673312518648, 6477.994008674374, 6482.824686497109, 132.3110000415868, 29.796799410426047, 42.58924546127332, 6464.461374835906, 6474.265298558915, 6478.6170391145715, 281.8662726495468, 280.46718375106036, 281.14701094397833, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 802.8952, 6.85095, 5500.345, 801.2476, 6.864682, 5500.525, 821.371, 1.333707, 1095.394, 799.009, 1.375398, 1101.016, 798.2637, 1.379309, 1099.804, 823.279, 6.648025, 5468.909, 100.0, 100.0, 99.55798, 100.0, 99.98078, 99.47385
5727.44444, 60.02454917546215, 60.02585201725709, 60.020846278067474, 23.03238777798098, 23.183348071106984, 23.160128831565686, 0.9999770266239721, 0.9999937807915528, 0.9999824650836148, 6456.726954802358, 6466.982988625931, 6470.889675873902, 137.14189309967412, 28.198185516267586, 38.81418907874695, 6457.104036284615, 6470.284907009951, 6471.8361601898605, 281.95160176158225, 280.43219374968646, 281.14627661828484, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 801.8109, 6.865406, 5500.354, 798.4849, 6.890838, 5499.888, 829.8152, 1.312907, 1090.629, 793.1834, 1.387349, 1099.271, 789.6419, 1.391545, 1099.034, 814.6704, 6.739219, 5490.136, 100.0, 99.99606, 99.1467, 99.93229, 99.91596, 99.81926
5729.957920000001, 60.02096303429748, 60.02265271256164, 60.01998162533482, 23.04045083455677, 23.190786738214648, 23.161336523306094, 0.9999775556933491, 0.9999916952999559, 0.99997777232655, 6457.895116622146, 6469.88470605119, 6477.047986582054, 132.81531452113768, 26.66678641295681, 39.33893065943994, 6463.356138130324, 6472.510020514729, 6481.875256954829, 282.02111334720007, 280.4165581237239, 281.23896088870316, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 802.8755, 6.85095, 5500.68, 801.2087, 6.86505, 5500.299, 826.2822, 1.323583, 1093.682, 798.6983, 1.376318, 1101.531, 795.9556, 1.382597, 1099.9, 821.7084, 6.664872, 5476.857, 100.0, 100.0, 99.38333, 99.95632, 100.0, 99.57782
5732.28876, 60.018118333396124, 60.021138051117006, 60.018362693856844, 23.048382499255645, 23.206564406316172, 23.165758477325873, 0.9999824433532042, 0.9999916832655195, 0.9999776859536161, 6461.986077074989, 6475.846397193077, 6486.735154102241, 133.5697492129002, 24.556405603026633, 42.90339356819436, 6467.234893260654, 6478.321939842528, 6483.346474856396, 281.9695762978147, 280.46934694316957, 281.1444685739016, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 796.6062, 6.904134, 5499.806, 794.9829, 6.917178, 5498.789, 826.3016, 1.323215, 1093.063, 798.6012, 1.377972, 1100.252, 789.6991, 1.392093, 1099.199, 821.6686, 6.665421, 5476.857, 99.99001, 99.97756, 99.39387, 100.0, 99.94471, 99.57782
5734.641240000001, 60.02242117108442, 60.024049139498366, 60.01775305594008, 23.05201786090929, 23.211507601575413, 23.192729482831005, 0.9999753383752612, 0.9999917914507032, 0.9999766453429453, 6466.266851489075, 6480.131920537969, 6484.978240895607, 133.8500813138976, 28.41408447351523, 39.49452465024497, 6465.969552445427, 6478.785782119312, 6489.000226524816, 281.93447530177224, 280.4366115124959, 281.1180001316464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 790.3369, 6.953569, 5495.464, 788.6793, 6.965438, 5493.581, 819.8569, 1.337021, 1096.577, 804.8734, 1.367676, 1099.218, 783.4235, 1.400677, 1097.79, 828.0306, 6.593638, 5459.619, 99.91707, 99.88189, 99.66648, 99.92754, 99.75474, 99.2644
5737.0146, 60.02106143455774, 60.016752827569256, 60.0211280705275, 23.03413507666909, 23.183237224913015, 23.159088649727657, 0.9999817741682501, 0.9999901643826988, 0.9999825223528207, 6458.557846848197, 6469.374971917025, 6474.164712378643, 131.99784998280643, 25.23973099510522, 41.427142355366186, 6461.134847793335, 6474.774298701374, 6479.460365483922, 282.10497182887, 280.5904537763121, 281.22506740047703, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 796.6062, 6.904134, 5499.915, 794.9829, 6.916994, 5498.956, 826.2822, 1.323399, 1093.576, 798.6012, 1.378156, 1100.595, 788.5165, 1.394467, 1098.714, 821.6885, 6.665605, 5477.203, 99.99715, 99.97863, 99.40885, 100.0, 99.89373, 99.57782
5739.41268, 60.01915481116125, 60.019416915885074, 60.02106402446532, 23.00823861158237, 23.165018441077823, 23.134233784228496, 0.9999804392983539, 0.9999921911318294, 0.9999804782951193, 6451.4290303058415, 6461.7782281054815, 6465.017606128912, 132.18455177463352, 27.204599829152812, 40.921222267678786, 6450.039490090179, 6463.149643180128, 6467.366534630485, 281.98755423494885, 280.5418674847498, 281.17649347402676, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 790.3172, 6.953212, 5495.295, 795.0802, 6.911837, 5499.5, 827.8546, 1.319165, 1091.446, 795.6107, 1.38404, 1100.105, 777.7964, 1.40926, 1094.955, 811.5093, 6.754601, 5491.671, 99.91916, 99.9895, 99.31026, 100.0, 99.59529, 99.8615
5741.813480000001, 60.01722133009695, 60.014104773253564, 60.017949562511966, 23.03676782810053, 23.1843956340246, 23.168862652405064, 0.9999797522437588, 0.9999913393321077, 0.9999782569391695, 6456.172525826423, 6470.256908330472, 6473.995754106098, 132.11053630023753, 27.592229840113816, 42.95455216720802, 6459.664355585348, 6464.8161690043, 6478.244098518786, 281.9947178351007, 280.5168915216793, 281.30333457055906, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 787.0051, 6.978019, 5493.067, 797.1619, 6.904837, 5499.196, 826.8257, 1.322479, 1093.219, 798.7759, 1.378708, 1099.947, 783.3091, 1.401772, 1096.222, 821.7084, 6.665421, 5476.857, 99.86341, 99.9855, 99.38213, 100.0, 99.65513, 99.57989
5744.207160000001, 60.012508662141784, 60.015609135520144, 60.014676973455835, 23.030659388360675, 23.180030026619544, 23.14405280717239, 0.9999776642721392, 0.9999911227332566, 0.9999826979658911, 6452.1632502954435, 6467.171562171628, 6472.048335263584, 130.74672771116684, 25.06366558769537, 41.3857647267173, 6458.28526141903, 6468.096658523074, 6470.080754400498, 282.0354182392352, 280.4350845958937, 281.3256955390149, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 784.0282, 6.999614, 5487.711, 801.2281, 6.864866, 5500.523, 826.2628, 1.322847, 1093.522, 798.6983, 1.377972, 1100.8, 777.0717, 1.408895, 1095.246, 821.7084, 6.665238, 5476.679, 99.77422, 100.0, 99.36747, 99.9484, 99.53486, 99.57782
5746.67108, 60.01439095475643, 60.01741197029426, 60.01620173111959, 23.010766591398834, 23.159418120535168, 23.13825898467413, 0.9999769125030205, 0.9999898509486944, 0.9999816260284452, 6463.146278726464, 6468.46258454644, 6473.411220458917, 135.06294396343765, 28.961915004575076, 39.579426757222436, 6461.958489481676, 6470.844460737769, 6476.6538960774415, 281.9617112295952, 280.52602235678995, 281.2784745170874, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 777.7194, 7.042089, 5476.881, 807.5317, 6.808318, 5498.171, 819.8958, 1.337573, 1096.631, 805.0287, 1.364918, 1098.771, 770.8342, 1.417478, 1091.843, 828.0306, 6.593455, 5459.506, 99.58035, 99.96535, 99.67615, 100.0, 99.32287, 99.25616
5749.073200000001, 60.016400479153575, 60.01915305398109, 60.01968484703832, 23.020799055018227, 23.182218979677135, 23.146616614832034, 0.9999818620209359, 0.9999931805450536, 0.9999789082843483, 6456.983084371065, 6468.110034818427, 6477.367361809745, 132.03440341394025, 19.802943809243516, 35.91617894909564, 6452.287759603708, 6465.060091675009, 6471.3955797873305, 281.9918669912681, 280.46227547230706, 281.20452160940727, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 783.9888, 6.999435, 5487.822, 801.2281, 6.865235, 5500.357, 826.2822, 1.322479, 1093.46, 798.7954, 1.377972, 1100.664, 777.167, 1.40853, 1095.663, 821.6885, 6.665238, 5476.911, 99.77518, 100.0, 99.33303, 99.93343, 99.50961, 99.57675
5751.486800000001, 60.01731847212705, 60.019454317715045, 60.02027213820522, 23.00983622083333, 23.169595083404793, 23.132590444034335, 0.9999739122765107, 0.9999914064108133, 0.9999815642645509, 6454.3234549520785, 6465.395842720388, 6470.821779621885, 132.1406900871662, 25.345809594061393, 42.76198442366558, 6451.73106789262, 6458.081068818035, 6466.725951375428, 281.92382903833914, 280.44876580833056, 281.265417356718, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 783.9888, 6.999614, 5487.654, 801.2281, 6.864682, 5500.183, 826.9228, 1.321927, 1092.391, 796.504, 1.381098, 1101.275, 780.3906, 1.404877, 1097.219, 818.4876, 6.703876, 5485.533, 99.77412, 100.0, 99.30687, 99.95144, 99.74582, 99.7179
5753.842720000001, 60.017862298908966, 60.018354165035994, 60.01860232169559, 23.03548068749127, 23.18155896401202, 23.1435667838972, 0.9999803486281497, 0.9999928355263584, 0.9999800098748147, 6454.080512148927, 6468.595674450094, 6473.175426481741, 129.68304892896276, 18.957185427124955, 42.75792281891427, 6459.48517652438, 6468.09425036622, 6471.537606881619, 281.9808548873364, 280.38614350588085, 281.34345414407665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 789.3512, 6.965705, 5492.617, 797.7456, 6.891391, 5500.388, 828.3205, 1.319902, 1092.931, 798.5235, 1.377605, 1101.695, 777.1861, 1.410539, 1095.129, 821.7084, 6.665421, 5476.858, 99.87754, 100.0, 99.33193, 100.0, 99.67262, 99.57784
5756.187440000001, 60.01926121343965, 60.0188943410601, 60.02307223155417, 23.03921341676849, 23.18532796919806, 23.16737587801629, 0.9999776898179549, 0.9999914306981067, 0.9999826229300725, 6459.593614350273, 6472.480510432857, 6478.843665569876, 129.1030539919625, 24.00325107444064, 44.342039970191536, 6459.542138392431, 6471.253613678644, 6480.37632073404, 282.06913187804497, 280.464869095668, 281.2792576957797, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 788.7794, 6.962314, 5494.96, 795.1191, 6.915705, 5498.846, 826.2628, 1.322479, 1093.746, 798.6594, 1.377237, 1100.063, 783.4045, 1.401042, 1097.797, 821.6885, 6.665421, 5477.03, 99.89684, 99.97656, 99.34369, 100.0, 99.79837, 99.58097
5758.583960000001, 60.0194278232327, 60.02062062897961, 60.02355406970778, 23.01198344279969, 23.181301560004528, 23.1523595017112, 0.9999813682406464, 0.9999961181264652, 0.9999810047638743, 6459.336736799515, 6468.213949354572, 6473.236775925505, 128.55247141569998, 19.413769846289142, 42.4209381121521, 6462.938751823792, 6471.235961191367, 6477.626897626069, 281.90738457266536, 280.4826560331955, 281.27678859924555, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 796.5865, 6.904134, 5499.806, 788.7183, 6.965438, 5493.695, 819.9734, 1.337757, 1096.613, 804.8539, 1.36694, 1100.406, 789.5847, 1.391911, 1098.892, 828.0306, 6.592906, 5459.106, 99.99506, 99.88296, 99.71754, 99.98247, 99.94707, 99.26752
5761.01476, 60.01529552588944, 60.01861309663276, 60.02269672163917, 23.031194859895475, 23.191857392114123, 23.16379873236549, 0.9999794718053808, 0.9999911975918275, 0.9999798926502588, 6461.692205877491, 6465.86709245609, 6474.162029780403, 130.31814874301392, 23.36952181476545, 41.59270276197958, 6462.13533038055, 6472.581954465144, 6475.692813813091, 281.95779165209615, 280.4691525023396, 281.2087379006035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 790.3369, 6.953391, 5495.464, 794.9635, 6.91681, 5498.732, 826.2628, 1.322847, 1093.469, 798.5624, 1.378156, 1100.891, 783.4617, 1.399581, 1098.284, 821.6885, 6.665605, 5476.857, 99.91612, 99.97963, 99.37854, 99.96123, 99.66074, 99.58304
5763.440200000001, 60.02054575904086, 60.01774284599623, 60.01424691409232, 23.015551843254997, 23.206250287312688, 23.127548647196708, 0.9999799224039193, 0.9999914723679961, 0.999982798721577, 6450.046245604793, 6459.717033352254, 6472.904983516852, 134.0370635971599, 25.370598465385456, 39.82835013396743, 6455.2773556623315, 6466.335403028999, 6470.856488368758, 282.06984053581385, 280.3974909394832, 281.19307436550605, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 796.6259, 6.903598, 5499.863, 794.9829, 6.916994, 5498.786, 826.3016, 1.323399, 1093.067, 798.6983, 1.376134, 1100.201, 782.0883, 1.401955, 1096.432, 820.5155, 6.682635, 5480.963, 99.99306, 99.97962, 99.40973, 99.91362, 99.67246, 99.65248
5765.83632, 60.013651573875094, 60.01417881294096, 60.01333840132676, 23.03229956527375, 23.19318670991573, 23.17433899462231, 0.9999805215321536, 0.9999920307763337, 0.999979162227019, 6461.51199433106, 6472.939369467466, 6476.135586450532, 133.2794085052965, 25.619863453160406, 39.31362008541555, 6464.65741788593, 6473.0348704181115, 6476.607262482904, 281.933425608348, 280.44042485265334, 281.1323778754147, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 802.8952, 6.850593, 5500.407, 800.5278, 6.87076, 5500.242, 830.2811, 1.313827, 1091.025, 796.4651, 1.381098, 1099.413, 782.4125, 1.402686, 1096.418, 820.7143, 6.669267, 5477.197, 100.0, 100.0, 99.18272, 100.0, 99.67296, 99.59436
5768.38816, 60.009517779940914, 60.015843764710155, 60.00865265698794, 23.038579563190133, 23.18976594493367, 23.168706649901665, 0.9999824790741763, 0.9999925464331072, 0.9999819117127032, 6459.670995711239, 6470.2186288218, 6475.885488519811, 129.29080014636884, 25.080823594335698, 40.81921888528677, 6465.192504293317, 6466.9596984484015, 6477.703520777581, 281.9367074982776, 280.3735859759147, 281.14714261829357, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 801.4955, 6.862907, 5500.461, 801.1114, 6.865972, 5500.469, 826.2822, 1.323583, 1092.791, 798.64, 1.37834, 1100.974, 777.0335, 1.409443, 1095.783, 821.7084, 6.665055, 5476.858, 100.0, 100.0, 99.42917, 99.97307, 99.58466, 99.57784
5770.84964, 60.00791824048549, 60.00901605186423, 60.00496734473556, 23.0220077777491, 23.175359762143863, 23.130474288364606, 0.9999764283483681, 0.9999878630479708, 0.9999819895783206, 6451.475551001427, 6467.856959729166, 6472.8656835142265, 130.0396953406762, 24.366941243838937, 40.10514538512166, 6460.500902237126, 6471.593794496813, 6476.081678753661, 281.9996073167177, 280.43040633278844, 281.1946982564426, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 809.2237, 6.793484, 5497.25, 807.5317, 6.808686, 5498.513, 819.8763, 1.337941, 1095.842, 805.087, 1.367308, 1101.014, 770.777, 1.417296, 1092.241, 828.0505, 6.593272, 5459.563, 99.9486, 99.96023, 99.62064, 100.0, 99.34742, 99.26338
5773.223480000001, 60.0049994406441, 60.00457689928645, 60.007148322581585, 23.0384570706296, 23.201187800689276, 23.163087492231533, 0.9999786635188024, 0.9999914638696483, 0.999980077147724, 6463.075475301127, 6470.412658034992, 6481.704659831844, 129.57253830204945, 29.350522632797947, 42.19311925230061, 6462.691831950803, 6470.100161873663, 6474.999122693663, 281.978886214644, 280.47981578705793, 281.23667677793566, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 802.8755, 6.850772, 5500.402, 801.2281, 6.864866, 5500.523, 826.3016, 1.323399, 1093.513, 798.64, 1.378892, 1101.283, 777.1479, 1.40926, 1096.049, 821.6885, 6.665421, 5476.971, 100.0, 100.0, 99.4044, 100.0, 99.63939, 99.57989
5775.65668, 60.00686920319931, 60.01033744276657, 60.00758019827862, 23.00820948455819, 23.188202062923168, 23.140393524667125, 0.9999780684687889, 0.9999889014532097, 0.9999806886544453, 6455.609947894257, 6467.649805772226, 6472.811551372041, 132.79197675912928, 27.98742038713499, 44.086906434594084, 6459.0367461346195, 6468.476437957675, 6473.212776057149, 281.9948633048258, 280.42107433286196, 281.2144190533936, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 802.8952, 6.850772, 5500.345, 801.2476, 6.864498, 5500.131, 826.2628, 1.323583, 1093.237, 798.7565, 1.377237, 1101.233, 777.8156, 1.408347, 1095.603, 820.0582, 6.683001, 5482.223, 100.0, 100.0, 99.38376, 100.0, 99.64484, 99.65144
5778.052280000001, 60.0077245894861, 60.00614223559427, 60.00710892359845, 23.036945728919022, 23.172476563905335, 23.150741537075696, 0.9999809462721331, 0.9999921785927713, 0.9999782445798907, 6460.423721748916, 6469.382901243618, 6475.839195303761, 135.7249484241754, 24.130284117671636, 42.0147024817486, 6460.358603968149, 6474.376511790865, 6475.940863411234, 282.0160389293284, 280.52235984929905, 281.2799910513043, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 796.6259, 6.902527, 5500.363, 795.7417, 6.907969, 5499.696, 830.2811, 1.314196, 1091.718, 796.3486, 1.380546, 1100.838, 778.5976, 1.407982, 1095.266, 820.7143, 6.669267, 5477.315, 99.99414, 99.99307, 99.15134, 100.0, 99.59478, 99.58615
5780.426520000001, 60.0078417311391, 60.00498610142018, 60.00346321220354, 23.041373222122914, 23.192310864489823, 23.17197051481958, 0.9999784101168518, 0.9999924121157029, 0.9999769566199522, 6459.23013694967, 6473.398887105033, 6477.27352979695, 131.94114065500906, 26.730215063899323, 40.878936131497085, 6463.951410323141, 6470.228581254426, 6477.2873004139265, 281.9917678100659, 280.3774791345164, 281.17864449363157, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 799.7014, 6.88361, 5500.303, 796.4032, 6.908705, 5499.027, 826.224, 1.323399, 1093.473, 798.6594, 1.377605, 1100.359, 783.4235, 1.40159, 1097.359, 821.6885, 6.665238, 5477.084, 100.0, 99.98961, 99.36225, 100.0, 99.75852, 99.57881
5782.915760000001, 60.01053547450192, 60.006637812350185, 60.01064664598713, 23.022681846651025, 23.175796994220498, 23.159182711992543, 0.9999799321426337, 0.9999910857980789, 0.999978265059527, 6456.261552869092, 6465.170525310962, 6470.558398637065, 129.7735339240304, 22.365249954391857, 40.32738750783119, 6461.750552987698, 6471.734691932611, 6473.843695757174, 282.05233687719453, 280.50755335970206, 281.2086224826968, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 790.3566, 6.953391, 5495.354, 788.6988, 6.965438, 5493.7, 819.954, 1.337573, 1096.796, 804.9316, 1.36694, 1099.766, 789.6609, 1.391911, 1098.77, 828.0107, 6.593089, 5459.678, 99.91707, 99.88501, 99.70733, 100.0, 99.88677, 99.25511
5785.3034800000005, 60.015551353272905, 60.01536656093523, 60.01264823687022, 23.029837618893126, 23.1903432298365, 23.158891572312232, 0.9999824508789249, 0.99998878824197, 0.9999787465734067, 6458.431030324264, 6468.126593753651, 6480.414525074779, 132.6941269566123, 23.488204460123143, 39.084977221444205, 6466.754419997166, 6470.13882085637, 6477.305416086776, 281.9569687363318, 280.5169340519695, 281.3054293117033, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 796.6062, 6.903955, 5499.748, 794.9829, 6.91681, 5499.01, 826.321, 1.322663, 1093.518, 798.6983, 1.377237, 1100.857, 783.3091, 1.400859, 1097.599, 821.7084, 6.665238, 5477.085, 99.99706, 99.9806, 99.34759, 100.0, 99.76287, 99.58196
5787.71392, 60.01205776946353, 60.01660307147599, 60.0174015374973, 23.014131513345514, 23.184336170354136, 23.137540985721074, 0.999981529695151, 0.9999946444809021, 0.9999789480445187, 6452.28263591301, 6460.09494103741, 6466.242341906648, 128.1556171465936, 27.045921108734063, 39.48571822985468, 6448.919260119547, 6460.951395904819, 6463.715012006781, 281.960392453211, 280.4550419084728, 281.2817358549525, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 790.3369, 6.953212, 5495.464, 794.9829, 6.916994, 5498.786, 826.2822, 1.323399, 1093.402, 798.7371, 1.377972, 1100.005, 789.6228, 1.391728, 1099.16, 821.1915, 6.670549, 5479.372, 99.91612, 99.97962, 99.39875, 100.0, 99.82011, 99.61319
5790.143040000001, 60.021666630891495, 60.02041269485611, 60.01861210789423, 23.026957554769776, 23.202799386571904, 23.162785968939406, 0.9999785770931944, 0.9999933979701144, 0.9999778024862414, 6461.655066615922, 6465.140084876136, 6476.630511051881, 132.57165710984918, 26.44444997012897, 43.22911020387187, 6458.331948543758, 6468.366826847031, 6476.488363871262, 282.0118233644667, 280.47195171558275, 281.153532873026, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 783.9691, 6.999792, 5487.764, 801.2281, 6.864866, 5500.405, 831.8729, 1.311803, 1090.058, 795.2029, 1.38312, 1100.11, 792.5031, 1.387345, 1098.979, 820.0184, 6.68062, 5479.084, 99.77613, 100.0, 99.12473, 99.90211, 99.86198, 99.61832
5792.544040000001, 60.02691841872492, 60.023297647041815, 60.02400091331677, 23.030596667133484, 23.195997651074446, 23.162480847105805, 0.9999761737341135, 0.9999938716134688, 0.9999800770014573, 6461.728782607641, 6465.469224358492, 6472.417850550524, 130.5908106012473, 23.75655774757979, 39.380743789422695, 6459.8389721616195, 6470.259758277074, 6478.592392742467, 281.9853703046951, 280.55572797276346, 281.1939445900897, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 788.2077, 6.973915, 5492.004, 798.8351, 6.882181, 5500.25, 826.3405, 1.322847, 1093.121, 798.64, 1.377605, 1099.075, 796.1273, 1.38077, 1101.571, 821.7084, 6.664872, 5477.03, 99.85321, 100.0, 99.3931, 100.0, 99.91065, 99.58097
5794.96108, 60.0259833695212, 60.02537431597962, 60.02583317487122, 23.007153173319388, 23.166337537575156, 23.12489605248776, 0.9999846666076841, 0.9999933259773006, 0.9999835969179235, 6451.832863097832, 6467.988573206954, 6473.537959135435, 131.32835217358604, 23.73244973168903, 43.28434281539239, 6452.920553634604, 6463.874137321023, 6465.252476369596, 281.96957796565647, 280.47719848361794, 281.3827376257133, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 778.1532, 7.039055, 5476.938, 807.4344, 6.808502, 5498.169, 819.8569, 1.337389, 1096.355, 805.0287, 1.367492, 1100.313, 802.3838, 1.371274, 1100.297, 828.0107, 6.593638, 5459.619, 99.58447, 99.9653, 99.65106, 100.0, 100.0, 99.2644
5797.344520000001, 60.02811400880969, 60.02816890984263, 60.027041372718415, 23.017134594599156, 23.178387230813982, 23.149059867844706, 0.9999767282218547, 0.9999929682946022, 0.9999773090384426, 6455.85659450294, 6473.50987564626, 6477.811601664357, 132.8069430562814, 24.95378405048497, 39.09606378700346, 6458.875061158921, 6469.842165284029, 6478.9515961303705, 282.19530064392785, 280.5253556044361, 281.3844531257924, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 783.9888, 6.999435, 5487.932, 801.2087, 6.864866, 5500.469, 826.3016, 1.323583, 1092.96, 798.7177, 1.377421, 1100.863, 796.1273, 1.382231, 1100.525, 821.6885, 6.665238, 5476.857, 99.77917, 100.0, 99.35857, 100.0, 99.9599, 99.57782
5799.77048, 60.02316765937174, 60.025621385630714, 60.026070105310616, 23.006628617266173, 23.201961063081352, 23.133679630961627, 0.9999822004723482, 0.9999953358729299, 0.9999798580900564, 6459.135000860443, 6466.028059927197, 6478.371402248013, 129.52427528041835, 21.75927742237127, 43.86175829599915, 6453.1753297381365, 6457.98203849565, 6467.241080077203, 282.0801088147892, 280.52645458071754, 281.32441208965366, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 784.0085, 6.999614, 5487.602, 801.2281, 6.86505, 5500.634, 826.3016, 1.322663, 1093.522, 798.6983, 1.37834, 1099.909, 796.0701, 1.381684, 1099.956, 821.6885, 6.665238, 5477.311, 99.77318, 100.0, 99.40973, 100.0, 99.99456, 99.5789
5802.196080000001, 60.02514031210766, 60.02537256384064, 60.02546472708669, 23.012767252575898, 23.185639749485087, 23.14885222383421, 0.9999793198592195, 0.9999947463957027, 0.9999782755998116, 6463.875224885718, 6467.049629977439, 6475.264400679923, 133.51890594633585, 21.109713317295245, 38.797126952891176, 6468.979181803343, 6473.687175672357, 6475.915051121456, 282.2492710637123, 280.5556289977008, 281.394930538274, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 790.3172, 6.953034, 5495.469, 794.9829, 6.91681, 5498.787, 832.6105, 1.307937, 1089.592, 793.6883, 1.385143, 1099.368, 792.6938, 1.386249, 1099.355, 821.9668, 6.674211, 5480.512, 99.91308, 99.97866, 99.05242, 100.0, 99.94091, 99.64428
5804.57264, 60.02498518354577, 60.02535461791017, 60.0230063872771, 23.04110572016732, 23.193996973609714, 23.178331292054583, 0.9999811777640569, 0.999992367625519, 0.9999805642526923, 6458.847990830651, 6465.932510011079, 6479.680035437152, 132.10004148295707, 27.932284593382064, 38.97585356240643, 6458.149941367083, 6463.4549540948265, 6478.283848025384, 282.00433001339053, 280.32956497531006, 281.2029076569193, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 784.7773, 6.991404, 5490.329, 799.3409, 6.884391, 5500.031, 826.2822, 1.323031, 1093.178, 798.8148, 1.377421, 1100.669, 789.8708, 1.390267, 1100.063, 821.6686, 6.665605, 5476.916, 99.80664, 99.99915, 99.37844, 99.94309, 100.0, 99.57989
5807.156480000001, 60.024140456387954, 60.02573142461053, 60.02327244150971, 23.00954769396565, 23.17895533559627, 23.144781941854887, 0.999980106153913, 0.9999936398967749, 0.9999792157326995, 6460.240439134159, 6465.443246531491, 6475.737944665474, 130.8561447309794, 22.6344176884038, 44.66260399575458, 6457.73683506072, 6464.638398066806, 6470.426771635663, 282.07242551423417, 280.42080380452023, 281.24037068095237, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 796.2316, 6.906989, 5499.748, 788.7183, 6.965069, 5493.635, 819.8958, 1.336652, 1096.636, 805.0093, 1.366021, 1101.049, 783.3663, 1.401772, 1097.359, 828.0505, 6.593272, 5459.739, 99.99808, 99.88287, 99.69277, 99.99351, 99.75852, 99.26233
5809.596280000001, 60.01930447400062, 60.022974935955205, 60.02116832306343, 23.027735880310903, 23.18089150135878, 23.156685530180663, 0.9999805030941605, 0.9999923168150125, 0.9999770739705723, 6463.861496165138, 6470.542703969828, 6476.759270045865, 133.140321011193, 24.981434210050793, 43.25222426559428, 6463.854784960602, 6466.315578382354, 6472.143840373304, 282.06368863070657, 280.481575947293, 281.247146337655, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 790.3369, 6.953391, 5495.354, 794.9829, 6.91681, 5498.898, 826.2822, 1.322663, 1093.745, 798.6789, 1.379076, 1100.136, 789.6419, 1.392276, 1099.984, 821.6885, 6.665238, 5476.911, 99.92013, 99.97857, 99.42993, 100.0, 99.93757, 99.58099
5812.04032, 60.02566699833662, 60.02135962354454, 60.02409013828197, 23.024911750853825, 23.170771998920102, 23.142490636222508, 0.9999819250278366, 0.9999924334195444, 0.9999792733625454, 6452.25605005804, 6464.045403643246, 6467.721543088477, 130.00871743347375, 25.421110580140066, 44.29960372560345, 6455.8645300393655, 6467.146866505279, 6469.323772393868, 282.0518170051056, 280.47710080054094, 281.27859999518, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 796.6259, 6.903955, 5499.695, 795.0024, 6.91681, 5499.015, 826.2628, 1.322847, 1093.513, 798.7954, 1.378156, 1100.542, 783.2518, 1.401042, 1097.242, 821.6487, 6.668351, 5478.054, 99.99716, 99.98068, 99.36388, 100.0, 99.81504, 99.59236
5814.676160000001, 60.02278945969089, 60.02453326728532, 60.02029918124667, 23.039914141133483, 23.173616237129842, 23.15791982834753, 0.9999816788618339, 0.9999918132558681, 0.9999798358893446, 6465.121887345664, 6469.788400149677, 6480.891755194546, 131.7415203848334, 26.382445708934938, 45.41835119500092, 6459.712558462555, 6468.865915091558, 6481.764599606748, 282.1299766068639, 280.4575582794972, 281.29748750329776, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 802.8755, 6.850593, 5500.678, 800.9557, 6.87205, 5500.58, 830.1646, 1.314011, 1091.575, 796.6982, 1.380363, 1099.809, 782.4889, 1.402138, 1096.41, 821.4102, 6.666154, 5477.089, 100.0, 100.0, 99.20534, 100.0, 99.85842, 99.58307
5817.10548, 60.02021446239591, 60.023783154355215, 60.02425834449332, 23.04015044086508, 23.195747503105625, 23.156491466809584, 0.9999745989761145, 0.9999911775110614, 0.9999800339758564, 6463.3064731764025, 6474.731707064773, 6475.415579228381, 128.40731860083406, 27.134792021244266, 39.62523980355854, 6466.5267248199625, 6469.9374181514595, 6479.9378814243, 282.2039442181967, 280.4298002415776, 281.21184226906723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 801.0026, 6.866655, 5500.293, 800.3721, 6.866892, 5500.407, 826.321, 1.323951, 1092.893, 798.7954, 1.378524, 1099.007, 777.1479, 1.409808, 1094.673, 821.6885, 6.665421, 5476.971, 100.0, 100.0, 99.43558, 99.90836, 99.51437, 99.57771
5819.477000000001, 60.02312810371546, 60.023977906899084, 60.02006677333657, 23.005307034437006, 23.17520776854398, 23.113184809020172, 0.9999825507482829, 0.9999911041494782, 0.9999808194085184, 6455.415749487991, 6461.439223924439, 6470.903827299333, 136.1947246814284, 24.822310498873776, 45.23121980186292, 6460.846865791731, 6468.526009559133, 6477.602263673374, 282.1121625992313, 280.4347031778834, 280.99796704196643, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 809.1448, 6.793305, 5496.972, 807.5707, 6.808502, 5498.001, 819.954, 1.337205, 1096.675, 804.9899, 1.367124, 1100.55, 770.7388, 1.41693, 1092.619, 828.0306, 6.592906, 5459.159, 99.94649, 99.96636, 99.67213, 99.89264, 99.30124, 99.26442
5821.9400000000005, 60.02829182201209, 60.02727933993429, 60.028128881233194, 23.021533087341236, 23.17490122368589, 23.15655362382862, 0.999974515115921, 0.9999924911504822, 0.9999778032223235, 6459.433932312229, 6472.398279293732, 6474.0965890604575, 127.4829892977782, 23.927735891992597, 48.525987316047576, 6460.181518937773, 6469.514277555943, 6479.8780929061195, 282.13195070266033, 280.5929540781547, 281.3906795699286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 802.9149, 6.850415, 5500.68, 801.2281, 6.86505, 5500.636, 826.2822, 1.323399, 1093.46, 798.7565, 1.37834, 1100.784, 777.0907, 1.40926, 1095.84, 821.6885, 6.665238, 5476.797, 100.0, 100.0, 99.40408, 100.0, 99.62045, 99.57773
5824.367080000001, 60.033862470107, 60.0344476995385, 60.03603950482581, 23.01042184945499, 23.173070696281297, 23.148176972042897, 0.9999780834671398, 0.9999903120208375, 0.9999770042012266, 6458.215519369567, 6469.504192381167, 6475.640620919652, 129.59854437336526, 27.23142814055791, 43.107868232310466, 6454.430014846465, 6461.8919523319955, 6477.315471983685, 282.14730558837744, 280.5771806963067, 281.31866213311173, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 802.8755, 6.850772, 5500.235, 801.2476, 6.864682, 5500.184, 826.224, 1.323215, 1093.17, 798.6594, 1.377237, 1100.688, 777.0907, 1.409625, 1095.105, 820.9529, 6.676226, 5480.624, 100.0, 100.0, 99.37768, 99.99023, 99.55361, 99.64223
5826.68764, 60.03346567341543, 60.035447286174694, 60.03522214964083, 23.025214485072652, 23.184713576426816, 23.15111531755291, 0.9999776925592054, 0.999993005805926, 0.9999825629134895, 6463.406397262041, 6470.640590800213, 6478.230235407547, 133.6610598520083, 24.919554688970038, 43.52305179207224, 6462.996146017464, 6469.820072584538, 6480.233348879673, 282.0768420830978, 280.50968164549795, 281.2627528986839, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 796.6062, 6.903777, 5499.638, 794.9829, 6.916441, 5499.141, 831.7563, 1.310146, 1090.527, 794.7563, 1.382753, 1100.407, 779.8756, 1.405425, 1095.864, 819.8992, 6.682635, 5479.825, 99.9941, 99.97968, 99.10171, 100.0, 99.60511, 99.63178
5829.106000000001, 60.03248504517975, 60.032573498899, 60.030702711768846, 23.034796360549564, 23.188302311149187, 23.166514526615607, 0.9999823169729335, 0.999992097272508, 0.9999818028960655, 6464.47955064708, 6470.642951312823, 6480.4979304854405, 131.26554422322306, 26.7504057090041, 42.49371554105619, 6462.339803306425, 6468.436856343302, 6482.6659553434565, 282.121215664789, 280.57476421989725, 281.3234732724497, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 800.9829, 6.87076, 5500.69, 797.8429, 6.89839, 5499.592, 826.2628, 1.323215, 1093.178, 798.8342, 1.377237, 1099.636, 783.3281, 1.399581, 1096.432, 821.6885, 6.665421, 5476.857, 100.0, 99.99238, 99.37844, 99.98238, 99.85012, 99.57782
5831.53772, 60.0263391832468, 60.031282470366264, 60.02989210397182, 23.009410934589855, 23.173144476315453, 23.151500710047497, 0.9999811118762644, 0.9999916444190154, 0.9999819240264602, 6460.038422555431, 6467.873388428196, 6467.484012987735, 135.89168768802392, 27.178013175825072, 41.590277713060914, 6459.963546995821, 6469.6208624399, 6472.976680346496, 282.16169155001484, 280.6422618323157, 281.2479591613475, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 800.0, 791.5001, 6.947501, 5495.687, 788.7571, 6.964885, 5493.695, 819.8375, 1.336837, 1096.417, 805.2035, 1.365837, 1101.8, 789.6609, 1.391728, 1099.742, 828.0306, 6.593455, 5459.219, 99.93437, 99.88298, 99.67289, 100.0, 99.97515, 99.26242
