TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
6250.733200000001, 60.00481544171081, 60.00982131057857, 60.01170619382697, 28.094051463691788, 28.266652377200387, 28.27248873137246, 0.9999755379268654, 0.9999919726294971, 0.9999745736561524, 7894.271497897684, 7907.441818648165, 7921.304214620862, 172.8027726130381, 31.17966574077286, 58.789528177752345, 7896.070179732035, 7912.165674103655, 7918.465632832278, 282.1848806468769, 280.86148541842067, 281.5250699104586, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3369, 6.953212, 5495.626, 781.4224, 1.404538, 1096.349, 820.8663, 6.674588, 5478.98, 790.7949, 6.949217, 5495.557, 793.0563, 1.386797, 1099.623, 819.0443, 6.693622, 5482.448, 99.91908, 99.76463, 99.61854, 99.91782, 99.97206, 99.68581
6253.192360000001, 60.00732258902329, 60.00724529703685, 60.009892915347216, 28.086185193594435, 28.295790484981964, 28.268240342283683, 0.999975927283696, 0.9999904389754201, 0.9999766359300872, 7892.31376186725, 7904.203749010386, 7918.267845100613, 174.9331334247504, 31.008515733853073, 59.2466869450825, 7898.4180068002925, 7907.622232372048, 7917.9869700036725, 282.2328036558679, 280.66147420880316, 281.3534526975956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 784.0085, 6.999435, 5487.77, 774.9048, 1.411721, 1094.289, 814.5186, 6.74067, 5490.751, 797.0865, 6.89939, 5499.573, 787.0668, 1.396294, 1098.523, 813.1793, 6.750938, 5491.444, 99.77623, 99.45587, 99.83043, 99.99286, 99.86435, 99.84304
6255.620400000001, 60.00604363797298, 60.00830185304837, 60.00604781142704, 28.087123283760103, 28.274207822043348, 28.263900829785236, 0.9999746840010098, 0.999990013060302, 0.9999703335479848, 7885.181512667659, 7902.285892467138, 7912.790091945073, 171.81041292876807, 34.385337840757984, 54.81659370293795, 7890.892437160201, 7904.73553356047, 7919.139077916723, 282.0174247502086, 280.6037496791714, 281.3810152964015, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3566, 6.953212, 5495.521, 781.3057, 1.404538, 1096.226, 820.8275, 6.674772, 5479.039, 790.7949, 6.949401, 5495.839, 789.2413, 1.393554, 1099.354, 819.1039, 6.693439, 5482.68, 99.92013, 99.65554, 99.61953, 99.91888, 99.88161, 99.68162
6257.9884, 60.00571903186735, 60.00224803772654, 60.00550468703786, 28.08862269965933, 28.25123800690587, 28.236773535877926, 0.999975086335904, 0.9999867141741262, 0.9999784760267048, 7885.179807209046, 7893.875237566155, 7909.945955155022, 176.23908953131922, 40.922586853310804, 59.98004962141317, 7879.383548934414, 7898.45269094045, 7912.203759925479, 282.2252701356859, 280.73987488479503, 281.5399908156399, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 791.6381, 6.943397, 5497.637, 772.3756, 1.416142, 1092.204, 824.9428, 6.62949, 5466.379, 786.0568, 6.988932, 5488.95, 780.5814, 1.406155, 1096.595, 825.446, 6.624219, 5468.272, 99.94541, 99.40414, 99.41077, 99.79768, 99.68905, 99.40409
6260.37856, 60.003235567679205, 59.99774729373564, 59.99777408251619, 28.090232309519408, 28.28246017825326, 28.260122048789643, 0.9999708024705385, 0.9999912869384893, 0.9999770282079975, 7892.6163693682975, 7899.843960058471, 7910.571746987211, 172.01345213287323, 33.542031236322146, 57.45770001512551, 7892.3198376839355, 7905.7969935062965, 7913.380983880992, 282.18362665528025, 280.7094891763923, 281.48628525796454, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 791.7761, 6.946787, 5495.856, 774.9243, 1.411537, 1094.885, 820.8857, 6.674588, 5479.093, 790.8143, 6.949401, 5495.675, 786.6853, 1.396659, 1098.348, 819.0641, 6.693622, 5482.685, 99.93133, 99.53357, 99.61751, 99.91782, 99.87987, 99.68374
6262.827200000001, 60.002846294749325, 60.001458896682664, 60.00229071042721, 28.08394348257754, 28.27055539596239, 28.25029911291965, 0.9999747869516394, 0.9999925255975961, 0.9999734618619769, 7890.096181317371, 7901.829951548671, 7914.1601429136535, 172.3190240129834, 32.463973480291315, 58.9978816641983, 7888.402136764654, 7907.937319585045, 7920.203960777722, 282.1414462938094, 280.7969690294805, 281.4296840355013, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3172, 6.953212, 5495.463, 775.0021, 1.411169, 1095.025, 820.8469, 6.674772, 5479.156, 790.8143, 6.949401, 5495.558, 780.1236, 1.405425, 1096.746, 819.0641, 6.693439, 5482.507, 99.91517, 99.45643, 99.61847, 99.91685, 99.7028, 99.68162
6265.19732, 60.00249110772856, 59.998862788347324, 60.00063310147633, 28.105079384082295, 28.29330785081498, 28.270456772742737, 0.9999724402250951, 0.9999898987135017, 0.9999757414586058, 7891.938064193078, 7904.691695393724, 7922.484973901712, 170.84305612356206, 37.666800126841736, 62.47935602121038, 7890.315574277945, 7909.295689561336, 7914.29886985277, 282.12102576605787, 280.6612874063104, 281.46736330563436, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 784.0282, 6.999435, 5487.654, 781.3641, 1.404169, 1096.263, 814.538, 6.74067, 5490.587, 797.106, 6.89939, 5499.573, 773.8862, 1.412913, 1093.951, 812.6823, 6.758813, 5492.859, 99.77423, 99.65885, 99.83042, 99.99286, 99.46399, 99.86876
6267.6594000000005, 60.00960111001676, 60.010042949499095, 60.008925478151866, 28.08452070712174, 28.25814272091988, 28.239705564335097, 0.9999769832876322, 0.9999901145379245, 0.999972789076544, 7889.652002884765, 7905.800439394349, 7911.350895620488, 173.70388943108503, 33.403231384807896, 57.68425274411857, 7891.73455130808, 7900.112597605129, 7917.35866349108, 282.2724608336093, 280.8520817771351, 281.5288190098395, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3369, 6.953034, 5495.521, 774.9048, 1.413011, 1094.028, 820.8857, 6.674404, 5479.039, 790.8143, 6.949033, 5495.446, 777.7011, 1.40853, 1095.301, 819.0641, 6.693622, 5482.511, 99.91812, 99.57555, 99.62057, 99.91677, 99.5714, 99.68162
6270.0784, 60.01362152119541, 60.01595457474813, 60.01748797070222, 28.05744419181988, 28.239638884294614, 28.228490043382553, 0.9999744353534756, 0.9999881125725103, 0.9999714799501231, 7885.319868014968, 7898.951145995438, 7906.906481862496, 176.8984165825109, 39.8872005033586, 55.79511185140336, 7887.748001993304, 7900.543747905366, 7912.829610187447, 282.3916973278764, 280.78569257147944, 281.4812630220109, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3566, 6.950714, 5496.746, 783.1345, 1.401959, 1097.588, 823.7393, 6.635748, 5468.904, 786.4646, 6.984519, 5489.632, 768.2209, 1.420035, 1091.097, 825.3864, 6.624586, 5467.185, 99.93236, 99.77929, 99.45757, 99.82252, 99.18927, 99.41039
6272.460440000001, 60.022960298881245, 60.02344238120833, 60.02529116666793, 28.06537602889145, 28.27108626900682, 28.24346002604565, 0.9999718473708508, 0.999990074838676, 0.9999738252152949, 7887.173953826244, 7906.344214857058, 7916.453121031742, 175.76058300705472, 40.45096663692823, 57.33426129128338, 7887.708340970456, 7901.035945845351, 7918.526735646948, 282.2488569805832, 280.76060350067223, 281.42927363252244, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 792.1901, 6.938935, 5496.295, 782.0839, 1.403617, 1097.921, 820.8857, 6.674404, 5479.152, 790.8143, 6.949217, 5495.903, 774.2486, 1.412182, 1093.355, 819.0641, 6.693622, 5482.739, 99.93745, 99.80961, 99.61539, 99.92411, 99.46328, 99.68052
6274.85912, 60.02535691666683, 60.02137193573341, 60.028427136883046, 28.09724713300377, 28.280295771826413, 28.247811114686975, 0.9999747438347114, 0.9999913425300833, 0.9999739091032369, 7893.564082796675, 7911.589199910546, 7911.728822351779, 171.39874110911933, 32.974995439376016, 60.123535069909394, 7896.944484018911, 7905.435285318685, 7919.884544673805, 282.2688215757327, 280.6993120265231, 281.4709322067514, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3369, 6.953212, 5495.354, 781.2084, 1.404353, 1097.042, 820.8469, 6.674588, 5479.155, 790.7949, 6.949769, 5495.844, 774.363, 1.414191, 1093.73, 819.084, 6.693439, 5482.506, 99.91707, 99.75015, 99.61751, 99.91888, 99.52235, 99.68376
6277.259800000001, 60.03202265645123, 60.0268223226875, 60.030504568875415, 28.123972092163072, 28.278018105501204, 28.27630214258801, 0.9999743466752342, 0.9999917790657527, 0.9999751335724347, 7892.427678001014, 7910.540958193071, 7918.461470119938, 179.09457489027363, 34.864799890884115, 57.30589031322688, 7892.351050427455, 7907.01972071189, 7918.4453822406485, 282.25351542985817, 280.7737859584052, 281.53288399917335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 784.0282, 6.999257, 5487.712, 775.1772, 1.411905, 1094.469, 814.5186, 6.740854, 5490.921, 797.0865, 6.899574, 5499.626, 780.4479, 1.404877, 1097.32, 812.722, 6.758629, 5493.254, 99.77518, 99.49248, 99.83352, 99.9918, 99.70374, 99.87499
6279.66312, 60.025725702865664, 60.02982972863386, 60.02877786014202, 28.104437946015523, 28.24193195270931, 28.264651910834168, 0.9999741725180055, 0.999990902919093, 0.9999752665251479, 7886.447434993433, 7899.701006666492, 7916.953061638939, 171.314491886405, 36.07596464031349, 58.23702344338881, 7899.754975103877, 7904.922889761036, 7914.516222234398, 282.27107840601127, 280.77886067744646, 281.40393216684004, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3369, 6.953569, 5495.463, 781.4808, 1.404353, 1097.485, 820.8469, 6.674772, 5479.101, 790.8143, 6.949401, 5495.733, 774.6873, 1.412365, 1094.546, 819.0641, 6.694171, 5482.622, 99.91611, 99.63132, 99.61958, 99.91995, 99.49597, 99.68264
6282.04068, 60.02085714102793, 60.02404333100849, 60.02939124053589, 28.090870172067465, 28.244348605559914, 28.242947868938177, 0.9999725915319112, 0.9999883647566598, 0.9999737936017958, 7886.284902468351, 7894.89149629679, 7914.0502672555485, 177.09080931463632, 37.417246856829365, 58.59475785403538, 7891.12516626218, 7899.949710570709, 7908.13788185999, 282.2779658280767, 280.78221919890734, 281.5487851180183, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3369, 6.953212, 5495.521, 775.08, 1.412826, 1093.904, 821.1381, 6.667593, 5475.905, 789.0667, 6.966868, 5492.768, 784.2056, 1.400311, 1098.703, 823.7561, 6.637953, 5469.127, 99.91716, 99.54661, 99.56052, 99.87739, 99.71029, 99.43728
6284.399200000001, 60.01749676811903, 60.01544368341253, 60.020747638569524, 28.091790702539072, 28.278358130830373, 28.239779994967666, 0.9999733400746896, 0.9999891869174788, 0.9999710920931612, 7891.114065598225, 7904.724498122165, 7910.269623167998, 170.96228243551786, 37.272906406706625, 60.92747381030051, 7889.914721667294, 7897.849990832669, 7918.406901485748, 282.1561685131706, 280.6347899715207, 281.44265512221824, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 794.7728, 6.91859, 5498.141, 771.9282, 1.415589, 1094.209, 822.6716, 6.660046, 5477.189, 790.4066, 6.952711, 5495.614, 780.4097, 1.404512, 1095.922, 819.0443, 6.693622, 5482.795, 99.97087, 99.47212, 99.55744, 99.91885, 99.65984, 99.68579
6286.821080000001, 60.01689073356644, 60.01555095530898, 60.01366154389957, 28.0830759525915, 28.26131626658485, 28.23345185449259, 0.9999737468252216, 0.9999912437574224, 0.9999720421376981, 7886.0421528019315, 7904.404767949958, 7909.659817268068, 173.5721042248033, 34.18051374827019, 60.52159044143173, 7897.875502752319, 7904.25146979212, 7918.770722118479, 282.28780955228535, 280.7342885568702, 281.52095173341337, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3566, 6.953212, 5495.626, 775.08, 1.412274, 1094.316, 820.8275, 6.675324, 5478.98, 790.7755, 6.949585, 5495.674, 780.4479, 1.403781, 1096.911, 819.0045, 6.694171, 5482.57, 99.91412, 99.58568, 99.62258, 99.92092, 99.60668, 99.68269
6289.228400000001, 60.01575073198818, 60.014748300667215, 60.01394604210018, 28.124670466836957, 28.29780285427547, 28.28385722441423, 0.9999748615705725, 0.9999915697852534, 0.9999758478574208, 7896.326828498816, 7910.3475596523, 7928.288702192031, 175.31196273943908, 37.328483091901944, 59.76938800574362, 7901.704398604263, 7904.698648774429, 7921.257912292049, 282.26719172655555, 280.71513450576396, 281.46195738981913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 784.0282, 6.999257, 5487.822, 781.5781, 1.403801, 1097.164, 814.5574, 6.740854, 5490.586, 797.0865, 6.899574, 5499.684, 774.1532, 1.41346, 1094.51, 812.7817, 6.758629, 5493.029, 99.77614, 99.71298, 99.82743, 99.99585, 99.49949, 99.86871
6291.68032, 60.017055035662985, 60.015462328937765, 60.0119620343019, 28.078681655494066, 28.279681285403477, 28.224671796745913, 0.9999751034357975, 0.9999917683459343, 0.9999697986650702, 7890.971936236335, 7905.447951475258, 7917.825186719032, 170.8274505825284, 35.002119183387094, 57.47817116695751, 7887.453190406239, 7900.451180219822, 7913.178874972436, 282.2032957883867, 280.7663818396728, 281.58747314816736, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3369, 6.953212, 5495.741, 775.0994, 1.411905, 1094.308, 820.8275, 6.67514, 5479.04, 790.7755, 6.949401, 5495.621, 780.6005, 1.404512, 1097.198, 819.0641, 6.693439, 5482.51, 99.92116, 99.50721, 99.61751, 99.91898, 99.6646, 99.68581
6294.141960000001, 60.01193059814994, 60.01107347835346, 60.01180537087964, 28.083927191690623, 28.253678162697188, 28.22093530146618, 0.9999778996846176, 0.9999862970475738, 0.999973253417142, 7887.41647857906, 7900.634605861679, 7907.492617264359, 172.59383401662762, 37.569228150399795, 55.75296283574107, 7878.9044925086155, 7898.158528829328, 7911.127990494937, 282.1391371158396, 280.7035287843004, 281.5013619029164, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3369, 6.953391, 5495.579, 781.3446, 1.403801, 1097.149, 820.8469, 6.674772, 5478.259, 790.0182, 6.95933, 5493.733, 771.9977, 1.416748, 1092.455, 822.5433, 6.648941, 5471.476, 99.91707, 99.74609, 99.60332, 99.89301, 99.31273, 99.51649
6296.571080000001, 60.01210796786382, 60.00496499006983, 60.00626900728394, 28.083631875818277, 28.259343003923828, 28.23016280297067, 0.9999744666802389, 0.9999876089675, 0.9999738881834844, 7890.3885872196315, 7904.804426230483, 7914.914107715284, 177.41783401500516, 37.081736926809995, 54.241172995210036, 7893.019521336459, 7896.582496364974, 7913.330000315291, 282.23784664206596, 280.7664482915164, 281.48040062911963, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 795.7979, 6.915555, 5498.974, 784.9633, 1.398827, 1097.945, 826.0687, 6.616237, 5474.229, 789.3968, 6.955469, 5495.275, 773.9815, 1.41346, 1093.851, 819.0443, 6.693805, 5482.683, 99.98192, 99.77423, 99.53004, 99.90955, 99.45346, 99.68062
6298.974880000001, 59.99876710722374, 59.99825547924124, 59.99692202690362, 28.09529082738612, 28.283210692356285, 28.244069641166003, 0.9999751262299255, 0.9999903573184613, 0.9999735494593388, 7888.436812369731, 7902.759534385553, 7912.526516676619, 172.73175647301468, 37.1965057766505, 56.72016928126504, 7888.714824502041, 7903.009367242313, 7914.707127510455, 282.1445106128509, 280.67938678612904, 281.40240484996434, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3369, 6.953212, 5495.521, 781.3641, 1.40288, 1097.091, 820.8469, 6.674772, 5479.151, 790.7949, 6.949401, 5495.616, 773.9625, 1.413643, 1094.003, 819.084, 6.693988, 5482.508, 99.91717, 99.67083, 99.61952, 99.91888, 99.46512, 99.6857
6301.3755200000005, 59.99037533180333, 59.99659191360432, 59.99249762577335, 28.10663005114314, 28.284962500014117, 28.26625765579572, 0.9999731140897653, 0.9999909867452874, 0.9999748668831063, 7896.76902530418, 7911.707490422961, 7913.47463821838, 174.61768692496116, 32.31301239932725, 55.75483979419914, 7899.952688965902, 7906.572583466464, 7926.341127211548, 282.130346916854, 280.63688010703373, 281.36017866512935, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 784.0282, 6.999614, 5487.712, 774.9632, 1.411537, 1093.896, 814.4604, 6.741222, 5491.083, 797.0865, 6.899758, 5499.625, 780.3334, 1.405608, 1096.682, 812.6624, 6.759362, 5492.969, 99.77518, 99.50796, 99.8274, 99.99283, 99.72089, 99.86972
6303.74632, 59.99409191909829, 59.99628814278369, 59.99121558655182, 28.086650925542965, 28.27130629231395, 28.257911657697804, 0.9999724217090992, 0.9999900399079632, 0.9999742600329898, 7889.416703993496, 7901.852031026903, 7914.229365579362, 169.51939765509633, 34.39126667227501, 56.43137122091275, 7890.724689542699, 7902.95713083219, 7915.280696019821, 282.05993812034933, 280.6711486877513, 281.4281502504254, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3369, 6.953391, 5495.516, 781.4419, 1.404538, 1097.256, 820.8275, 6.674588, 5479.098, 790.7949, 6.949585, 5495.674, 774.1723, 1.413095, 1093.964, 819.0443, 6.693622, 5482.743, 99.91812, 99.70209, 99.61856, 99.92091, 99.44869, 99.6806
6306.236000000001, 59.99614946223342, 59.99872860993785, 59.99228990404029, 28.090475163825097, 28.261433403865556, 28.240883477564, 0.9999730966178478, 0.9999886230864542, 0.9999718566912464, 7890.552928864358, 7906.340913789687, 7914.274894949981, 177.0430802761357, 39.5177283073304, 57.28462203813979, 7890.750958653303, 7896.015216956837, 7910.643970723961, 282.1035697168564, 280.60606035324315, 281.378503040452, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3369, 6.953391, 5495.458, 775.2356, 1.41209, 1094.706, 820.8469, 6.674956, 5479.153, 790.7949, 6.952159, 5494.822, 782.0502, 1.402868, 1097.632, 821.4102, 6.66121, 5475.023, 99.91602, 99.48033, 99.61956, 99.91162, 99.76144, 99.54448
6308.6658800000005, 59.99675007144877, 59.99976610875417, 59.996655488281775, 28.08552933006379, 28.27238080970399, 28.263411766794484, 0.9999713426569425, 0.999987978415124, 0.9999724930776575, 7892.728811845768, 7904.146164813443, 7914.436303663939, 175.55275373908398, 36.43293449750229, 58.09227302999898, 7891.163462157191, 7901.059619419913, 7918.170629556738, 282.0060248276667, 280.5833012540539, 281.3053743845246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 796.6259, 6.907167, 5499.419, 770.469, 1.4178, 1092.428, 826.3599, 6.614396, 5466.432, 788.5424, 6.963191, 5494.754, 780.9056, 1.404694, 1096.72, 819.1039, 6.693073, 5482.625, 99.99203, 99.31028, 99.36792, 99.90321, 99.68439, 99.68367
6311.0945600000005, 60.004311981097786, 60.00307088291954, 60.00415798527549, 28.083346926520072, 28.27284660121114, 28.252078399881523, 0.999975747935445, 0.9999920846554778, 0.9999747572654283, 7884.558152835197, 7904.150747732139, 7915.776308078277, 169.1077026240323, 31.515178836211987, 56.05683135349773, 7893.033142521094, 7906.027824781492, 7909.870399026367, 282.28735590994717, 280.6748145670018, 281.4162774340764, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3369, 6.953391, 5495.521, 774.8464, 1.412274, 1094.383, 820.8275, 6.674956, 5479.039, 790.7949, 6.949769, 5495.563, 780.5242, 1.404877, 1096.707, 819.0641, 6.693805, 5482.623, 99.91917, 99.51492, 99.61749, 99.92399, 99.69926, 99.68376
6313.524, 60.008470594688696, 60.00836656150747, 60.00688120874963, 28.11949835551917, 28.269388483856382, 28.269158768739963, 0.999973560849267, 0.9999909216933079, 0.9999712131350454, 7898.269301344577, 7907.591508856945, 7921.512949602335, 174.88577723307117, 34.10680472571096, 59.8255988246392, 7893.626552226703, 7911.159139052699, 7920.875133507087, 282.2252308026743, 280.71394250221135, 281.4908691978431, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 784.0282, 6.999257, 5487.827, 781.2863, 1.404353, 1096.826, 814.5186, 6.740486, 5490.639, 797.106, 6.899574, 5499.685, 774.2295, 1.413095, 1094.034, 812.7021, 6.758996, 5493.029, 99.77814, 99.71008, 99.82846, 99.99286, 99.45624, 99.87079
6315.921600000001, 60.009828682119746, 60.007331259410996, 60.00965140243145, 28.10174602662576, 28.25283964383457, 28.253818544657527, 0.9999739966561811, 0.9999899374856416, 0.9999703305848032, 7886.956445697693, 7901.81381931062, 7917.0583815208465, 170.8094712659581, 37.01613431945543, 55.97050958724208, 7895.477750614532, 7901.416406266492, 7915.241046233827, 282.1940575721705, 280.72101991447647, 281.5136230608449, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3369, 6.953212, 5495.626, 775.0994, 1.41209, 1094.008, 820.8275, 6.67514, 5478.985, 790.7949, 6.949217, 5495.563, 780.2953, 1.404877, 1096.627, 818.9846, 6.694171, 5482.683, 99.91717, 99.45385, 99.61949, 99.91791, 99.7146, 99.68363
6318.353, 60.0163974958616, 60.01769593131057, 60.01937269061197, 28.070229499886885, 28.243945260965223, 28.226756764545065, 0.9999722336817435, 0.9999878281467391, 0.9999716424716586, 7887.410646547769, 7895.271133856678, 7908.875392054257, 173.6514748381237, 39.69697723651143, 55.490463839307175, 7880.98994207068, 7895.313490361724, 7908.566159100826, 282.25060842117335, 280.71521709842983, 281.5068238364627, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3369, 6.953034, 5495.406, 781.3251, 1.403985, 1096.255, 820.8275, 6.674956, 5478.871, 790.7949, 6.949585, 5495.674, 774.3249, 1.413826, 1093.066, 820.2769, 6.673295, 5477.716, 99.91611, 99.6581, 99.61749, 99.91995, 99.41587, 99.60899
6320.696000000001, 60.02638929687659, 60.019150989253966, 60.01751181428731, 28.071221356684326, 28.271389746631122, 28.24386989956258, 0.9999693839717361, 0.9999878890861558, 0.9999719714765535, 7886.682355503417, 7902.876289219968, 7917.185553413047, 178.05573483027342, 37.08058598445632, 58.73497736626314, 7893.336071282282, 7906.200303992334, 7917.220846635957, 282.15641979136797, 280.73617875938044, 281.483244526012, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 796.6259, 6.903419, 5499.753, 787.8428, 1.394775, 1098.724, 826.8063, 6.609426, 5463.743, 786.9113, 6.974039, 5492.823, 771.807, 1.415287, 1092.831, 820.3564, 6.6841, 5481.762, 99.99097, 99.77925, 99.33939, 99.85568, 99.40722, 99.667
6323.183080000001, 60.02949515585959, 60.027960345072714, 60.02906935372686, 28.07145280304214, 28.28464636904827, 28.244417119359444, 0.9999757874947804, 0.999989119871314, 0.9999738418613255, 7889.967044874517, 7903.199032749507, 7920.255738484353, 171.14673592753115, 32.761233104878556, 56.93670519080206, 7887.411406588784, 7902.300173464099, 7918.812515659187, 282.195227976578, 280.7748907703292, 281.4822038857411, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3566, 6.953212, 5495.406, 781.2084, 1.404722, 1097.16, 820.8469, 6.674956, 5479.093, 790.8143, 6.949033, 5495.675, 774.1723, 1.413095, 1093.508, 819.0641, 6.693622, 5482.622, 99.91918, 99.74043, 99.61748, 99.91996, 99.40843, 99.6806
6325.61044, 60.024219891817324, 60.02684709971979, 60.027247812071195, 28.113759492731596, 28.292390629961975, 28.28274273719938, 0.999973434425498, 0.9999893443103854, 0.9999738966408934, 7892.37450449762, 7908.289999190822, 7923.019895468766, 173.9046219808929, 31.286877771217632, 62.536327689676, 7897.314338129011, 7911.529436146781, 7927.824790973451, 282.0520340401858, 280.6858082352736, 281.57097470721175, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 784.0873, 6.9989, 5487.654, 775.0605, 1.411905, 1094.496, 814.4022, 6.741406, 5490.863, 797.0865, 6.89939, 5499.854, 780.2571, 1.405242, 1096.865, 812.6823, 6.757897, 5493.084, 99.77624, 99.57364, 99.83248, 99.99074, 99.69969, 99.87285
6328.011520000001, 60.032861149109124, 60.03226577403295, 60.03520376809575, 28.078472828660956, 28.253849189088367, 28.240373584856137, 0.9999721912483637, 0.9999908237751942, 0.9999745674713701, 7895.952880362639, 7910.115265742655, 7923.953685157995, 178.10843692114395, 32.285482305363985, 54.35423146185872, 7890.679799826118, 7905.931076479182, 7917.5634532114345, 282.294234985314, 280.7072720644662, 281.54336822830743, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3369, 6.953212, 5495.742, 781.403, 1.403801, 1097.821, 820.8469, 6.674772, 5479.267, 790.7949, 6.949217, 5495.786, 774.0769, 1.413643, 1094.029, 819.0443, 6.693988, 5482.51, 99.91517, 99.8005, 99.61856, 99.92197, 99.51938, 99.6806
6330.40448, 60.03380602370064, 60.03520594287107, 60.03771041668274, 28.077824321714683, 28.25217585404989, 28.226896606324114, 0.999973999590359, 0.999991692029982, 0.9999762905795242, 7879.352000437862, 7899.207380442313, 7917.271911887082, 172.32288330673032, 38.73326197462211, 53.278692486689124, 7892.257185100346, 7893.445008886118, 7912.505852734116, 282.268615083882, 280.72174896367517, 281.4527144655937, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3172, 6.953391, 5495.689, 775.041, 1.41209, 1094.184, 814.4604, 6.741406, 5490.696, 790.7755, 6.949401, 5495.674, 780.2953, 1.404877, 1096.973, 812.5431, 6.760278, 5493.812, 99.91717, 99.46986, 99.83248, 99.91676, 99.69379, 99.88827
6332.888800000001, 60.036194290373096, 60.03533171272457, 60.03320622569996, 28.059787280351408, 28.234861992861944, 28.237073006851187, 0.9999732461611751, 0.9999855735050109, 0.9999738615151759, 7882.906260748693, 7897.299030527105, 7905.105002733101, 173.1044723410496, 41.78508063399613, 57.824425543865345, 7877.570316871139, 7898.357287321033, 7897.853785384685, 282.39196914051547, 280.7070698321558, 281.50718616228215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 796.6653, 6.903241, 5499.864, 768.9125, 1.418905, 1091.624, 809.1221, 6.794051, 5496.572, 786.5811, 6.977716, 5492.821, 782.8513, 1.40159, 1096.773, 811.7479, 6.769067, 5493.144, 99.99412, 99.28067, 99.93091, 99.86086, 99.67224, 99.87997
6335.426960000001, 60.03537174280644, 60.03098230380757, 60.03094706426861, 28.060300650704203, 28.275944792751712, 28.210834907592393, 0.9999694524275785, 0.9999879657597979, 0.9999687118300048, 7885.047158592103, 7896.129523991638, 7913.001849782098, 169.9459999011192, 36.82246208356037, 57.177888799892116, 7892.1304759646255, 7904.759084499118, 7920.6159146183845, 282.081648246591, 280.6540130663708, 281.4726504600585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3566, 6.953034, 5495.521, 775.0605, 1.413011, 1094.993, 814.6157, 6.739381, 5490.022, 790.8532, 6.949033, 5495.559, 780.6768, 1.404512, 1097.254, 812.7419, 6.758263, 5493.43, 99.91717, 99.50563, 99.82631, 99.91988, 99.74893, 99.86557
6337.971280000001, 60.02821756277528, 60.02871305314783, 60.027211392853914, 28.076347449043947, 28.26388376480908, 28.224144763698035, 0.9999709880264009, 0.9999913923966354, 0.9999727904418231, 7881.085562728698, 7900.017272615635, 7917.813440613292, 174.23025592433123, 39.35544067060255, 58.4196949969396, 7883.048846412909, 7901.254465675646, 7925.794019056162, 282.1801158407818, 280.7103782394073, 281.54295454868753, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 784.0282, 6.999257, 5487.712, 781.3835, 1.403617, 1097.016, 820.8663, 6.674588, 5479.097, 797.106, 6.899574, 5499.854, 774.0578, 1.413278, 1093.916, 819.0443, 6.693439, 5482.625, 99.77518, 99.7717, 99.61653, 99.99277, 99.47548, 99.68367
6340.3774, 60.02666266909527, 60.024931025787325, 60.025039839402744, 28.113550430542045, 28.28382593385514, 28.286292874255263, 0.9999719494186671, 0.9999844217771018, 0.9999787196202479, 7902.363411485108, 7903.839118134574, 7899.958265352498, 173.79762647961388, 38.875681552797346, 56.299860338709095, 7895.940488155393, 7907.820769121448, 7918.256086139136, 282.20177600399404, 280.7406524323246, 281.6489451307706, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3369, 6.953391, 5495.631, 775.3328, 1.411537, 1094.98, 814.5574, 6.741406, 5490.922, 790.7755, 6.949401, 5495.732, 780.4669, 1.405608, 1096.499, 812.6823, 6.759728, 5493.148, 99.91611, 99.54224, 99.83049, 99.921, 99.6944, 99.86972
6342.831520000001, 60.02858866765456, 60.030069648896806, 60.02869616124442, 28.019980559621512, 28.225184495335483, 28.21127946953259, 0.999976147909365, 0.9999891645910984, 0.9999726467817653, 7883.536917555456, 7896.231970555181, 7898.941817640859, 177.1234655349176, 40.96233264581451, 59.73110959704965, 7878.395067395268, 7897.097478440125, 7905.394020245472, 282.28782606620825, 280.87543429327116, 281.58262550284417, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3172, 6.953034, 5495.406, 775.08, 1.411721, 1093.91, 820.8663, 6.674956, 5479.208, 790.6396, 6.950504, 5494.53, 773.0469, 1.4162, 1092.298, 821.5095, 6.659745, 5474.569, 99.91308, 99.51608, 99.61854, 99.91166, 99.42397, 99.55908
6345.2400800000005, 60.03225410281942, 60.02865717609581, 60.02803347792965, 28.053594140686652, 28.24575132127613, 28.224028789249942, 0.9999709161565924, 0.9999868332293136, 0.999969860440814, 7884.143400277783, 7904.803872748928, 7912.47576635479, 174.81923466294623, 38.144382517072245, 58.17882353077084, 7884.805638860672, 7904.584376236848, 7915.2107558621565, 282.2856334179972, 280.80494665731385, 281.5459604793062, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 796.5471, 6.908595, 5499.193, 770.9359, 1.417616, 1093.203, 824.3605, 6.635196, 5472.659, 788.6783, 6.962088, 5494.477, 773.7336, 1.412913, 1094.588, 819.2033, 6.692889, 5482.621, 99.98392, 99.38451, 99.5015, 99.88876, 99.50663, 99.68059
6347.688160000001, 60.03117251604115, 60.031087122960834, 60.03181354208226, 28.07258250305092, 28.269208328260245, 28.216686299457834, 0.9999699621270577, 0.9999907943321119, 0.9999714440615026, 7880.204144684738, 7899.558016651545, 7911.71896271158, 169.5527529980377, 32.31726500057238, 57.38524355649906, 7891.440511066819, 7904.191306622896, 7917.763132750747, 282.35324782423237, 280.80118763847736, 281.51835144580826, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3369, 6.953212, 5495.464, 775.1967, 1.411905, 1095.077, 820.8275, 6.674772, 5479.04, 790.8143, 6.949217, 5495.669, 774.3821, 1.413643, 1094.715, 819.0244, 6.693988, 5482.742, 99.91612, 99.49463, 99.61758, 99.91995, 99.47424, 99.68374
6350.126, 60.03245673064015, 60.02920269157146, 60.02785105274255, 28.112439349886877, 28.306231380671516, 28.277457343528226, 0.9999731731850772, 0.999988611185835, 0.9999772424980639, 7903.580706687404, 7905.367172545311, 7916.185398697212, 177.96798790056846, 31.04306197384676, 58.53279484621197, 7900.709743358734, 7916.381005740867, 7921.6445881264835, 282.24331094749107, 280.750586400392, 281.4825199774381, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 784.0282, 6.999435, 5487.712, 781.4614, 1.403985, 1097.253, 814.5768, 6.741406, 5490.696, 797.106, 6.899942, 5499.906, 780.3334, 1.40506, 1096.998, 812.6624, 6.757714, 5493.14, 99.77518, 99.74884, 99.83244, 99.99179, 99.72566, 99.86979
6352.530040000001, 60.02463026361074, 60.027002233694816, 60.02717787768039, 28.08687161873837, 28.268511336154294, 28.246029807126398, 0.9999727022577461, 0.9999896628799252, 0.9999719989326807, 7889.230283535379, 7909.348486891292, 7920.5869788722985, 170.50648588890851, 32.556519602636854, 56.623412808608464, 7892.005008957513, 7903.4926429773395, 7913.978687092531, 282.2194925720225, 280.73788780910206, 281.5998854378852, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3369, 6.953391, 5495.464, 774.9632, 1.411905, 1093.964, 820.8275, 6.674772, 5479.15, 790.7949, 6.949585, 5495.674, 774.096, 1.41346, 1093.764, 818.9846, 6.693988, 5482.57, 99.91507, 99.4499, 99.61749, 99.92092, 99.43173, 99.68266
6354.92672, 60.02118252451816, 60.02419181288282, 60.02040262498266, 28.085195315705597, 28.27665569367054, 28.230729747759696, 0.9999747552348109, 0.9999895158142197, 0.9999683098183023, 7886.516906109115, 7904.703552541236, 7914.63123214213, 171.20593483508492, 30.452134776443245, 54.06390532487649, 7892.450400618519, 7906.694610567269, 7915.14806899855, 282.2037067638611, 280.72452449793985, 281.53801937774335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3172, 6.953212, 5495.458, 781.3641, 1.40288, 1097.67, 820.8663, 6.674404, 5478.868, 790.7949, 6.949401, 5495.786, 780.1617, 1.40506, 1096.048, 819.0641, 6.693805, 5482.851, 99.91602, 99.64626, 99.61847, 99.92197, 99.63935, 99.68163
6357.383280000001, 60.020980891369945, 60.021753768169646, 60.01980855196357, 28.088280801216296, 28.277902293706266, 28.241391755405083, 0.9999749874177692, 0.9999921789079663, 0.999975393942557, 7890.383463807364, 7900.888593279134, 7909.923349364042, 169.94160145097067, 31.670584996637785, 59.12474853528602, 7896.43017513231, 7903.939136207422, 7917.359787947225, 282.2996304931209, 280.78080594723446, 281.4722670619883, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3566, 6.954104, 5495.354, 781.2668, 1.404353, 1097.27, 820.7887, 6.674956, 5479.488, 790.7949, 6.949401, 5495.615, 780.734, 1.405425, 1087.284, 878.5289, 6.139867, 5445.557, 99.912, 99.7263, 99.61439, 99.91887, 98.84261, 95.86367
6359.726560000001, 60.01712826878344, 60.01648818650736, 60.01445631385159, 28.087832580584948, 28.25745357255681, 28.213219911073804, 0.9999722841717728, 0.9999892848016004, 0.9999716334527532, 7837.649762037495, 7825.60481558077, 7811.754638243744, 168.02493122343594, 33.6001231792352, 57.50940328618367, 7674.331666700792, 7655.040775629003, 7652.55175267059, 282.1939595392466, 280.73904404234486, 281.4599003756421, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.3961, 6.954997, 5494.851, 781.4419, 1.404169, 1097.194, 820.8275, 6.674588, 5479.321, 790.8726, 6.949033, 5495.047, 873.6089, 1.317034, 1096.64, 818.3087, 6.688312, 5480.798, 99.90912, 99.74351, 99.61547, 99.90855, 99.69312, 99.66818
6362.0936, 60.007427005199425, 60.00937096001765, 60.00542127120051, 27.138685856157004, 27.215313102099206, 27.122926683338836, 0.9999732527398117, 0.9999917618546407, 0.9999659939815739, 7428.332285009483, 7407.336640889784, 7409.282987960274, 164.69071857531662, 30.837817313151845, 52.91586914334272, 7194.165311536763, 7178.585203569421, 7156.281814543057, 282.2038277753043, 280.7026431777348, 281.46380150638873, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.1003, 6.955532, 5488.719, 802.8235, 1.370829, 1097.152, 820.9828, 6.673115, 5476.35, 789.96, 6.96503, 5493.11, 773.1041, 1.414191, 1093.832, 819.6606, 6.68648, 5481.191, 99.91206, 99.66502, 99.5686, 99.88361, 99.43791, 99.65668
6364.469040000001, 60.003878471806644, 60.003861850837744, 60.004198611111434, 27.486234404738145, 27.504631569891696, 27.477265389858292, 0.9999748815452064, 0.9999891158973606, 0.9999720809757611, 7649.355348717565, 7656.312498318582, 7675.3205718568815, 165.7382594299197, 36.76496395532922, 58.55313350648453, 7721.9489741524085, 7743.977566563351, 7760.415106178723, 282.1425373717974, 280.66313403141254, 281.42799372441715, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.0412, 6.955354, 5495.131, 781.0528, 1.404906, 1094.482, 821.1769, 6.671827, 5478.478, 790.426, 6.952159, 5495.327, 773.1041, 1.414374, 1094.142, 820.3962, 6.679338, 5479.774, 99.91007, 99.70055, 99.60729, 99.91474, 99.40141, 99.62868
6366.959760000001, 60.00164102854974, 60.003291533372675, 60.00108427801102, 26.71382696929286, 27.441066096020133, 27.720758775700755, 0.9999783302152656, 0.9999888256809044, 0.9999766362042211, 7887.0652690234, 7684.58657903196, 7642.72134804676, 153.19969520729273, 3.714512533173547, 17.98899356962056, 8148.915004045708, 8176.046177538476, 7895.825845377391, 282.3257638008226, 280.74123516481205, 281.5185777655739, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 679.7961, 7.484332, 4660.962, 776.2278, 1.410616, 1094.999, 821.8951, 6.663543, 5476.465, 790.5231, 6.951608, 5495.559, 773.3902, 1.414374, 1093.826, 821.0721, 6.673112, 5478.288, 87.33946, 99.54399, 99.57779, 99.91582, 99.43391, 99.60062
6369.36008, 60.00206914790386, 60.005750040441626, 60.00494226595749, 28.060757933743112, 28.247970977179577, 28.200996891567073, 0.9999749507181838, 0.9999881083000457, 0.9999757253977446, 7886.91480732762, 7894.321987261836, 7908.770951654748, 181.8257879216194, 35.89102278897826, 62.2540297534847, 7888.5450210662775, 7898.162901723356, 7898.814452386623, 282.32835562600144, 280.72205935713134, 281.5198313023065, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 800.0, 789.9229, 6.956246, 5495.239, 773.2511, 1.4143, 1093.699, 821.9146, 6.663175, 5476.914, 790.5231, 6.951975, 5495.331, 773.6, 1.413643, 1093.927, 820.9926, 6.672746, 5478.4, 99.91204, 99.48921, 99.57886, 99.91474, 99.42645, 99.60166
