TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
6386.032560000001, 60.01553161562842, 60.01173944385743, 60.01499694129981, 22.971895074339358, 23.12625854440766, 23.080252774089374, 0.9999790558515983, 0.999992578850612, 0.9999797004214589, 6441.15014500285, 6456.010999125941, 6461.715250557799, 133.7308028919316, 24.274061955581146, 40.7662667518498, 6447.3205589460695, 6456.01148006945, 6460.097914289367, 282.1950465425735, 280.7166322027142, 281.34592453047287, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 795.1079, 6.915734, 5498.301, 777.2006, 1.410432, 1095.174, 824.2245, 6.634092, 5464.583, 789.4551, 6.959698, 5494.76, 773.3712, 1.413643, 1093.966, 826.8576, 1.321794, 1092.595, 99.97588, 99.55985, 99.45873, 99.90332, 99.41214, 99.35644
6388.37816, 60.01080459713473, 60.01546921880232, 60.01829901977512, 22.99369594455378, 23.1396715844661, 23.094826450202053, 0.9999819409015708, 0.9999944272435999, 0.9999851773675521, 6453.00038352934, 6460.098824762165, 6472.640836002462, 133.80847122039722, 22.90048111134638, 35.55127187439939, 6456.756580104632, 6458.952765875706, 6474.20059485021, 282.23555060095725, 280.738367471094, 281.43524657865186, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 794.7925, 6.915555, 5499.588, 779.7881, 1.406195, 1097.078, 821.9922, 6.663727, 5476.636, 784.1538, 6.998309, 5487.755, 779.971, 1.406338, 1097.145, 820.6348, 1.334246, 1094.968, 99.98192, 99.73297, 99.57271, 99.77182, 99.71323, 99.71937
6390.776680000001, 60.01706744789249, 60.012242038088814, 60.014603857674444, 22.976428780998365, 23.139145200287796, 23.097581599098934, 0.9999784731053981, 0.999993555587449, 0.9999827744075692, 6451.566379653217, 6462.267125087343, 6468.623237182555, 130.1872115966446, 21.159360702231652, 40.29241511814598, 6445.328023426381, 6456.45288271832, 6463.440474286032, 282.2314912274573, 280.8258206905394, 281.58731161150115, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.9426, 6.956246, 5495.187, 773.4457, 1.414668, 1094.196, 821.9146, 6.662991, 5476.522, 790.4648, 6.952159, 5495.44, 773.6573, 1.414008, 1094.356, 826.9371, 1.321245, 1092.695, 99.91214, 99.47098, 99.57174, 99.91368, 99.48552, 99.36645
6393.24164, 60.0206566486233, 60.0188398044023, 60.01978898763082, 22.95622322487042, 23.107746075321206, 23.08876521321927, 0.9999820331374758, 0.9999929617755055, 0.9999818891090851, 6442.366108777441, 6456.903692817578, 6459.567780169111, 129.80273590224988, 26.325122179962705, 41.276035955540465, 6448.381836401129, 6462.547771661755, 6468.946655675195, 282.12465805705676, 280.6957869532748, 281.51345021356946, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 783.6339, 7.001934, 5487.153, 766.9086, 1.422036, 1090.832, 815.6057, 6.72981, 5489.083, 796.8147, 6.901781, 5499.511, 767.1337, 1.421679, 1090.786, 833.2593, 1.305679, 1088.478, 99.76605, 99.16511, 99.7981, 99.99182, 99.17853, 98.90897
6395.57272, 60.0210877540274, 60.01699480092492, 60.020343089843294, 22.97313222998516, 23.137079660584916, 23.114081507508466, 0.9999815180229938, 0.999993817757954, 0.9999802194115464, 6447.29020446287, 6458.2331459463885, 6461.695740109904, 129.8432139367601, 21.613375246700798, 41.75617392241861, 6445.910672150579, 6456.332609118913, 6457.589484566153, 282.2221636408887, 280.68081625228524, 281.43830080318696, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.9426, 6.956425, 5495.182, 773.1927, 1.414484, 1093.717, 821.9146, 6.663175, 5476.692, 790.4648, 6.949953, 5496.124, 772.074, 1.415835, 1092.52, 826.9769, 1.321061, 1092.978, 99.91004, 99.4555, 99.5748, 99.91991, 99.35475, 99.31384
6397.9764000000005, 60.01819120468894, 60.01843782484038, 60.015756008307605, 22.9333638248896, 23.083895389647775, 23.066215402910238, 0.9999807907411531, 0.9999958066863411, 0.999980343160698, 6444.482221126642, 6446.547400653975, 6456.027162694825, 131.92298067309753, 22.41057361961657, 38.48461813641893, 6442.325793453683, 6447.938509631993, 6451.541912221649, 282.1559008652042, 280.65565107320117, 281.37694171360954, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 783.6339, 7.002291, 5487.488, 766.8308, 1.421115, 1090.913, 822.8075, 6.644032, 5470.921, 799.5721, 6.87365, 5500.273, 763.4523, 1.425514, 1088.491, 822.0264, 1.327837, 1094.339, 99.76405, 99.1725, 99.46989, 100.0, 98.95231, 99.48393
6400.323, 60.01772257169243, 60.01448335706786, 60.01407439078484, 22.966713794399347, 23.134962354011176, 23.110327549157642, 0.9999832932303918, 0.9999938098345886, 0.9999826802332968, 6449.775390964535, 6453.263020819049, 6461.952590455097, 135.0792008368943, 20.97853162952606, 38.12880351145577, 6447.403662058964, 6454.676133675449, 6459.965984277575, 282.3198440745906, 280.6692598757603, 281.42041113433913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 779.4149, 7.026562, 5482.022, 764.3599, 1.423694, 1089.457, 825.7387, 6.606297, 5469.961, 797.0671, 6.901781, 5499.509, 767.0765, 1.421679, 1090.019, 826.957, 1.321428, 1093.275, 99.65851, 99.04016, 99.32812, 99.98967, 99.15512, 99.34077
6402.65372, 60.00717726819613, 60.011313702461784, 60.011941881052735, 22.944886609110117, 23.110601941252927, 23.07759920808127, 0.9999840112670147, 0.9999953517810906, 0.9999871531436703, 6441.23121380422, 6452.068130153175, 6458.134928215468, 133.30364060152658, 18.26687606798987, 35.772588536483454, 6441.70151233049, 6451.011357786142, 6458.2397978371955, 282.32312709685704, 280.7522313847955, 281.44702530815556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 783.5945, 7.002291, 5487.1, 767.1031, 1.421484, 1090.75, 828.2428, 6.591571, 5458.684, 796.7759, 6.901965, 5499.397, 767.2863, 1.420766, 1090.28, 826.9769, 1.320878, 1093.215, 99.76605, 99.15772, 99.24943, 99.98968, 99.14615, 99.38178
6405.085080000001, 60.00477877765226, 60.008794008547625, 60.00860742730067, 22.92629084416406, 23.090044250563203, 23.05968345596885, 0.9999818681023894, 0.9999942781070914, 0.9999824196842549, 6440.608391369642, 6449.545031066806, 6457.57825534662, 132.0240914647452, 18.867608281883122, 39.0288701105319, 6440.489075557136, 6452.280322195257, 6455.552303746977, 282.1333809534387, 280.63731363846017, 281.4602179853607, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.9229, 6.956425, 5495.02, 773.2706, 1.414852, 1094.102, 834.5517, 6.513708, 5435.913, 790.4843, 6.951975, 5495.388, 773.4856, 1.414374, 1093.957, 833.2196, 1.306412, 1088.022, 99.90899, 99.40512, 98.81907, 99.91261, 99.3831, 98.96158
6407.42824, 60.00035261799702, 60.00551344143015, 60.005369728734415, 22.957001093376803, 23.11703073752038, 23.080287201954434, 0.999985538809072, 0.9999934215982934, 0.9999849126675322, 6446.049715256823, 6458.246016480307, 6460.945910100942, 131.122278784454, 21.988979403307326, 36.75127475120371, 6446.735663094828, 6456.200737964226, 6461.5300744558035, 282.2185979290864, 280.66677542950146, 281.46671169233736, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 783.6142, 7.002112, 5487.21, 767.1031, 1.422405, 1090.79, 828.1846, 6.590835, 5459.756, 796.7759, 6.902148, 5499.509, 767.1528, 1.421314, 1090.839, 826.9968, 1.321245, 1092.646, 99.76605, 99.17309, 99.26689, 99.99074, 99.16579, 99.33001
6409.83784, 60.003409037976326, 60.001208404541224, 60.00409852055838, 22.999830708904337, 23.15796878744715, 23.137979182406397, 0.9999839800291869, 0.9999933503769558, 0.999982914058056, 6450.891802201868, 6466.295848508102, 6475.416193114921, 131.2092338249122, 20.378743173370054, 36.49637447847863, 6455.922708780997, 6462.603316161877, 6472.503181568947, 282.20540082430045, 280.6234207512443, 281.33440261231027, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.9229, 6.956246, 5495.129, 773.2316, 1.415037, 1094.053, 828.1846, 6.592123, 5458.57, 790.4648, 6.951791, 5494.878, 774.7445, 1.412547, 1094.809, 825.1478, 1.326555, 1094.12, 99.91004, 99.45794, 99.25868, 99.91475, 99.52671, 99.45988
6412.1990000000005, 60.001841544145364, 60.0053472809708, 60.00468978356006, 22.963202145870813, 23.115609593845264, 23.08773699635828, 0.9999825649426595, 0.9999946692719892, 0.9999839369973312, 6445.7263587946345, 6456.060741026986, 6458.300700662726, 132.25100415874158, 21.68676507948871, 40.05869286561574, 6449.230702202125, 6456.44280650757, 6464.139473738653, 282.30357104088995, 280.759279184374, 281.4780709849522, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 796.1922, 6.906989, 5499.584, 779.0683, 1.407853, 1096.131, 823.7781, 6.63943, 5470.695, 786.8724, 6.974407, 5492.593, 774.5538, 1.413826, 1093.922, 825.3665, 1.322526, 1093.003, 99.98898, 99.64692, 99.47906, 99.86392, 99.48449, 99.36247
6414.566640000001, 60.00290246557027, 60.00468166566635, 60.001555752704064, 22.972405232824205, 23.136727159335326, 23.100235692660668, 0.9999799970987783, 0.9999951583168702, 0.999980758455801, 6446.645276528865, 6461.547841027285, 6464.255863754729, 129.16199098086554, 21.872599055812998, 40.822898632156466, 6448.404681263404, 6463.537923020429, 6466.114962899183, 282.3066379642842, 280.76271656369903, 281.4827280306059, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.9426, 6.956246, 5495.072, 773.3679, 1.414668, 1094.317, 823.0793, 6.65029, 5475.849, 790.4843, 6.951791, 5495.276, 773.6, 1.414191, 1094.044, 826.9371, 1.321611, 1092.868, 99.91004, 99.43756, 99.54725, 99.91271, 99.45719, 99.31341
6416.867, 60.00611750053807, 60.009924860917806, 60.00991539847933, 22.94811229311101, 23.098974382141556, 23.0776822995874, 0.9999829191708172, 0.9999926173405014, 0.9999831713412676, 6437.367160034413, 6450.602226951387, 6453.198902463333, 131.67641003601148, 24.31063245102814, 36.13427367467193, 6444.8210592543255, 6449.580718699504, 6456.127132850074, 282.26527915783475, 280.78806625906543, 281.4880417037861, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.6591, 6.994795, 5487.822, 766.9086, 1.422773, 1090.469, 815.0233, 6.7357, 5490.2, 796.8341, 6.901781, 5499.623, 767.1719, 1.421496, 1091.143, 833.1997, 1.305496, 1088.597, 99.77719, 99.20811, 99.82041, 99.99076, 99.19341, 98.89237
6419.2717600000005, 60.01046770409758, 60.01132135300758, 60.011668576018415, 22.96904189303853, 23.126723341263, 23.10011460954896, 0.9999815470941397, 0.999992086366075, 0.9999770860645769, 6452.831443654759, 6461.653767576229, 6464.743384453866, 129.14865817166947, 20.13181000797522, 39.85934403226992, 6447.361111879651, 6462.097365307825, 6466.787706910028, 282.2771285980994, 280.7292574857, 281.51559492366073, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.9426, 6.956425, 5495.072, 773.3289, 1.4143, 1094.161, 821.934, 6.663359, 5476.576, 790.4648, 6.951791, 5495.388, 773.5428, 1.413826, 1094.16, 826.9172, 1.321977, 1093.106, 99.91099, 99.46777, 99.57578, 99.91474, 99.41328, 99.33418
6421.644520000001, 60.01711411195813, 60.01366274960829, 60.01471025233034, 22.9587658292071, 23.136191420379966, 23.079690926832225, 0.9999853744750443, 0.9999958817996859, 0.9999845539908013, 6446.769740918064, 6459.737288773046, 6464.537503684407, 130.9069526979929, 18.033045072329514, 34.19289453870613, 6445.945993527777, 6454.90558609568, 6466.121678343945, 282.29142002901983, 280.7572630251055, 281.5822335418654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 783.6339, 7.001934, 5487.263, 767.0059, 1.421852, 1090.857, 821.9146, 6.662991, 5476.633, 796.7759, 6.902148, 5499.568, 767.1719, 1.421496, 1090.183, 826.9968, 1.321245, 1092.988, 99.76701, 99.14182, 99.57375, 99.99277, 99.10616, 99.33044
6424.012280000001, 60.01966170706471, 60.01394415397577, 60.017829181225004, 22.91090695987834, 23.079653425635723, 23.05020643054736, 0.9999823982928786, 0.9999924792036693, 0.9999795564567305, 6445.970030685746, 6448.968557980408, 6460.889276310657, 134.87730568016138, 25.45250597378299, 40.62648105031849, 6444.1055854788765, 6455.2864657476675, 6465.76538641584, 282.33076001311554, 280.7976000615513, 281.52559754511736, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 777.2857, 7.044945, 5476.101, 760.7217, 1.428667, 1087.339, 828.204, 6.590835, 5458.63, 803.048, 6.849195, 5500.347, 761.5257, 1.428253, 1088.191, 822.1458, 1.329851, 1094.614, 99.56303, 98.84757, 99.25455, 100.0, 98.86818, 99.509
6426.38888, 60.02043580378659, 60.01930928795686, 60.01871454164988, 22.955380502113204, 23.098825872662196, 23.092859958549997, 0.9999840044749032, 0.999995908418209, 0.9999837948776141, 6444.706159865597, 6453.417632011097, 6454.889213371684, 133.76108109640404, 20.92054606990905, 37.26656464766302, 6441.0776314064215, 6449.940394003045, 6457.569814807204, 282.26432443335517, 280.76738916233785, 281.5438567370841, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 783.6142, 7.002291, 5487.152, 766.967, 1.421668, 1090.642, 822.9045, 6.644952, 5471.479, 796.7759, 6.902148, 5499.627, 767.2291, 1.421314, 1090.726, 826.957, 1.320878, 1092.992, 99.7671, 99.1479, 99.49945, 99.99275, 99.15555, 99.36153
6428.729520000001, 60.014897572019315, 60.017462073344504, 60.01630598746166, 22.935588657315428, 23.096222169620564, 23.06124609328736, 0.9999779782371514, 0.9999940696369531, 0.9999816367611071, 6434.110678675397, 6450.3855717454635, 6454.361753640819, 130.39313333523523, 17.100587768202647, 36.14991467414575, 6440.410741167181, 6448.161312560846, 6448.590380333676, 282.1950354536336, 280.7238797977467, 281.5036932917251, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.8956, 6.993189, 5490.446, 769.2043, 1.418536, 1091.823, 832.0475, 6.540215, 5441.204, 791.3192, 6.94554, 5495.619, 773.5237, 1.414008, 1093.384, 833.2196, 1.306229, 1088.296, 99.81172, 99.25528, 98.98781, 99.91894, 99.39714, 98.97851
6431.11372, 60.014170717344875, 60.01688897944087, 60.01557866773832, 22.95119826038004, 23.111951791944097, 23.07406411208746, 0.9999844656646741, 0.9999939451455852, 0.9999839657679395, 6439.291017339062, 6451.794747704962, 6460.289752863911, 131.75524663178885, 23.988942959237647, 34.855520668052804, 6447.155810557598, 6453.1778878074, 6460.854545508425, 282.34105124183895, 280.6181475773382, 281.39819106021804, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.4422, 6.999435, 5487.374, 766.967, 1.421484, 1089.859, 828.1652, 6.590835, 5459.13, 796.7759, 6.902148, 5499.457, 767.3435, 1.420948, 1090.649, 826.957, 1.321245, 1093.279, 99.76903, 99.13415, 99.25551, 99.99064, 99.14851, 99.31917
6433.5790400000005, 60.0106263976011, 60.01346405969653, 60.01343564298352, 22.962333024884593, 23.136012850450193, 23.07759098995766, 0.9999842540966154, 0.9999950430298774, 0.999982927662418, 6442.712390303368, 6464.7835385599265, 6463.468918545092, 132.95334111063175, 19.37670830095749, 43.383886439728094, 6452.9486361224635, 6463.367739196147, 6467.680973528081, 282.2115348136061, 280.75985906950336, 281.50787098545493, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.9229, 6.956425, 5494.91, 773.3679, 1.413563, 1094.589, 828.2234, 6.592491, 5458.626, 790.4454, 6.952159, 5495.388, 773.4856, 1.414556, 1092.859, 826.9172, 1.320878, 1092.294, 99.90605, 99.36561, 99.24636, 99.91165, 99.34945, 99.36729
6435.92384, 60.010429792806505, 60.0095856370631, 60.015053107085336, 23.010068017426292, 23.145535714045867, 23.12413117671097, 0.9999816283727392, 0.999993524773443, 0.9999817892698525, 6457.222011784755, 6464.074548181767, 6473.80668895443, 130.3956008896953, 19.23691059554585, 36.445807222658004, 6445.419812270521, 6453.505561942038, 6459.654929130641, 282.26153458229606, 280.795070785679, 281.5589372407363, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 796.2119, 6.906989, 5499.581, 779.438, 1.406011, 1096.193, 821.934, 6.662807, 5476.521, 784.1732, 6.998125, 5487.756, 779.7421, 1.40579, 1096.684, 820.595, 1.335894, 1096.063, 99.99003, 99.68697, 99.56971, 99.77182, 99.68419, 99.65675
6438.35144, 60.014145253416665, 60.01080508632077, 60.012958126735576, 22.970152206340362, 23.129766421662403, 23.088999755715005, 0.999981343283121, 0.9999920770878179, 0.9999814683229789, 6452.88080557307, 6466.330197190516, 6471.539466689563, 130.5296358770629, 21.990852746460405, 40.045552820219655, 6449.456419772568, 6459.3685042900215, 6468.023290492458, 282.3202040965794, 280.8265118680751, 281.4887700940758, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.9229, 6.956246, 5494.852, 773.2316, 1.414668, 1093.954, 828.2428, 6.591387, 5460.2, 790.4648, 6.951975, 5495.33, 773.4474, 1.414191, 1093.906, 826.9371, 1.321794, 1092.358, 99.905, 99.44898, 99.24126, 99.91368, 99.4663, 99.30391
6440.777480000001, 60.006031866884086, 60.00755189608057, 60.013175374423774, 22.944309685158917, 23.110972758620168, 23.069308970418273, 0.9999819236687095, 0.9999918510811937, 0.9999823172337972, 6437.505272882756, 6452.026840759017, 6454.285391788511, 131.12863969976127, 24.44928629881997, 38.57428440069316, 6438.784056472337, 6457.823531240134, 6455.759939828104, 282.219391120163, 280.8221205959463, 281.41314146593754, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.9426, 6.956246, 5494.293, 772.0254, 1.41651, 1092.882, 820.5751, 6.683608, 5481.271, 794.3097, 6.922373, 5499.044, 768.1065, 1.420948, 1090.538, 833.0406, 1.306961, 1088.492, 99.89988, 99.35152, 99.65205, 99.97709, 99.17665, 98.92131
6443.183000000001, 60.0096466802369, 60.00964348186706, 60.00981044117175, 22.970299579694444, 23.151941544862424, 23.101456136526362, 0.9999810459179032, 0.9999952603281314, 0.9999822792414643, 6450.748802637808, 6463.320493630571, 6466.985410443556, 131.50800491481846, 24.666467263763025, 39.600782337387045, 6453.323824458976, 6458.962349297074, 6465.390638466626, 282.2498916836101, 280.82811463772583, 281.4865223392144, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 787.0248, 6.974985, 5493.067, 772.3756, 1.415037, 1094.085, 821.6816, 6.665752, 5476.971, 790.4843, 6.952159, 5495.335, 773.4665, 1.414008, 1093.579, 826.957, 1.321245, 1092.701, 99.87254, 99.44608, 99.57989, 99.9157, 99.44651, 99.35069
6445.68044, 60.00589864192807, 60.00878793106088, 60.00863944404855, 22.96314708457485, 23.115283165845156, 23.094875376104678, 0.9999869581219551, 0.999996365688665, 0.9999840418860357, 6445.886306424686, 6461.929056676819, 6461.394344496597, 129.08143699592483, 17.536607225032697, 34.11845478278656, 6445.216855071563, 6461.028222022463, 6466.167931122182, 282.170551355034, 280.70442588625747, 281.3478054121708, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 783.6142, 7.002112, 5487.268, 766.967, 1.421852, 1090.467, 821.9146, 6.663359, 5476.75, 796.7953, 6.902332, 5499.625, 767.1528, 1.421861, 1090.297, 826.9371, 1.321061, 1092.472, 99.76301, 99.17045, 99.57279, 99.9918, 99.18793, 99.36111
6448.1359600000005, 60.00495778187097, 60.005350849201264, 60.005270255037246, 22.95497387614321, 23.12994436940753, 23.09026516008849, 0.9999833434485267, 0.9999928335028893, 0.9999855766827676, 6454.363590549875, 6462.888640583664, 6466.456665904102, 140.42620903855686, 20.54002426842976, 38.41686910318731, 6437.853765503465, 6447.133232384339, 6450.49451095408, 282.3067935344069, 280.77382317020346, 281.56394974634867, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 777.2857, 7.044945, 5476.048, 760.7023, 1.42922, 1086.995, 828.2234, 6.591387, 5458.801, 803.0674, 6.84938, 5500.119, 761.0298, 1.428253, 1087.43, 820.6547, 1.335894, 1095.923, 99.56312, 98.84598, 99.24954, 100.0, 98.85584, 99.65726
6450.50132, 59.999620045707104, 60.000046782218675, 60.00078205567087, 22.952748923989386, 23.099634689164944, 23.074810495630373, 0.9999838795912168, 0.99999414962146, 0.9999847666071565, 6443.797516845896, 6451.814296723929, 6455.417702267375, 135.11110048376895, 21.89435646683262, 35.61354554810714, 6437.366712685083, 6452.030637321302, 6457.33042269811, 282.24121925178844, 280.7673364863418, 281.52871219610313, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 783.6142, 7.002112, 5487.042, 767.181, 1.421852, 1091.336, 821.9146, 6.663359, 5476.576, 796.7759, 6.901965, 5499.568, 767.3054, 1.421131, 1091.195, 826.9968, 1.32216, 1092.468, 99.76606, 99.21101, 99.57373, 99.99074, 99.1157, 99.31384
6452.89108, 60.003528160197106, 60.000098170944014, 60.00141998178578, 22.95192871082713, 23.108868076401496, 23.069835867755604, 0.999983072648568, 0.9999946863930772, 0.9999821967224581, 6430.1804949664565, 6448.355687964715, 6451.213785434265, 134.1275211587672, 19.247508399125195, 37.265709064739895, 6434.418607965424, 6448.396878883072, 6452.884561084762, 281.98209626731403, 280.4822853201366, 281.1865465682621, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 783.6142, 7.002112, 5487.152, 766.9086, 1.422405, 1090.897, 829.4075, 6.570403, 5451.55, 793.9407, 6.925131, 5497.446, 771.1776, 1.416748, 1092.807, 832.4243, 1.307511, 1088.222, 99.76396, 99.17104, 99.1177, 99.95734, 99.3447, 99.02472
6455.27584, 60.005967759010325, 60.001876142724896, 60.00116206136695, 22.971020858768878, 23.117472470165296, 23.092786732636466, 0.9999858750086771, 0.9999952154987582, 0.9999839486543437, 6437.928473575166, 6454.664765159682, 6457.236721507527, 135.24000106374524, 20.52498739253656, 38.1079968104234, 6440.5159556260205, 6455.411289630558, 6461.443206007675, 282.093741673336, 280.5984762375563, 281.34592836929215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 787.0248, 6.982302, 5490.499, 769.1655, 1.420194, 1091.307, 829.2523, 6.587521, 5458.573, 796.7564, 6.902148, 5499.68, 767.2291, 1.421861, 1090.348, 826.9769, 1.320878, 1092.464, 99.83393, 99.20835, 99.23312, 99.99277, 99.17797, 99.35695
6457.64332, 60.00108867706692, 59.99771866925703, 60.0001065551598, 22.955926255402265, 23.120844046698778, 23.08429874979429, 0.9999825660835802, 0.9999929266771678, 0.9999824230595883, 6445.4774645373345, 6459.212027793695, 6464.18173573251, 130.98281090104, 22.634437881977874, 39.517576416466, 6444.615073536575, 6460.173272186889, 6465.112845952463, 282.2052742249087, 280.7510644229301, 281.46426818462686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.8441, 6.956781, 5494.852, 773.29, 1.4143, 1094.371, 828.1458, 6.591939, 5459.135, 790.4454, 6.951975, 5495.499, 773.5428, 1.413826, 1093.927, 826.8774, 1.321245, 1092.873, 99.91109, 99.48688, 99.2546, 99.91376, 99.44651, 99.35069
6460.054760000001, 60.00688569771083, 60.00817233852545, 60.00478784447961, 22.975183095727132, 23.14173958395908, 23.11486892870625, 0.9999855863716197, 0.9999959824192214, 0.9999845446586203, 6448.858931084447, 6460.336163587774, 6473.507013899789, 134.42291773816396, 20.599415149978086, 38.27740376493796, 6457.822067395928, 6467.027511893552, 6473.063214389976, 282.2536780993669, 280.8201312495544, 281.48416948906527, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 796.1922, 6.906989, 5499.806, 779.5547, 1.406564, 1096.425, 821.9728, 6.662623, 5476.692, 784.1732, 6.997941, 5487.808, 779.9138, 1.406155, 1096.609, 820.6348, 1.335345, 1096.671, 99.99507, 99.70449, 99.57482, 99.77693, 99.64732, 99.69593
6462.5059200000005, 60.01085843117556, 60.01296470362173, 60.009180036680306, 22.9546945455138, 23.119777042098267, 23.089463717418464, 0.9999790511798299, 0.9999942970681827, 0.9999816474300696, 6449.067466249246, 6461.76037149098, 6467.371815522507, 127.37447156412418, 19.721037663170137, 40.9291154839928, 6450.148592495601, 6461.824558104558, 6464.126780688514, 282.35025155203334, 280.7741009943654, 281.5396675352968, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.9229, 6.956246, 5495.354, 773.3289, 1.414668, 1093.578, 828.1458, 6.591387, 5458.511, 790.4648, 6.951975, 5495.328, 773.6, 1.413278, 1093.324, 826.9371, 1.320878, 1093.042, 99.90804, 99.41483, 99.24643, 99.91365, 99.43896, 99.36603
6464.82272, 60.01301975934943, 60.01405051323371, 60.01282183066304, 22.941636536996555, 23.101833705306735, 23.070513339852642, 0.9999780390403702, 0.9999960052093569, 0.999981898428776, 6441.169174567545, 6455.961165293831, 6460.3541786927335, 128.2931756835576, 25.19748786514856, 42.138088670320485, 6441.585264675147, 6455.342895403165, 6459.327108905195, 282.2982555526038, 280.7432408406614, 281.62818340909973, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.9426, 6.956246, 5495.077, 773.3289, 1.414852, 1093.999, 821.9146, 6.663175, 5476.581, 790.8338, 6.949217, 5496.529, 771.7498, 1.416748, 1092.121, 829.8795, 1.31392, 1089.871, 99.90909, 99.38516, 99.57279, 99.92415, 99.28231, 99.18638
6467.2132, 60.01694459904727, 60.01524944625779, 60.016754411044815, 22.975051274630907, 23.124846344353557, 23.086684276634074, 0.9999806447270471, 0.9999957020487416, 0.999984853195592, 6450.3475779427445, 6462.989405471501, 6464.0528873234, 129.54723224107596, 20.245824064102635, 37.784265947509994, 6449.470660044578, 6465.516883470106, 6464.959676812766, 282.27456329493685, 280.8037387012639, 281.57707252007276, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 783.6536, 6.999435, 5488.549, 768.9514, 1.418905, 1091.924, 818.2651, 6.696309, 5481.775, 792.8922, 6.938186, 5496.53, 773.2949, 1.414374, 1093.972, 827.116, 1.321428, 1092.92, 99.77823, 99.252, 99.66724, 99.94387, 99.38547, 99.35494
6469.676280000001, 60.015991054136634, 60.01311776550293, 60.01917361195622, 22.956228045743995, 23.115308530613607, 23.0852748804802, 0.9999835550228013, 0.9999957028443531, 0.9999832408704281, 6448.911825847138, 6458.790898861985, 6461.760759262343, 133.26403227588548, 18.555810975393797, 38.263173174309486, 6443.428476393687, 6458.557439032783, 6460.15000884272, 282.1801783223352, 280.7647100426588, 281.46131697714986, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 785.3885, 6.992475, 5488.271, 767.1421, 1.422405, 1090.061, 821.9534, 6.663359, 5476.58, 796.7759, 6.902148, 5499.398, 767.2863, 1.422044, 1090.323, 826.9769, 1.32216, 1092.469, 99.78534, 99.20172, 99.57588, 99.99074, 99.1189, 99.3938
6472.0750800000005, 60.01487349720141, 60.016876464278354, 60.012190921157156, 22.938419287077107, 23.102836456929207, 23.072942150172217, 0.9999857254635369, 0.9999926365985458, 0.9999789418278096, 6435.446365709071, 6452.21051069634, 6455.407424443847, 130.0039295252359, 23.447916998513534, 37.25479396509718, 6442.271052454407, 6450.9546645687915, 6461.961174592369, 282.28365936441963, 280.7459090954713, 281.5451214155294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 777.266, 7.044766, 5475.991, 760.7023, 1.429957, 1086.87, 828.1458, 6.591571, 5458.796, 803.048, 6.84938, 5500.119, 761.0488, 1.428619, 1087.525, 820.595, 1.335894, 1096.004, 99.56112, 98.89722, 99.25981, 100.0, 98.83059, 99.67142
6474.45016, 60.01447515198973, 60.01161869370824, 60.011783662266915, 22.96151646256983, 23.123220759889172, 23.08874943232098, 0.9999839526503581, 0.9999954168239296, 0.9999851830111802, 6442.597828309664, 6453.134923424865, 6462.641776218448, 130.83867527398752, 20.60775664816333, 30.4713372838155, 6445.880791823629, 6454.4373516011565, 6457.300029386383, 282.1562080269196, 280.6324626932852, 281.41236198307365, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 783.5945, 7.002112, 5487.042, 767.1421, 1.42222, 1091.166, 821.9146, 6.663359, 5476.581, 796.7759, 6.902148, 5499.679, 767.3435, 1.422044, 1091.356, 826.9769, 1.321611, 1092.358, 99.76301, 99.1621, 99.57279, 99.99275, 99.12987, 99.30391
6476.81688, 60.01518442525785, 60.01671613269911, 60.01658501894935, 22.917797604564374, 23.087209184834673, 23.048681420718474, 0.9999798971943188, 0.9999912586717681, 0.9999854421154302, 6429.456211000257, 6443.0069591570145, 6450.298296300453, 133.09142991358112, 22.95525804549834, 37.34693708107685, 6440.410004205468, 6446.6561126903225, 6448.559372412871, 282.3281916314733, 280.6883311186101, 281.43424374312343, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 783.6142, 7.002112, 5487.042, 766.9865, 1.42222, 1090.473, 828.2428, 6.591019, 5459.358, 796.7759, 6.901965, 5499.457, 767.1719, 1.421679, 1090.845, 827.8715, 1.318315, 1091.73, 99.76501, 99.13253, 99.24124, 99.9917, 99.17377, 99.27207
6479.18248, 60.01465384957273, 60.01183712994964, 60.01431829717576, 22.942911568214907, 23.10641881177758, 23.092088620545688, 0.9999828463042753, 0.9999940568025615, 0.9999819238952588, 6441.690752853512, 6450.193390967764, 6456.710093172895, 130.61139471754177, 20.838294298916935, 38.16413875640478, 6442.847491732589, 6452.464602985544, 6460.656061720368, 282.20094271733205, 280.7194197437697, 281.4637314327974, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.9032, 6.956425, 5495.072, 773.2706, 1.414668, 1094.241, 834.047, 6.525304, 5441.428, 792.2513, 6.938369, 5497.385, 770.7388, 1.418209, 1091.98, 828.8258, 1.316667, 1091.968, 99.90899, 99.47504, 98.9102, 99.95106, 99.28788, 99.28816
6481.52792, 60.0131645302161, 60.01123179180149, 60.01091181439625, 22.97033677045361, 23.108344163159078, 23.090341962335327, 0.9999841297339318, 0.9999917601750685, 0.9999823016966342, 6446.489651710108, 6455.268908547807, 6461.099028326735, 132.82917981417484, 24.71636125854002, 42.28104270896711, 6447.866840852213, 6454.771741799103, 6459.268028750418, 282.2058309513291, 280.7050176631526, 281.4588684290598, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.9942, 6.98962, 5490.782, 770.3134, 1.4178, 1092.925, 828.1846, 6.592859, 5458.459, 791.1833, 6.949585, 5495.501, 773.3712, 1.414008, 1093.526, 826.9172, 1.320878, 1092.882, 99.81364, 99.31721, 99.24332, 99.91781, 99.41007, 99.3135
6483.857840000001, 60.00889360894867, 60.01060786153959, 60.0083989129019, 22.993230626400173, 23.14838293837092, 23.12998498286463, 0.9999833655358096, 0.9999943105580761, 0.9999864894993273, 6459.506085189222, 6468.35981212449, 6474.424074179833, 134.8086367450428, 19.75821137702087, 38.10129165876515, 6456.163503039954, 6464.761492189406, 6470.4312411983055, 281.99924237702436, 280.529681903476, 281.34449168116714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 793.925, 6.920731, 5499.196, 778.757, 1.4073, 1096.649, 821.934, 6.663911, 5476.746, 784.1538, 6.998125, 5487.696, 779.7612, 1.404877, 1097.171, 820.6547, 1.335894, 1096.35, 99.97685, 99.69392, 99.57677, 99.77489, 99.61475, 99.66675
6486.36016, 60.00386379318026, 60.00779170207743, 60.00793368498507, 22.974391659194175, 23.147989793294872, 23.10153294510768, 0.999979118344955, 0.9999921805962171, 0.9999819146654761, 6443.895590672312, 6455.025859835746, 6459.864229208735, 132.45791781333833, 22.578586587084146, 42.235924252967834, 6447.203871046562, 6457.780359456083, 6456.9155696572025, 282.0649085420661, 280.5848261659694, 281.31107490524374, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.9426, 6.956425, 5495.182, 773.3289, 1.414116, 1094.255, 828.1652, 6.591755, 5459.193, 790.4648, 6.951975, 5495.329, 773.6191, 1.414374, 1094.257, 826.9371, 1.321794, 1093.215, 99.91309, 99.40308, 99.25457, 99.91367, 99.34467, 99.30892
6488.697160000001, 60.00472062405038, 60.008432480267345, 60.0078904538026, 22.97160123381848, 23.10599006256595, 23.08959718805553, 0.9999792214541159, 0.9999944525031881, 0.9999821316438037, 6443.124359825559, 6458.4671696141495, 6460.057450626882, 130.66731447987513, 17.51465445618453, 39.6136045230719, 6439.919759869451, 6454.712051286753, 6457.422418078584, 282.23825843520245, 280.6773160540735, 281.4789562863115, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.9426, 6.956246, 5495.35, 773.1733, 1.415221, 1093.1, 821.8951, 6.663175, 5476.58, 790.4648, 6.951975, 5495.446, 773.5046, 1.413826, 1093.024, 826.9371, 1.321061, 1093.279, 99.91404, 99.49253, 99.57588, 99.91579, 99.42716, 99.38763
6491.130440000001, 60.00209824973523, 60.00684210398975, 60.00401361683066, 22.983963585610145, 23.15730933901446, 23.121811431471155, 0.9999771897419794, 0.9999924910128708, 0.999980885979059, 6449.968811760729, 6462.237812326681, 6470.946545221761, 130.4715763957911, 23.178884197215666, 37.97912639100787, 6449.961722508563, 6463.431834528017, 6464.35628486923, 282.2025544279234, 280.73863169343787, 281.50823008946435, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 783.6536, 7.002291, 5487.32, 766.967, 1.422405, 1089.86, 815.6251, 6.729626, 5488.863, 796.8147, 6.901965, 5499.568, 767.9158, 1.41967, 1091.276, 831.2911, 1.31099, 1090.613, 99.76901, 99.07681, 99.79502, 99.99075, 99.20552, 99.1415
6493.503240000001, 60.01175411470246, 60.006257614822104, 60.00931205960188, 22.965388178515955, 23.119824944797188, 23.098122700655807, 0.999986170340041, 0.9999950444193046, 0.999981095836788, 6445.220471857595, 6459.532304170881, 6461.352088860826, 128.74428894161247, 18.499042599813265, 37.651600902597465, 6445.372145540801, 6457.883610799469, 6460.816987111971, 282.2193953019166, 280.70381038549186, 281.4845816860028, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.9426, 6.956068, 5495.019, 773.2316, 1.4143, 1093.166, 821.9146, 6.662991, 5476.582, 793.3582, 6.924947, 5498.477, 769.3845, 1.41967, 1091.049, 826.957, 1.321611, 1092.923, 99.91205, 99.37737, 99.57165, 99.96561, 99.15721, 99.36486
6495.935200000001, 60.00844618089025, 60.011835634595286, 60.01383096779306, 22.945841604879202, 23.093570956389772, 23.061384596397616, 0.9999847947144528, 0.9999923872723461, 0.9999793378291405, 6434.216400976215, 6453.318444321465, 6455.696935722408, 129.99181885802545, 23.559438456966745, 37.656517867357024, 6439.969182981555, 6452.304507786326, 6454.439255908862, 282.0309040859986, 280.63090964086604, 281.3941609308055, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 781.1498, 7.0221, 5481.243, 762.998, 1.42572, 1088.186, 824.6904, 6.626913, 5464.861, 802.7762, 6.851034, 5500.289, 760.8199, 1.428253, 1087.164, 820.5353, 1.334979, 1095.384, 99.68179, 98.92461, 99.42309, 100.0, 98.80141, 99.666
6498.26716, 60.012665659601396, 60.00970654414376, 60.01557154430746, 22.951608764701273, 23.129085874931082, 23.085414642135103, 0.9999863573673143, 0.9999954787512998, 0.9999850851550313, 6441.551626776233, 6456.335330300475, 6459.167092154927, 132.55761803656787, 21.20197040345647, 39.4646358508337, 6444.589686845063, 6453.0490926309185, 6463.697102768876, 282.15297467490404, 280.6457543249224, 281.4087620167128, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 783.279, 7.002826, 5487.042, 766.8697, 1.42222, 1090.754, 821.9728, 6.663175, 5476.523, 796.7759, 6.902148, 5499.457, 767.2672, 1.421679, 1091.039, 826.8973, 1.321061, 1092.412, 99.76509, 99.13094, 99.57375, 99.99074, 99.15639, 99.3607
6500.64464, 60.016087783960955, 60.01160096200132, 60.009617429191884, 22.944091000399286, 23.10479673882005, 23.071756951567963, 0.9999831718268288, 0.9999944897614548, 0.999987469304565, 6444.734177178267, 6452.7165023309335, 6459.022379191728, 135.8591265112866, 22.527090927980225, 33.11670555606315, 6438.154043421122, 6443.517723674183, 6453.707127418424, 282.30325674895545, 280.77467760726995, 281.55329245734, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 783.5945, 7.002112, 5487.1, 767.1616, 1.422036, 1090.956, 828.1652, 6.591755, 5458.854, 796.7564, 6.902332, 5499.514, 767.1909, 1.422227, 1090.345, 826.9371, 1.321428, 1092.581, 99.76405, 99.16861, 99.25049, 99.99275, 99.12089, 99.34035
6503.01108, 60.011728529483726, 60.011622243610375, 60.0142172551245, 22.953674910085134, 23.10003668350436, 23.08486810618176, 0.9999802091773938, 0.9999935155736558, 0.9999831820622449, 6438.538098764481, 6454.513579688474, 6458.430206566885, 127.58535592576726, 20.368160867219103, 38.07362091087498, 6443.976385741613, 6455.6974682075, 6461.681647824021, 282.1139926981451, 280.67245254240567, 281.4143454717944, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.9229, 6.956425, 5495.129, 773.2316, 1.415221, 1093.609, 834.5517, 6.512972, 5435.854, 790.4648, 6.951791, 5495.33, 773.5046, 1.414374, 1093.501, 833.2593, 1.305679, 1088.053, 99.91109, 99.49745, 98.82209, 99.91368, 99.40781, 98.96242
