TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
6519.275360000001, 60.00398323097343, 60.001370204668376, 60.0000510514843, 27.928038324003566, 28.126917554137382, 28.091615743529868, 0.9999738447137055, 0.9999851513051017, 0.9999798273200078, 7842.511465639347, 7856.677332108045, 7862.4584409741865, 179.82918877344628, 41.620316015475055, 53.61894724266426, 7840.112339220102, 7851.2500035974645, 7856.615657629637, 282.32818008541386, 280.8425279724218, 281.5932615519546, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 783.6142, 7.002469, 5487.32, 767.1031, 1.422036, 1091.015, 821.8563, 6.663911, 5476.637, 776.9883, 1.410148, 1095.839, 768.2782, 7.099889, 5454.741, 833.5974, 6.524968, 5439.246, 99.76596, 99.12794, 99.57784, 99.56179, 99.17781, 98.89607
6521.7006, 59.997280737145985, 60.00014771350856, 59.99953222622823, 27.974886961496363, 28.17481840664265, 28.128870499043472, 0.9999777731196474, 0.9999885506894304, 0.9999787513589645, 7864.187048295847, 7875.230112252282, 7879.815522284152, 184.36373179808425, 40.69189084246318, 54.71255226530889, 7863.599165214516, 7871.277014389123, 7881.754947421192, 282.3901261144936, 280.86370356040123, 281.6023990271022, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 777.3054, 7.044766, 5476.153, 760.858, 1.429404, 1087.532, 828.1846, 6.591571, 5459.078, 771.0657, 1.416032, 1094.026, 763.376, 7.124727, 5444.431, 836.9175, 6.482118, 5427.29, 99.56417, 98.8276, 99.25457, 99.45552, 98.96285, 98.67661
6524.07084, 60.00193188041436, 59.99588209220313, 60.00202794164031, 27.98047500559955, 28.1732880264557, 28.12435821853981, 0.9999807318928486, 0.9999882563750039, 0.9999822634155171, 7856.698826794535, 7876.766674669946, 7880.186200719199, 176.95174881383673, 37.007679136985644, 53.08701839946161, 7859.491089926156, 7873.3924092885145, 7883.516750205189, 282.3703379353837, 280.827760082677, 281.583010770051, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 783.6142, 7.002469, 5487.262, 766.8892, 1.422036, 1090.849, 821.8563, 6.663911, 5476.741, 772.7357, 1.41548, 1093.563, 768.2591, 7.100072, 5454.854, 833.5576, 6.524602, 5439.419, 99.76501, 99.13316, 99.57579, 99.36408, 99.17778, 98.89285
6526.45924, 60.000840798361736, 59.999595915074835, 59.99886233980997, 28.029690004959264, 28.235481557248974, 28.19415145034896, 0.9999757753937871, 0.9999856836259252, 0.9999778968238854, 7878.102868343451, 7891.8322197913185, 7902.597141331186, 183.46805263186343, 37.526348214325935, 56.712512021072484, 7888.356399020214, 7896.527476748739, 7896.713355116454, 282.3375749825793, 280.8454295191256, 281.6160040115767, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 786.5123, 6.977127, 5492.506, 771.5001, 1.415774, 1093.669, 816.1686, 6.727417, 5488.97, 764.2498, 1.425225, 1089.142, 774.5538, 7.062086, 5469.944, 827.3149, 6.601329, 5461.455, 99.85321, 99.42309, 99.79004, 99.01156, 99.45412, 99.29779
6528.8432, 59.99897279940389, 60.00150513762373, 60.00198903116327, 27.95897815363179, 28.164200858822564, 28.118696342800952, 0.9999786907215181, 0.9999886497457856, 0.9999778071171893, 7858.0101616214015, 7874.841984825502, 7881.989525577477, 176.87364377584845, 30.94921493929496, 54.079158266016236, 7859.469451707058, 7874.740633304518, 7886.948423463024, 282.3511795962171, 280.8965183553755, 281.5896686228124, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 783.6339, 7.002469, 5487.262, 766.9475, 1.421852, 1091.005, 821.8757, 6.663727, 5476.742, 770.4832, 1.417503, 1092.984, 768.2972, 7.099889, 5455.017, 833.5974, 6.525517, 5439.355, 99.76805, 99.1809, 99.57582, 99.36082, 99.17781, 98.89919
6531.237480000001, 60.00791255582263, 60.00487562048567, 60.00454759585637, 28.03007659182466, 28.212150002500174, 28.193394597503573, 0.9999745915327541, 0.9999902744561965, 0.9999766790344089, 7878.985727779777, 7898.183467903664, 7907.338126088906, 182.88370719171644, 36.65074325194246, 55.59330401964121, 7882.122304847726, 7894.14133539148, 7912.277194119222, 282.3479134612067, 280.78407546008515, 281.6531921122532, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 783.5945, 7.002648, 5487.095, 773.1538, 1.414668, 1093.905, 815.6057, 6.730178, 5488.972, 770.522, 1.417871, 1092.68, 774.5538, 7.062268, 5469.95, 827.3546, 6.601512, 5461.336, 99.76396, 99.47109, 99.79808, 99.34107, 99.45224, 99.30093
6533.58304, 60.01080530693626, 60.00914298636018, 60.00916122396129, 28.00100626305488, 28.195345611425985, 28.160052915844688, 0.999972833243774, 0.9999858085119465, 0.9999730172059573, 7872.557973754166, 7884.307051414682, 7892.032202754675, 181.28018652526407, 42.569944485553606, 55.87668611823324, 7872.360473236346, 7884.141353012068, 7896.10071603014, 282.33960449983806, 280.89809207950725, 281.6254312826885, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 777.2857, 7.044766, 5476.101, 779.652, 1.406379, 1096.362, 809.258, 6.792395, 5496.943, 776.9495, 1.410332, 1095.258, 780.9056, 7.020447, 5482.457, 821.0324, 6.671648, 5477.542, 99.56208, 99.70117, 99.93884, 99.56752, 99.67753, 99.59027
6536.019440000001, 60.01203526488856, 60.00791237361402, 60.01079975045888, 28.065598291064337, 28.24299061788791, 28.22422435324456, 0.9999778157597438, 0.9999880865938134, 0.9999744242244669, 7886.486129283161, 7896.874221591823, 7905.719591030771, 182.5246321835533, 33.34825203624905, 52.93311428273637, 7885.850994659789, 7896.9890895822755, 7915.017858861615, 282.25231458552855, 280.86631596335513, 281.71192712503404, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 783.5945, 7.002469, 5487.21, 773.3484, 1.414668, 1093.924, 815.5475, 6.732755, 5489.358, 770.7356, 1.418054, 1092.714, 777.5294, 7.04291, 5477.201, 825.7443, 6.623853, 5475.139, 99.76596, 99.43307, 99.80823, 99.29313, 99.58408, 99.39979
6538.43368, 60.01084897376685, 60.01055807130157, 60.012060552720854, 28.07394515089061, 28.232009690059012, 28.222221080434576, 0.9999734049836393, 0.9999885496743717, 0.9999731876292594, 7884.725377981021, 7901.503157006532, 7909.204531578216, 178.40079758523495, 39.22398345145211, 57.181070071880185, 7898.543991279717, 7902.6540435892075, 7915.076377794514, 282.42618625880016, 280.86144225270976, 281.5509043072367, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 784.1071, 6.996401, 5489.441, 771.0526, 1.417063, 1092.317, 818.7116, 6.697781, 5482.844, 765.5508, 1.423754, 1089.354, 786.876, 6.978443, 5491.486, 814.8692, 6.738303, 5490.254, 99.80662, 99.33633, 99.68667, 99.05978, 99.8438, 99.81927
6540.821680000001, 60.011099353486344, 60.01230748379503, 60.01165153877912, 28.05087793827857, 28.226566648337794, 28.213700624526002, 0.9999689188760277, 0.999989747651962, 0.9999749968986237, 7885.149996681267, 7896.43886434523, 7901.635807567376, 172.47722795684376, 31.373165358090546, 58.75564227532777, 7890.821925498146, 7895.414579011169, 7908.7426530602925, 282.3126899595299, 280.9105273443197, 281.5206796260408, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 785.2308, 6.993724, 5488.269, 773.1538, 1.413747, 1093.145, 815.8192, 6.728153, 5489.251, 770.5026, 1.418054, 1092.438, 780.8293, 7.020995, 5482.341, 821.0125, 6.673112, 5478.4, 99.78531, 99.47619, 99.80316, 99.33183, 99.67753, 99.60901
6543.29064, 60.01256142558195, 60.01219679976862, 60.01260243199729, 28.0505923504665, 28.23956193333762, 28.211694785153323, 0.9999745805648372, 0.9999901593648034, 0.999970580117754, 7887.56798025989, 7893.269833401565, 7910.5058492801845, 178.4690876894947, 43.486853744435905, 53.3986446930694, 7890.56864641172, 7893.76568266377, 7905.3156597074885, 282.3571896945813, 280.8804172787966, 281.62870679338465, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.9032, 6.956425, 5495.019, 773.1927, 1.414484, 1094.04, 821.8951, 6.663359, 5476.75, 764.4246, 1.425225, 1089.365, 787.1431, 6.976617, 5491.65, 820.9926, 6.672563, 5478.459, 99.90803, 99.37255, 99.57587, 98.99042, 99.84678, 99.6058
6545.697440000001, 60.01293943930008, 60.01659166419935, 60.01761990225718, 28.070349811454307, 28.242504811581874, 28.21723360481617, 0.9999695406442317, 0.99998618350671, 0.9999712271965613, 7877.8129479514555, 7891.374937333006, 7907.669048875355, 178.60463882432668, 42.1014469240979, 62.374872056961976, 7888.018673741143, 7898.6153967033015, 7911.772775143279, 282.22499599563224, 280.82103396450515, 281.57818632853895, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 796.1725, 6.907525, 5499.696, 779.6714, 1.406379, 1095.754, 828.4952, 6.587705, 5458.073, 758.0941, 1.432028, 1085.075, 793.3806, 6.929134, 5497.704, 827.295, 6.601696, 5461.74, 99.99097, 99.67524, 99.24645, 98.67355, 99.95682, 99.30297
6548.1597600000005, 60.013342925116305, 60.01277742455575, 60.015403870691316, 28.081495326350442, 28.251714135447088, 28.233040855956123, 0.9999713538973513, 0.9999873742774649, 0.9999730604857536, 7886.438356862243, 7902.271099438136, 7914.708962059192, 176.8514451948372, 40.124790402285726, 61.68790110608263, 7893.988149983686, 7902.559170318901, 7913.35427580376, 282.3513218487689, 280.8241181932228, 281.5422855174401, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.8835, 6.956425, 5494.962, 773.2511, 1.415037, 1094.187, 821.8951, 6.663175, 5476.632, 763.3565, 1.426144, 1088.188, 788.7454, 6.961824, 5494.521, 821.0125, 6.672929, 5478.569, 99.907, 99.41208, 99.57373, 98.87884, 99.89899, 99.60694
6550.496480000001, 60.0124938919711, 60.01819446410649, 60.01400124023693, 28.086334099376817, 28.28682935954489, 28.24071277036701, 0.9999732364846351, 0.9999920643312727, 0.9999719572868518, 7894.664101968578, 7905.124641839837, 7919.870990751349, 173.09492548715025, 32.60045602541277, 59.06485724519189, 7894.771188007634, 7913.674233040476, 7915.983959474231, 282.3762712753981, 280.77637673608456, 281.5664196778865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 796.1725, 6.907167, 5499.749, 780.6637, 1.405458, 1097.248, 820.1675, 6.682135, 5482.612, 755.0065, 1.435522, 1082.558, 798.1492, 6.890782, 5500.205, 815.9627, 6.73281, 5489.624, 99.99403, 99.74397, 99.66833, 98.38348, 99.99878, 99.80479
6552.86704, 60.01359194923834, 60.01470741788963, 60.014081361018214, 28.06717991111025, 28.272766709770075, 28.230146034307474, 0.9999713937722035, 0.9999896000882126, 0.9999752261876921, 7889.068437063903, 7898.419534979726, 7909.558458331538, 177.13111173727603, 35.99798287002022, 55.87616885598118, 7885.652374106366, 7903.799655501454, 7908.245587935244, 282.4311470504114, 280.87447048361435, 281.5663696916486, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 799.8394, 6.880397, 5500.583, 781.3835, 1.405643, 1096.366, 821.0992, 6.672195, 5476.971, 757.9581, 1.432028, 1085.55, 793.3996, 6.928951, 5497.702, 820.9728, 6.672929, 5478.514, 100.0, 99.76843, 99.59312, 98.60971, 99.95187, 99.60796
6555.240400000001, 60.01335540390252, 60.01227390201006, 60.01309546719817, 28.05924702563227, 28.264851203095994, 28.23893435229936, 0.9999762448706182, 0.9999879895928281, 0.9999737894296329, 7888.663813197348, 7897.632530622601, 7909.741564807705, 172.72472841094896, 34.99505429497458, 59.48517937650695, 7884.212941444858, 7895.868665156159, 7908.820262188371, 282.29356362361193, 280.78209280483, 281.64222482129014, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 796.1922, 6.907525, 5499.418, 786.0139, 1.396985, 1098.165, 821.8951, 6.663359, 5476.574, 751.7831, 1.438463, 1080.708, 793.3996, 6.929134, 5497.597, 821.0125, 6.672746, 5478.574, 99.98802, 99.89231, 99.57267, 98.33062, 99.95479, 99.60904
6557.576720000001, 60.011507542654485, 60.010045565539606, 60.011325758625034, 28.03180053777914, 28.235690003598016, 28.20499371244638, 0.9999658969544517, 0.999983859053824, 0.9999666818828862, 7884.000656157981, 7894.899632883274, 7900.040702649234, 178.20403305840273, 44.07309622208072, 63.14760935330651, 7883.622824555341, 7896.798115312658, 7912.761904264497, 282.2957361179021, 280.77419615404517, 281.4651992390075, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.8835, 6.956425, 5495.129, 792.2202, 1.38796, 1099.415, 828.4758, 6.587521, 5457.676, 745.4138, 1.444347, 1076.419, 787.124, 6.976617, 5491.483, 827.3745, 6.601146, 5461.971, 99.90908, 100.0, 99.24243, 97.89266, 99.84478, 99.29471
6559.951080000001, 60.01189606326529, 60.012903869192435, 60.00960327882856, 28.067211199309085, 28.26057836054786, 28.245190814899306, 0.999970945507538, 0.9999873050644056, 0.9999674139789001, 7885.402751533229, 7899.660050337626, 7911.541627770758, 178.319915694869, 39.42654207995815, 60.44774648136172, 7882.7074922554775, 7893.477633329212, 7909.920155018153, 282.33750531585076, 280.8245183375312, 281.5035900129277, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 796.1922, 6.907167, 5499.581, 785.9945, 1.396801, 1098.845, 821.8757, 6.663359, 5476.462, 751.8607, 1.438096, 1081.226, 793.4187, 6.929134, 5497.762, 821.0125, 6.672746, 5478.455, 99.99203, 99.89358, 99.57375, 98.29192, 99.95779, 99.60688
6562.37592, 60.01047269963154, 60.01248563849313, 60.01142769818766, 28.068133945089382, 28.242008138419468, 28.218820738941382, 0.9999680681181379, 0.9999895636691584, 0.9999704547086882, 7886.034549980954, 7900.833079085017, 7910.71073392788, 175.35460228319698, 37.62249607492504, 62.52118610811726, 7890.925562559227, 7903.078948515834, 7915.668762139434, 282.3370020175595, 280.8611378833267, 281.5630188787931, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.9032, 6.956603, 5495.297, 785.8388, 1.397354, 1098.326, 821.8951, 6.663359, 5476.633, 745.4138, 1.443795, 1075.385, 794.4296, 6.916168, 5499.002, 818.6864, 6.69765, 5485.19, 99.90994, 99.83552, 99.57578, 97.79557, 99.97711, 99.71489
6564.77296, 60.00499696205573, 60.008955320135, 60.00929889882685, 28.061857303832348, 28.25031644620986, 28.2228410401284, 0.9999673636286878, 0.9999870569915261, 0.9999658542573516, 7886.989744145892, 7894.042110634279, 7909.107795811203, 170.77108109367646, 36.72964587630713, 62.89047363491483, 7886.205746404122, 7897.178141872189, 7910.842838158817, 282.25329032024166, 280.79126866828443, 281.5244251316998, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 783.5945, 7.001934, 5488.048, 781.0528, 1.403801, 1096.817, 817.1004, 6.707721, 5484.742, 742.9282, 1.445818, 1075.177, 794.5441, 6.925116, 5497.985, 820.8932, 6.674211, 5478.454, 99.7813, 99.77287, 99.72118, 97.71085, 99.95928, 99.60584
6567.178040000001, 60.01300377002494, 60.010001836744586, 60.00914736247661, 28.061721276348703, 28.23708637653824, 28.243063102896006, 0.9999711224045708, 0.9999887340951376, 0.9999696411149295, 7883.8675128709465, 7893.12307825519, 7913.9180108378705, 175.6268243695581, 32.22823469978857, 59.36434488740201, 7889.886827825772, 7894.522415763588, 7907.888004329076, 282.2913135165062, 280.8584551375689, 281.51871940350594, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.9032, 6.956425, 5494.962, 780.7609, 1.406195, 1095.682, 821.9146, 6.662991, 5476.522, 745.4138, 1.443979, 1076.491, 799.6561, 6.878181, 5500.39, 821.0125, 6.672746, 5478.687, 99.91099, 99.68668, 99.57174, 97.85788, 100.0, 99.60696
6569.542480000001, 60.011466632347854, 60.008059469245765, 60.0075942881909, 28.045850901781087, 28.23829969578873, 28.206706725085372, 0.9999689313786787, 0.9999873297626082, 0.9999656898368892, 7882.056249278459, 7894.299408996313, 7896.624583772275, 175.40884029296012, 40.252133183480964, 60.68008450960315, 7885.385704742145, 7894.2327021093315, 7902.0180715319575, 282.3052615567234, 280.75561746512574, 281.5415078910217, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 796.1133, 6.907167, 5499.471, 772.9788, 1.4143, 1093.548, 828.0681, 6.590098, 5458.686, 751.8607, 1.437728, 1081.493, 805.9698, 6.822298, 5498.72, 827.2552, 6.601146, 5461.513, 99.98897, 99.36707, 99.24126, 98.24929, 99.98832, 99.29779
6571.94304, 60.00872184184385, 60.00420640141841, 60.00584657930469, 28.066542149256556, 28.227047609605105, 28.22335430159769, 0.9999730866158076, 0.9999905369645925, 0.9999733967005531, 7882.866509414962, 7890.969929144245, 7911.365835036266, 175.20770340376396, 34.285512661668236, 58.86316468475388, 7886.604319754426, 7894.508443739571, 7904.365466977382, 282.3206605933124, 280.8475103257078, 281.52538486154947, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.9032, 6.956425, 5494.961, 779.4769, 1.406011, 1095.629, 821.9146, 6.663175, 5476.635, 745.6274, 1.443612, 1076.66, 799.7134, 6.877816, 5500.223, 820.9926, 6.673112, 5478.459, 99.91004, 99.60127, 99.57278, 97.82357, 100.0, 99.61001
6574.34276, 60.00274092479919, 60.00782294881525, 60.0033834103311, 28.091097990321618, 28.275153410216177, 28.23818445228675, 0.9999734149349936, 0.9999895953711768, 0.9999718129402967, 7893.653593605539, 7903.949774285453, 7913.697258191238, 176.05818808061997, 34.622820424300244, 61.09517557694244, 7896.965029367534, 7905.27151033774, 7918.885668678352, 282.3735270607414, 280.8199606561732, 281.56519232297853, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 796.1725, 6.907167, 5499.754, 773.3484, 1.414852, 1092.903, 821.934, 6.663175, 5476.745, 751.7636, 1.438647, 1081.421, 799.6752, 6.877634, 5500.279, 820.8535, 6.677691, 5480.508, 99.99412, 99.462, 99.5748, 98.22555, 100.0, 99.62458
6576.74708, 60.00476601620865, 60.00170199340408, 60.00068230233764, 28.08136489211283, 28.25590505396544, 28.256245411644358, 0.9999737160354452, 0.9999903361091309, 0.9999754051775911, 7890.403348513132, 7895.4711912981675, 7905.842468992179, 177.27408199282308, 34.323298767635606, 57.64233333675929, 7888.364151932487, 7898.53083803161, 7906.222724278821, 282.288598938258, 280.72730838724425, 281.49573546011584, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 802.4418, 6.854698, 5500.46, 766.928, 1.420931, 1091.025, 815.8192, 6.727601, 5487.022, 756.0357, 1.433315, 1083.858, 796.5279, 6.899001, 5499.748, 818.925, 6.695453, 5481.362, 100.0, 99.18273, 99.77992, 98.53118, 99.99381, 99.65972
6579.072080000001, 59.998811261787054, 60.00030756959083, 60.001194091215964, 28.057009063516272, 28.241934195447023, 28.200711955123193, 0.9999743766121132, 0.9999887802364315, 0.9999727564948593, 7881.684153830289, 7895.92909380495, 7908.230598429469, 175.40921889834067, 37.141234533491115, 58.40035534193339, 7886.843327999533, 7891.006281349549, 7910.203917331464, 282.40221677877946, 280.8476816345523, 281.5236263240108, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 796.1922, 6.907346, 5499.696, 770.1966, 1.417063, 1092.5, 821.9146, 6.663359, 5476.633, 751.9578, 1.437176, 1081.115, 793.5713, 6.929134, 5497.705, 820.9926, 6.672746, 5478.454, 99.98897, 99.31683, 99.57578, 98.28181, 99.95687, 99.60479
6581.45524, 59.99910198849089, 59.99757891692628, 59.998422593604296, 28.015060380819197, 28.209534505873012, 28.169905357049192, 0.9999675134879323, 0.9999822904482847, 0.9999704947297848, 7873.3862511608495, 7886.385015726854, 7892.526642730358, 179.83097225303368, 47.68210441028623, 63.60567206896076, 7875.454347007049, 7883.273200306041, 7892.852618033255, 282.44977502682235, 280.7973503948083, 281.6273138977264, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 792.0916, 6.944646, 5496.184, 760.9163, 1.42793, 1087.248, 826.8452, 6.604272, 5462.619, 745.3167, 1.44306, 1076.404, 787.1049, 6.976982, 5491.539, 827.2155, 6.602977, 5461.57, 99.93128, 98.83934, 99.31487, 97.85356, 99.84672, 99.29987
6583.84064, 59.99334493244867, 59.99403276275865, 59.99313709131493, 28.046755441793355, 28.238754215137053, 28.214675979532686, 0.9999712208369312, 0.9999828530271752, 0.9999733813140961, 7886.852246651426, 7895.979876845458, 7912.395927666217, 179.48800978024633, 44.312527825918096, 60.479512739862, 7886.564329447846, 7897.636013519736, 7906.628593337655, 282.3580139264142, 280.80823577582527, 281.6608008323168, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 796.1528, 6.907525, 5499.586, 766.7141, 1.42222, 1089.671, 821.8951, 6.663543, 5476.691, 751.8607, 1.438463, 1080.495, 793.3806, 6.929317, 5497.754, 820.9926, 6.672929, 5478.394, 99.99108, 99.18582, 99.57373, 98.22548, 99.95583, 99.60587
6586.2271200000005, 59.99657170229353, 59.990305996465054, 59.991251623104134, 28.0568070929555, 28.229537037968758, 28.207522662961168, 0.9999705095643792, 0.9999884715719484, 0.9999639524113502, 7884.142199432558, 7892.667923322479, 7905.9500018249155, 175.7551305151569, 41.731202792358545, 58.476291735438735, 7887.294799181431, 7891.114157291603, 7912.735013774198, 282.4342524241974, 280.8248927949646, 281.57322882429094, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.9032, 6.956425, 5494.961, 766.8113, 1.422405, 1090.066, 821.9146, 6.663359, 5476.803, 745.5109, 1.444163, 1076.573, 793.3996, 6.929317, 5497.588, 820.9728, 6.673112, 5478.394, 99.91003, 99.0955, 99.5748, 97.80688, 99.95474, 99.60901
6588.68036, 59.983285526431345, 59.98836435534033, 59.990735978184254, 28.052627219330322, 28.221176653821725, 28.212429833140053, 0.9999661686886725, 0.9999866522691581, 0.999970726540511, 7889.349945867035, 7888.262387594818, 7903.489457173308, 171.98354985683372, 37.4114480259077, 61.10969215823252, 7883.934654737343, 7888.967963585922, 7905.715546342598, 282.43292528749765, 280.81502128622185, 281.5506098922034, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 783.5945, 7.002291, 5487.1, 773.4067, 1.413747, 1093.767, 815.6833, 6.729258, 5488.745, 739.2386, 1.448944, 1071.628, 799.5417, 6.879095, 5500.127, 815.6645, 6.729147, 5487.186, 99.76405, 99.38066, 99.79396, 97.4194, 100.0, 99.77595
6591.026400000001, 59.984286050108615, 59.984896145438796, 59.986676338915636, 28.060960028206175, 28.216505900448716, 28.205645138876562, 0.9999704024460596, 0.9999880106875686, 0.9999700642719141, 7882.982205215906, 7890.495369647854, 7902.558669264033, 175.19882650910665, 35.79901624407967, 57.105561478106665, 7884.457173312294, 7895.957967115777, 7912.191617572391, 282.4062298378658, 280.8639019236541, 281.5732253124476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.9032, 6.956246, 5495.019, 767.4534, 1.420747, 1090.758, 821.9146, 6.663543, 5476.686, 745.4332, 1.443795, 1076.399, 797.1382, 6.895896, 5500.216, 820.9926, 6.672746, 5478.514, 99.90803, 99.18259, 99.57471, 97.83859, 100.0, 99.60792
6593.393040000001, 59.98372805104608, 59.98536054255842, 59.98521686927734, 28.060377265830198, 28.226012071325986, 28.203220768155685, 0.9999666460651169, 0.9999886445422671, 0.9999692969597819, 7883.106868684832, 7894.260500088674, 7897.518415065619, 169.80739220632813, 38.29873493470541, 62.649839802690394, 7887.531081116441, 7892.451931511013, 7907.09218120601, 282.38409868908633, 280.8120119441682, 281.5290330690944, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.8495, 6.944646, 5497.472, 776.1306, 1.408958, 1095.479, 826.1852, 6.615316, 5462.785, 750.715, 1.437912, 1081.542, 805.9698, 6.823028, 5498.936, 825.8039, 6.619641, 5464.548, 99.94042, 99.47535, 99.34134, 98.32057, 99.98129, 99.35402
6595.77004, 59.98917538736131, 59.989383001008235, 59.986013535267396, 28.038856588430242, 28.230677861222656, 28.17299833612881, 0.9999718327262339, 0.999990096078209, 0.9999695890926061, 7882.127581338395, 7895.952818437603, 7914.334484999535, 171.49128125136394, 36.478546259175346, 58.02876283913463, 7882.448437859824, 7894.372628642462, 7908.304441602207, 282.46062483497883, 280.80464136702597, 281.5904707992337, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 791.0861, 6.947501, 5495.461, 773.3484, 1.414668, 1094.076, 821.8757, 6.663359, 5476.58, 745.6274, 1.444163, 1076.83, 799.6943, 6.877999, 5500.445, 820.9728, 6.672929, 5478.454, 99.9171, 99.41654, 99.57578, 97.83946, 100.0, 99.60794
6598.13424, 59.9866850320181, 59.99076809976619, 59.991489546990216, 28.049637110255752, 28.233648180512645, 28.230745755994523, 0.9999716171480907, 0.9999893667792854, 0.9999723298260839, 7887.508095934155, 7901.0387191867385, 7909.320399380384, 174.2209753548018, 29.4165423230761, 59.40968715566635, 7892.935969348893, 7895.585164437158, 7911.677558306248, 282.3523939906851, 280.7438484844447, 281.53175540310883, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 796.1922, 6.907346, 5499.696, 779.4769, 1.406195, 1096.586, 821.8757, 6.663359, 5476.522, 751.7248, 1.437728, 1081.023, 799.6752, 6.877999, 5500.172, 821.0125, 6.672563, 5478.519, 99.99306, 99.69693, 99.57174, 98.23612, 100.0, 99.60272
6600.5606800000005, 59.98828481480572, 59.98932343705052, 59.99179373170481, 28.099712136517482, 28.27579216824474, 28.276134536450066, 0.9999742970003027, 0.999990115491053, 0.9999742236607382, 7895.819382997785, 7907.899776368047, 7913.901603400859, 177.43524941133728, 32.87933684165773, 58.808939339064636, 7888.886122138805, 7902.20416828346, 7910.92422761187, 282.35085265953126, 280.7737166169476, 281.5728014967775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 802.4615, 6.854341, 5500.519, 785.8972, 1.397354, 1098.702, 815.6057, 6.729626, 5489.083, 758.23, 1.431109, 1085.734, 793.3806, 6.929317, 5497.704, 814.6903, 6.739402, 5490.132, 100.0, 99.81705, 99.80011, 98.60752, 99.95892, 99.81919
6602.994240000001, 59.993446650571265, 59.99271463314218, 59.99603817361352, 28.04309058591342, 28.26149724064182, 28.23509615988871, 0.9999747586134149, 0.9999873502392822, 0.9999722959643506, 7887.521395769504, 7895.202316688523, 7910.710127479526, 175.2164419126725, 37.3774866217334, 58.520937845155686, 7889.014783464808, 7896.212278875061, 7911.428555275015, 282.3488974342145, 280.8069644991992, 281.5714573509706, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 796.1922, 6.907167, 5499.523, 779.652, 1.406932, 1096.672, 821.8951, 6.663175, 5476.468, 751.6083, 1.43736, 1081.081, 798.6451, 6.892426, 5499.805, 820.9926, 6.672929, 5478.514, 99.99306, 99.69608, 99.57375, 98.27875, 99.99504, 99.60263
6605.413920000001, 60.00293922159662, 59.99999973626187, 59.99634866137541, 28.01200831978688, 28.20472884439028, 28.170428189917594, 0.9999683790864031, 0.9999842996951621, 0.9999732776266494, 7876.892717066016, 7887.177640867706, 7901.579627478516, 177.6458723066662, 42.13666243133366, 60.35684435128496, 7876.019293253327, 7885.642974470269, 7896.41357982017, 282.3322610845063, 280.8043163358558, 281.61753977051575, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 796.1922, 6.907167, 5499.748, 778.6208, 1.407853, 1096.186, 823.5258, 6.640534, 5469.518, 748.3071, 1.440302, 1077.121, 789.3367, 6.965111, 5493.027, 825.8635, 6.617993, 5466.328, 99.98898, 99.65185, 99.44438, 98.02865, 99.87182, 99.38639
6607.76864, 60.00512358526361, 60.00068646157735, 60.005467051955115, 28.058923143829666, 28.24256372003339, 28.228494182595153, 0.9999697567577032, 0.9999851412496007, 0.9999703522692115, 7890.307033631915, 7895.239915933516, 7910.976973417086, 180.70559230978233, 43.35655161502609, 57.77658766557124, 7889.816212803424, 7896.622463516255, 7907.115850196514, 282.45131088014426, 280.8238944338459, 281.63582363612596, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 792.5056, 6.933938, 5498.081, 777.8426, 1.408221, 1096.265, 822.4193, 6.657285, 5476.408, 751.8219, 1.437176, 1081.013, 793.3996, 6.929134, 5497.757, 820.9926, 6.672929, 5478.573, 99.96371, 99.65903, 99.56463, 98.23466, 99.95782, 99.60372
6610.1626400000005, 60.00830968412849, 60.01026390089735, 60.0096398212043, 28.049470029322755, 28.22950165007754, 28.21473516097147, 0.9999717833743118, 0.9999861305673269, 0.9999702541458833, 7879.75401713354, 7893.754944400968, 7906.367129433735, 177.5205128245525, 41.21234629763239, 61.131515040193506, 7886.460182541435, 7894.99178355969, 7902.336404699524, 282.35941389466836, 280.72801971885394, 281.5846313961911, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.9623, 6.956425, 5495.072, 773.4846, 1.414668, 1094.371, 821.8951, 6.663359, 5476.633, 751.686, 1.437176, 1081.135, 793.3615, 6.929317, 5497.812, 821.0125, 6.672929, 5478.459, 99.90899, 99.42177, 99.57375, 98.20301, 99.95881, 99.60696
6612.68252, 60.01193182378937, 60.01782742376037, 60.01820718011024, 28.055731866872723, 28.254479688230795, 28.23682464733794, 0.9999697927878162, 0.9999904811479388, 0.9999717240515558, 7888.569558659199, 7899.359518252244, 7917.50793186402, 177.78498782962106, 33.38617008752726, 63.50039556449042, 7892.7755941919095, 7895.537866162115, 7910.316356975631, 282.366002785509, 280.8401004464568, 281.60707201193543, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 783.5945, 7.002469, 5487.152, 766.8697, 1.42222, 1090.98, 815.5087, 6.730546, 5488.919, 758.0746, 1.431477, 1085.25, 799.6752, 6.877999, 5500.337, 814.73, 6.738669, 5490.426, 99.767, 99.15644, 99.79712, 98.68844, 100.0, 99.82034
6615.025960000001, 60.018898449143286, 60.01811509470931, 60.01899234717663, 28.060761480373046, 28.2724346623785, 28.195447245217995, 0.9999704362296589, 0.999987457558589, 0.9999708068348474, 7885.030994534889, 7892.437691664876, 7909.793402923758, 175.36742628504743, 42.008238681733474, 62.533991278804024, 7884.910086647623, 7897.775886978965, 7914.092639402353, 282.2637203415192, 280.6741645285109, 281.46573257014774, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.9032, 6.956603, 5495.129, 773.2122, 1.414116, 1093.246, 821.9146, 6.663727, 5476.632, 751.8025, 1.437728, 1080.612, 793.3615, 6.928586, 5498.389, 821.0125, 6.672929, 5478.514, 99.90794, 99.4413, 99.5768, 98.31918, 99.96931, 99.60902
6617.4818000000005, 60.02486891110626, 60.02364097248829, 60.02271445345435, 28.038784012961997, 28.214913311563212, 28.19546091012114, 0.9999682278521753, 0.9999902294141637, 0.9999675150907257, 7884.313143449786, 7892.1674372680145, 7896.227422564365, 173.83668764193908, 40.21184810865884, 58.62966645614597, 7881.922896532472, 7892.556356289233, 7897.867020796538, 282.41424971927313, 280.8381926633076, 281.5076939359699, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.9032, 6.956425, 5495.072, 773.3095, 1.4143, 1093.47, 822.4969, 6.652131, 5472.095, 749.2392, 1.440486, 1078.577, 802.7844, 6.844944, 5499.574, 825.6249, 6.620374, 5465.865, 99.90699, 99.40494, 99.53102, 98.08304, 99.99085, 99.38744
6619.897080000001, 60.023982548574246, 60.023028804273984, 60.022503577070474, 28.045539796282096, 28.238920371046675, 28.203750758942977, 0.9999671960752402, 0.9999875801663409, 0.999970435825046, 7883.566818803813, 7898.522631425292, 7910.450696990576, 177.0710658521316, 33.91908838489394, 58.54881018776268, 7882.1489596021065, 7896.33709187216, 7905.606990833497, 282.411617640453, 280.8161314248301, 281.56025423303794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 793.511, 6.928584, 5497.247, 775.6636, 1.412458, 1093.648, 823.0016, 6.651026, 5476.188, 751.7636, 1.438647, 1081.11, 799.6561, 6.877999, 5500.172, 820.9926, 6.672929, 5478.514, 99.95866, 99.42114, 99.55641, 98.28135, 100.0, 99.60794
6622.26748, 60.02565022751745, 60.023087498616995, 60.02540556201654, 28.048098776199925, 28.24517457546881, 28.21636926095019, 0.9999708943988209, 0.9999905734615709, 0.9999722145229716, 7880.653413069041, 7893.924437529584, 7910.468105537684, 175.37699985837253, 38.325443680967055, 58.97675396381305, 7890.912431359161, 7891.6784481214245, 7907.996713337298, 282.46358459312705, 280.8784435860731, 281.60700001191617, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.9032, 6.956425, 5495.072, 773.2316, 1.415037, 1094.282, 821.8951, 6.663175, 5476.748, 751.8219, 1.437728, 1081.154, 799.6752, 6.877999, 5500.167, 821.0125, 6.672929, 5478.222, 99.90803, 99.44173, 99.57162, 98.24882, 100.0, 99.60802
6624.626800000001, 60.02466586698936, 60.02671525129696, 60.02468562137892, 28.061790891175622, 28.263396182365515, 28.258345826122824, 0.9999694664899198, 0.9999896484757286, 0.9999711909469686, 7884.489378012374, 7896.0137565457835, 7905.040205247885, 174.57036972620568, 37.629517327210124, 57.59144109016961, 7893.261690770491, 7901.661541946604, 7909.110053086711, 282.2907441125319, 280.8405871223275, 281.6239765786117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 783.5748, 7.002291, 5486.984, 767.0837, 1.422036, 1090.916, 815.6057, 6.729442, 5488.969, 758.2883, 1.431477, 1084.871, 793.3806, 6.929134, 5497.594, 814.73, 6.738303, 5489.967, 99.76396, 99.17278, 99.79815, 98.62328, 99.95488, 99.82236
6627.073120000001, 60.02600793690804, 60.02369029355907, 60.02309933721555, 28.064759724806102, 28.24034757081601, 28.22782356977977, 0.9999669061151102, 0.9999881945444615, 0.9999743160897728, 7887.508871892422, 7898.562023891721, 7907.669746989978, 175.1963827952677, 35.60017407254941, 59.03412945384389, 7893.038730516711, 7898.6940796959625, 7909.618269413074, 282.3525673566651, 280.79556506034294, 281.6240958264055, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.9229, 6.956603, 5495.239, 773.3679, 1.414116, 1094.317, 821.8951, 6.663359, 5476.633, 751.7831, 1.437544, 1081.314, 799.6752, 6.877999, 5500.28, 821.0125, 6.674577, 5479.488, 99.90908, 99.48195, 99.57267, 98.2999, 100.0, 99.61203
6629.45848, 60.02113903386037, 60.02090344975742, 60.02012789120416, 28.055111407221997, 28.227815688064045, 28.190547271693667, 0.9999714006715398, 0.9999825086538605, 0.9999713123333187, 7876.795153745885, 7893.158944083436, 7904.6755842752455, 177.2942885501543, 41.73273380786395, 61.223920762653506, 7884.471410529611, 7887.189153151673, 7908.636594450237, 282.40447593689777, 280.7750844389957, 281.5737024972523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.9032, 6.956603, 5495.129, 773.3289, 1.414852, 1093.36, 821.8951, 6.663175, 5476.745, 751.3558, 1.438647, 1080.439, 792.2933, 6.942466, 5495.904, 812.563, 6.759912, 5493.931, 99.91003, 99.39498, 99.57278, 98.22037, 99.93355, 99.88825
6631.911520000001, 60.0209112228806, 60.01864077514217, 60.019879701277056, 28.05691254169002, 28.237483292670646, 28.22418002961621, 0.9999718622536501, 0.9999841408290817, 0.9999696477451734, 7892.165547152491, 7899.39134894501, 7908.132729935572, 178.54084397246788, 39.65629930631667, 62.48080846872682, 7898.893000125045, 7896.534929295401, 7908.398609044624, 282.3672920570721, 280.85893130207694, 281.6450140898094, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 796.0542, 6.9127, 5498.915, 777.5313, 1.40859, 1094.758, 827.3887, 6.600958, 5462.278, 750.0936, 1.439199, 1080.613, 792.999, 6.932421, 5497.536, 816.4796, 6.720541, 5488.495, 99.98389, 99.60021, 99.31276, 98.19363, 99.95175, 99.78942
6634.39652, 60.0160352253773, 60.01187139773984, 60.014133120439276, 28.067789609102036, 28.25569571750039, 28.21926830376553, 0.999972946979914, 0.9999841092102469, 0.9999709092170389, 7881.518819057306, 7902.606804859255, 7910.529572966797, 181.91025412349381, 43.23346171443245, 61.66730170635856, 7887.006203685727, 7897.970538346572, 7910.920273804639, 282.3682786475945, 280.7788651799738, 281.56156464610825, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 789.9032, 6.956425, 5495.296, 773.2316, 1.413931, 1094.33, 821.9146, 6.663727, 5476.802, 751.8219, 1.437912, 1081.01, 793.3806, 6.929317, 5497.588, 814.7897, 6.738853, 5490.479, 99.90699, 99.48314, 99.57682, 98.25846, 99.95578, 99.81922
6636.804840000001, 60.011017224562835, 60.01341467236575, 60.013442994366294, 28.0357021867552, 28.245074357094374, 28.206965104466512, 0.9999720637228449, 0.9999901620446121, 0.9999709512528523, 7885.1629263678, 7901.584828481281, 7913.649766678889, 176.99212931311783, 35.744296376685725, 57.23086830885404, 7886.063954461366, 7899.908560238798, 7917.312799777493, 282.43078230744607, 280.90299220205975, 281.64765460888094, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 800.0, 783.6142, 7.002291, 5486.985, 767.1616, 1.421484, 1090.396, 815.761, 6.729442, 5489.193, 757.8028, 1.431109, 1085.851, 799.6943, 6.877999, 5500.223, 821.0125, 6.672929, 5478.514, 99.76605, 99.19521, 99.80211, 98.63478, 100.0, 99.60794
