TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
6653.130440000001, 60.01480050033138, 60.011279917985455, 60.01705566848864, 22.988668624057862, 23.124885823799197, 23.11522363195907, 0.9999827885847059, 0.999994589813845, 0.9999843944311729, 6451.588676766673, 6460.614439907737, 6471.1330891227835, 135.18345381186964, 19.130439294992357, 36.04342092961224, 6451.956846532965, 6462.00773383842, 6470.765879758107, 282.40657576280154, 280.731957759441, 281.5571573514772, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 796.1922, 6.907346, 5499.807, 773.1927, 1.413563, 1092.966, 821.934, 6.662623, 5476.97, 751.8607, 1.437728, 1080.869, 793.3424, 6.929864, 5497.702, 820.6348, 1.337176, 1095.662, 99.99508, 99.48271, 99.57988, 98.32277, 99.95483, 99.75589
6655.470200000001, 60.0152102911301, 60.01260177065945, 60.01707128217502, 22.956042157188925, 23.11211149589731, 23.102274826324706, 0.9999787882652647, 0.9999938678897202, 0.9999790968537439, 6451.748607214733, 6463.404175022967, 6468.368255718688, 129.23862091041747, 24.921750091999, 37.344314241549455, 6451.614691358633, 6460.959862405539, 6467.24281999814, 282.22813969471713, 280.69628677935924, 281.4356041106754, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.9229, 6.956246, 5494.852, 779.5936, 1.406564, 1096.757, 828.2234, 6.592307, 5459.19, 745.4332, 1.443795, 1076.515, 787.0859, 6.977165, 5491.594, 826.957, 1.321794, 1092.991, 99.90804, 99.59838, 99.26487, 97.83899, 99.84577, 99.36144
6657.84068, 60.01873224504204, 60.01327478522635, 60.01173630187841, 22.941590448296395, 23.11933416432361, 23.081724077673712, 0.9999799645848085, 0.99999506798077, 0.9999789352919078, 6450.98542065839, 6454.730437961899, 6461.110112674328, 131.5796466830418, 23.37103433634752, 40.56099631033521, 6450.455748028756, 6456.545317651053, 6459.188915277265, 282.2423209994844, 280.6327359677385, 281.504332432854, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 796.2316, 6.907167, 5499.639, 773.2511, 1.414484, 1093.874, 821.9146, 6.663359, 5476.745, 751.7636, 1.438463, 1080.74, 793.3615, 6.929317, 5497.48, 822.2054, 1.332232, 1095.204, 99.99108, 99.4096, 99.57578, 98.2477, 99.95379, 99.5626
6660.2724800000005, 60.01177882073068, 60.009977075513405, 60.009042752779465, 22.94165578281337, 23.10497476157716, 23.058433684750405, 0.9999784644273939, 0.9999939885459705, 0.9999835953493285, 6440.344188809322, 6450.252642252533, 6455.785016067759, 127.86761996914493, 21.726516481190203, 38.372524612259895, 6441.270196418664, 6452.653570766573, 6454.109859094348, 282.2994808541895, 280.70970312151144, 281.3856774180665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.9032, 6.956425, 5494.682, 779.7493, 1.404722, 1096.667, 820.8857, 6.677533, 5480.434, 741.5495, 1.447289, 1072.43, 798.2064, 6.890052, 5500.181, 832.9015, 1.306046, 1088.725, 99.90795, 99.7444, 99.62969, 97.53177, 100.0, 98.91341
6662.645560000001, 60.01117478006108, 60.00750970429861, 60.01144426887317, 22.97470119314956, 23.12988675765523, 23.081366346646664, 0.999981014907727, 0.9999912788706283, 0.9999811408993311, 6448.111446734176, 6457.9363188158595, 6458.882221320617, 127.38822379351859, 22.275532253986057, 39.35336039579079, 6448.361554763252, 6455.841309389962, 6459.68900311541, 282.2431747415456, 280.7403105374074, 281.44059097808787, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 786.3151, 6.980339, 5492.174, 781.6364, 1.404169, 1097.204, 822.361, 6.664832, 5476.969, 745.5109, 1.443612, 1076.011, 793.3233, 6.929499, 5497.54, 826.9172, 1.321428, 1092.65, 99.84513, 99.70793, 99.57986, 97.84385, 99.95387, 99.33994
6664.97652, 60.008928097228214, 60.0096032018532, 60.01141091398861, 22.959112208378432, 23.10559286235776, 23.085789350818526, 0.9999806902039926, 0.9999941176953673, 0.9999802144357887, 6440.987796751506, 6454.549393372487, 6458.843818315554, 129.18541496862372, 24.476610249116675, 37.79885120612721, 6446.302964240145, 6454.837512824424, 6459.440355297243, 282.2427901980832, 280.76739892564257, 281.50955119369013, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 783.7325, 7.001934, 5487.095, 786.0529, 1.397906, 1099.087, 821.8951, 6.663175, 5476.686, 739.0833, 1.448944, 1071.241, 799.637, 6.878181, 5500.171, 826.9968, 1.321611, 1092.408, 99.76396, 99.87736, 99.57471, 97.35735, 100.0, 99.35653
6667.34712, 60.0118743985862, 60.008403988473816, 60.010863849478675, 22.926935538080667, 23.085792570094902, 23.06388723409417, 0.9999829145851908, 0.9999977699004484, 0.9999802111157123, 6441.711828323514, 6444.940153584961, 6455.634179894474, 125.74608562334697, 17.570517951245165, 41.227552699788305, 6446.194620065985, 6454.618933465803, 6458.544749588844, 282.19481330722454, 280.624492702153, 281.4038003267357, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 777.2857, 7.045123, 5475.991, 792.1424, 1.389249, 1099.577, 828.204, 6.591571, 5459.249, 732.85, 1.454459, 1065.256, 805.9127, 6.822845, 5498.721, 820.6547, 1.336077, 1096.054, 99.56511, 99.96016, 99.24743, 96.84006, 99.9783, 99.6399
6669.738920000001, 60.00876224852376, 60.00734152390554, 60.00982941930226, 22.947826549019677, 23.115385371731538, 23.087559265451517, 0.9999795076834838, 0.9999945944114754, 0.9999839640053052, 6443.601289945392, 6455.158474900948, 6462.775430225454, 124.95988066335576, 22.113678479418923, 41.20366246731487, 6447.52852374859, 6456.821812322518, 6459.3763866723975, 282.28442953036387, 280.7641382687017, 281.4976288012108, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 783.6142, 7.002112, 5487.21, 785.9945, 1.398459, 1099.144, 821.8757, 6.662991, 5476.577, 739.1027, 1.44876, 1070.913, 799.637, 6.878181, 5500.057, 826.8973, 1.321245, 1093.046, 99.76605, 99.82443, 99.57373, 97.35436, 99.99963, 99.32917
6672.121, 60.00872047448221, 60.01116472349575, 60.010626717806446, 22.929655469842793, 23.081188403267404, 23.065882340520808, 0.999979802578707, 0.9999958216182144, 0.9999789372618809, 6440.746404486496, 6451.556502660655, 6455.73508721152, 125.05860355957202, 21.190752519101352, 38.3508866852485, 6443.213476795314, 6450.21721949669, 6457.914849662369, 282.2814327620742, 280.7100575836117, 281.4686431300097, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 783.6142, 7.002112, 5487.1, 785.9361, 1.397354, 1098.697, 821.9146, 6.663359, 5476.633, 739.2386, 1.449127, 1071.903, 798.7596, 6.888591, 5499.867, 829.1439, 1.3163, 1090.635, 99.767, 99.88014, 99.57276, 97.35342, 99.99618, 99.18934
6674.4884, 60.01030355548488, 60.00953045321839, 60.00716343810182, 22.964930424783795, 23.126904066897332, 23.095051185245644, 0.9999802959979103, 0.9999952834526472, 0.9999841951927804, 6443.469331523392, 6455.858803849996, 6461.625563890924, 128.14794169070785, 24.052873176425237, 40.52133652950579, 6444.403146998048, 6452.259864687718, 6460.284743166667, 282.1767222541946, 280.58567103294007, 281.42717330686816, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.9426, 6.956425, 5494.965, 780.8582, 1.403985, 1097.161, 817.7022, 6.703119, 5483.28, 742.0155, 1.447289, 1072.346, 798.2828, 6.889687, 5500.155, 827.3745, 1.320512, 1092.956, 99.90705, 99.72354, 99.6946, 97.48463, 100.0, 99.30032
6676.94436, 60.008787567067365, 60.003666983515394, 60.00313268638177, 22.962101600594, 23.12988352398089, 23.091992270449524, 0.9999815466552275, 0.9999940728955585, 0.9999818170907849, 6445.465191915102, 6456.401149526392, 6461.428010485863, 132.1197415314023, 22.13914461769491, 43.19072485037714, 6445.770976665895, 6457.565548554127, 6461.386876074533, 282.33324128033655, 280.670677046589, 281.5440350213635, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 786.7488, 6.975164, 5492.676, 780.7026, 1.405643, 1096.319, 821.8951, 6.662991, 5476.86, 745.5691, 1.444347, 1076.941, 793.3424, 6.929682, 5497.644, 826.8973, 1.321611, 1092.244, 99.86544, 99.66393, 99.57279, 97.79277, 99.95679, 99.3607
6679.34604, 60.01014955650232, 60.006581922382686, 60.008424319479914, 22.958532174775183, 23.118366197304958, 23.077310183341925, 0.9999826604828278, 0.9999941384339237, 0.9999780424943123, 6443.187075208907, 6453.956725524213, 6463.8158608330705, 127.97210194056538, 20.96455846617664, 42.692952083584714, 6450.370641120784, 6455.348209557095, 6466.979909938705, 281.9541256729088, 280.4069762097759, 281.20314153692516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 796.0936, 6.908238, 5499.585, 773.1733, 1.415037, 1093.712, 828.1652, 6.591939, 5459.249, 751.8219, 1.438463, 1081.517, 787.0859, 6.977347, 5491.593, 820.6149, 1.336077, 1096.46, 99.99106, 99.42699, 99.25771, 98.24836, 99.8497, 99.63074
6681.68932, 60.00813167578739, 60.009535243983755, 60.007155123675915, 22.96940712329373, 23.127426463971688, 23.0905535701285, 0.9999749448336541, 0.9999946571727324, 0.9999831158217424, 6449.238998094969, 6458.726358698307, 6463.010002657913, 130.06555097040518, 20.58662895782504, 39.163462509219244, 6448.294545964933, 6457.077456000465, 6456.616774756404, 282.2748918023129, 280.7651721446073, 281.3930383235929, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.9229, 6.956425, 5495.239, 779.5158, 1.406379, 1096.277, 821.9146, 6.663175, 5476.86, 745.4332, 1.443979, 1076.292, 793.3424, 6.929499, 5497.756, 826.957, 1.321428, 1092.587, 99.91204, 99.6699, 99.57788, 97.84339, 99.95483, 99.32468
6684.144520000001, 60.00898077799965, 60.01024377804868, 60.01098991595453, 22.926262438071483, 23.085818387222893, 23.057362312500278, 0.9999785199320748, 0.9999927840631594, 0.9999831340606379, 6428.796261523548, 6442.291058179638, 6451.115825873217, 124.65952802172751, 22.214707641267722, 36.68689713845106, 6432.626320722281, 6444.254646103686, 6453.024668700962, 282.24743733750495, 280.6456338713577, 281.49356614225445, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.9229, 6.956425, 5495.182, 779.5158, 1.405827, 1096.394, 828.2234, 6.590835, 5459.363, 751.8801, 1.43828, 1081.332, 793.3424, 6.929682, 5497.701, 827.3347, 1.318864, 1092.18, 99.91004, 99.67075, 99.25975, 98.29325, 99.95679, 99.26309
6686.6118400000005, 60.00897453732854, 60.01302875304624, 60.01170032658059, 22.953576251739786, 23.110436493963157, 23.089024802063133, 0.9999828774410573, 0.999994833875195, 0.9999786516242273, 6447.207456194439, 6454.408556641971, 6461.360910500568, 131.14614421652095, 25.36047273883196, 37.63646949453755, 6443.536807479705, 6451.43891466074, 6460.9603768019715, 282.1231869633822, 280.6681695179693, 281.437843612268, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 783.5945, 7.002648, 5486.99, 785.8777, 1.397354, 1097.973, 833.717, 6.528802, 5442.775, 755.7444, 1.434418, 1083.263, 795.7267, 6.910506, 5498.531, 828.3288, 1.31978, 1092.961, 99.76709, 99.78577, 98.95815, 98.49494, 99.97937, 99.30789
6688.94912, 60.013312132078504, 60.01437938064348, 60.012979796991644, 22.95697917440641, 23.128711057121823, 23.08342701313045, 0.9999823615891485, 0.9999943286483168, 0.9999799188753069, 6443.134980556317, 6454.975714989572, 6458.415740552125, 130.75354096221145, 22.76116784248825, 35.906417300431485, 6442.759862454101, 6457.081450839231, 6458.764380681033, 282.3132710559273, 280.75027328700406, 281.5452136661768, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 787.7346, 6.977484, 5491.224, 783.2902, 1.400485, 1097.36, 828.204, 6.591571, 5459.307, 758.0941, 1.43166, 1085.613, 799.637, 6.878729, 5500.279, 826.8774, 1.321794, 1092.827, 99.8492, 99.75862, 99.25457, 98.69071, 100.0, 99.34653
6691.3132000000005, 60.011443992424496, 60.01298704229287, 60.01393278614458, 22.971172162474726, 23.132803380427163, 23.09582207590646, 0.9999841347373079, 0.999993631562856, 0.9999829239558292, 6451.15869648849, 6451.977075733191, 6470.250280472276, 130.84582664024083, 21.79561491703589, 39.366087712941976, 6448.794419260168, 6453.714195326968, 6470.968505190181, 282.26227869562604, 280.6317714201293, 281.45431236686267, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 779.4149, 7.035307, 5478.113, 792.337, 1.388144, 1098.611, 821.9146, 6.662991, 5476.516, 764.2886, 1.425593, 1088.871, 805.8554, 6.823211, 5498.771, 820.6746, 1.337359, 1095.001, 99.60066, 99.87231, 99.57375, 98.98689, 99.9834, 99.54418
6693.737400000001, 60.01396512362579, 60.01438634340124, 60.01353875604941, 22.957944648091424, 23.12265072629914, 23.08240594453248, 0.9999810618244079, 0.999992921481661, 0.9999767317939088, 6446.4337644454245, 6455.565765680758, 6459.833077845497, 128.1855673022917, 23.66526055066379, 42.10696854258367, 6440.288848452961, 6458.293835538064, 6458.992504744066, 282.20576234192055, 280.74288479628296, 281.4972451068443, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 783.6142, 7.002112, 5487.152, 785.8194, 1.396617, 1097.538, 828.204, 6.591203, 5459.078, 758.0552, 1.432212, 1085.022, 799.637, 6.878181, 5500.119, 826.957, 1.321428, 1092.527, 99.76205, 99.94612, 99.25457, 98.63698, 100.0, 99.34577
6696.08492, 60.022221567629636, 60.020090340736225, 60.017955064720425, 22.961489106354097, 23.112540083199136, 23.088210161045644, 0.9999801659812415, 0.9999920899407251, 0.9999838588122335, 6445.433923806233, 6451.81099890878, 6460.762026484617, 130.72687466421667, 18.738913587694242, 40.1325086324091, 6445.186941983421, 6450.571438095466, 6452.549829378106, 282.25040602126876, 280.5450922081565, 281.449970604432, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 783.6142, 7.002112, 5487.21, 785.8972, 1.397906, 1098.59, 821.9146, 6.662991, 5476.692, 758.0358, 1.431293, 1085.197, 799.637, 6.878547, 5500.114, 826.957, 1.321794, 1092.413, 99.76605, 99.87364, 99.56961, 98.6546, 100.0, 99.3656
6698.5513200000005, 60.02112588848529, 60.019203125354366, 60.01894542183515, 22.991435428494448, 23.14630526129827, 23.102544156072472, 0.9999825585164582, 0.9999926180979293, 0.9999836344833023, 6446.816582346621, 6458.355497743643, 6462.7904287304955, 133.25193147898062, 25.020297813712403, 36.425850311577506, 6449.295496448623, 6458.182483035612, 6459.172280313499, 282.1925612594576, 280.63631009247246, 281.42483901581534, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.9426, 6.956425, 5495.187, 779.5352, 1.406195, 1096.505, 815.6057, 6.729994, 5489.143, 751.8219, 1.437728, 1081.476, 794.2007, 6.919638, 5498.997, 831.3706, 1.311906, 1090.967, 99.91109, 99.68088, 99.80021, 98.31466, 99.97185, 99.13377
6701.032440000001, 60.02008218669443, 60.022575031430236, 60.0213606569241, 22.969562331256757, 23.141761960571078, 23.095599223461683, 0.9999772922532072, 0.9999927647682755, 0.9999813680930256, 6452.955909161488, 6460.095927926281, 6468.3202694292395, 131.54201374735976, 19.780719880712013, 40.757071938399804, 6443.209293010456, 6457.632274599382, 6464.456100949039, 282.1166344117716, 280.6924991735829, 281.51593774444797, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 783.8311, 6.997115, 5488.993, 783.7571, 1.400301, 1097.416, 821.9146, 6.663543, 5476.635, 753.3754, 1.437544, 1080.688, 793.6476, 6.927125, 5497.759, 826.9769, 1.321611, 1092.062, 99.78734, 99.83432, 99.57378, 98.40922, 99.95681, 99.36153
6703.436600000001, 60.023115449995174, 60.02152187981374, 60.02193648694274, 22.94567978051632, 23.111351177745995, 23.081817415424783, 0.9999822518520783, 0.9999923314465967, 0.999983372831819, 6441.064275167856, 6456.419341203991, 6460.097844728798, 125.02345618053437, 24.50336969997761, 37.83368768903938, 6441.7186045459375, 6455.960179492479, 6458.3925305460325, 282.1470059333829, 280.6619098620598, 281.5287708652217, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 793.8264, 6.923051, 5499.137, 773.8931, 1.415589, 1093.521, 827.544, 6.599486, 5460.031, 745.3749, 1.444531, 1076.249, 787.0668, 6.977165, 5491.811, 820.5552, 1.335528, 1096.012, 99.9829, 99.41325, 99.2719, 97.89745, 99.8497, 99.64032
6705.8406, 60.021987804413186, 60.024526852239966, 60.02347543083152, 22.969642057417857, 23.13310906037505, 23.08293273657936, 0.9999806743996659, 0.9999915258913714, 0.9999835148261776, 6448.719750504252, 6460.765225629693, 6466.767752324497, 129.62025647698601, 23.811279921344067, 39.46591642503836, 6446.8494781512845, 6460.748977794029, 6462.584579235381, 282.17567990029244, 280.78911095570464, 281.4598729684218, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.9229, 6.956425, 5495.02, 779.6714, 1.406379, 1095.969, 821.9146, 6.663175, 5476.47, 751.7442, 1.438096, 1080.859, 793.3233, 6.929682, 5497.477, 826.957, 1.321428, 1092.983, 99.91204, 99.63212, 99.5748, 98.25853, 99.95679, 99.3607
6708.290080000001, 60.017560977108765, 60.020130113963596, 60.02008050838497, 22.95258441918847, 23.106922590429935, 23.078048593821432, 0.9999764905487769, 0.9999925183338422, 0.999980853224628, 6435.094003083657, 6446.799263122674, 6450.1114852875535, 131.25336029255323, 23.760705381414198, 40.44675236577859, 6437.224065490257, 6441.296037501276, 6447.944814034442, 282.01535486460625, 280.55890089884775, 281.2891170383523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.9229, 6.956425, 5495.187, 779.7103, 1.405274, 1095.652, 828.1846, 6.591755, 5459.249, 751.8801, 1.437728, 1081.168, 793.3424, 6.929682, 5497.648, 826.8973, 1.320878, 1092.996, 99.91004, 99.72487, 99.25251, 98.259, 99.95584, 99.30808
6710.819640000001, 60.018850276881764, 60.01716233483288, 60.02001788109986, 22.945716255023697, 23.112316984564313, 23.0859482796639, 0.9999805145665216, 0.999994142818029, 0.9999798549815138, 6442.419076627353, 6456.590118321287, 6462.6616603841785, 128.78972412017174, 23.674481299521403, 42.29459017424324, 6444.895344674307, 6456.058444135952, 6460.498357315923, 282.21522214076555, 280.6421759304342, 281.4960045552143, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 783.6142, 7.002291, 5487.152, 786.0529, 1.398643, 1098.348, 834.4741, 6.514444, 5437.265, 757.8416, 1.43166, 1084.855, 797.7296, 6.897905, 5499.495, 829.8199, 1.314652, 1091.683, 99.76005, 99.84845, 98.82423, 98.62182, 99.99285, 99.15202
6713.161800000001, 60.020418536758946, 60.01914537432659, 60.01879435152799, 22.96297878507378, 23.131722473128438, 23.088528653506604, 0.9999817069567818, 0.9999943854484321, 0.9999810672208084, 6442.866353659922, 6455.481867193688, 6463.27570029414, 132.09469787703983, 21.785215049793806, 40.833143532368695, 6447.955627109271, 6458.908401975147, 6463.108536465075, 282.1233168130506, 280.5847469699164, 281.38495834391966, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.6666, 6.958388, 5494.241, 781.1306, 1.404169, 1097.114, 828.2234, 6.591203, 5458.854, 755.8998, 1.433315, 1083.833, 798.7787, 6.885669, 5500.279, 826.9968, 1.321245, 1092.805, 99.89388, 99.81742, 99.24943, 98.52892, 99.9995, 99.35485
6715.499680000001, 60.02258870938217, 60.02114178889031, 60.02102867516485, 22.977155345644206, 23.13407026802196, 23.11816657074429, 0.9999803937175502, 0.9999947807704529, 0.9999853141973408, 6449.448831519381, 6457.892519568695, 6467.901766841714, 128.4697125096626, 19.328286465722158, 37.18436314756309, 6448.205286178963, 6459.036939425574, 6468.587774841187, 282.1797830027079, 280.64014312820007, 281.43830548577165, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 780.7753, 7.026027, 5480.626, 790.4887, 1.390354, 1099.592, 822.5746, 6.662071, 5476.238, 764.5411, 1.425041, 1088.584, 805.8936, 6.823941, 5498.827, 820.5552, 1.336444, 1095.542, 99.65853, 99.96148, 99.57273, 98.96082, 99.98826, 99.59337
6717.85112, 60.01763131460433, 60.018722260213, 60.01464571390775, 22.953299053748164, 23.120523655026382, 23.098200875078394, 0.9999826265567211, 0.9999932364674795, 0.9999794403516173, 6445.584461303224, 6454.215944691783, 6455.304011331616, 132.35687209415744, 22.138106318104747, 37.61579505754116, 6441.99970820028, 6457.938471861557, 6462.331964396429, 282.2038409738998, 280.6772575701137, 281.4641793634765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 783.279, 7.002826, 5487.262, 785.7805, 1.397354, 1098.393, 828.2234, 6.592491, 5458.123, 758.1523, 1.431844, 1085.255, 799.618, 6.878547, 5500.442, 826.9371, 1.321245, 1092.701, 99.7651, 99.85248, 99.26592, 98.65819, 100.0, 99.33502
6720.237520000001, 60.01408157968501, 60.0143232393051, 60.01788928466022, 22.969103553785395, 23.131958903948377, 23.091039898546814, 0.9999791613284162, 0.9999930402423064, 0.9999812771092076, 6441.537826241415, 6456.844530056479, 6465.830019253868, 126.86157947389347, 25.134436553855153, 36.968040775926966, 6450.460444202947, 6453.25407120251, 6463.231064824865, 282.23774619148975, 280.68761343689323, 281.45414144630735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 783.6339, 7.002291, 5487.32, 785.7805, 1.396801, 1097.6, 821.8951, 6.663359, 5476.576, 757.997, 1.432212, 1085.027, 799.618, 6.878364, 5500.004, 826.9371, 1.320695, 1093.275, 99.76605, 99.91036, 99.57271, 98.63744, 100.0, 99.38721
6722.6692, 60.01563231508196, 60.01533096692585, 60.01578712293226, 22.95798029746433, 23.12821286305205, 23.08814137729806, 0.9999838967786324, 0.9999947210263341, 0.9999781618276667, 6452.047651637563, 6460.982200398239, 6471.245334972038, 133.18040398429275, 22.263312787526502, 43.380068749652764, 6450.124610912781, 6462.240931885638, 6465.756173654492, 282.1666697547951, 280.70385338433687, 281.43076065426897, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.9426, 6.956425, 5495.129, 779.5547, 1.406564, 1095.381, 815.6057, 6.730362, 5489.2, 751.7248, 1.438096, 1081.081, 793.3615, 6.929499, 5497.588, 833.1401, 1.306778, 1089.393, 99.91004, 99.69926, 99.80319, 98.26731, 99.95379, 98.99062
6725.099800000001, 60.01515771708675, 60.01967698103508, 60.01885011334961, 22.973756518218387, 23.139072351474844, 23.096426455681428, 0.9999819181572039, 0.9999924319575603, 0.9999818891901584, 6449.560833058656, 6457.366542925013, 6461.5571115166695, 130.09013563717963, 23.667810127415123, 37.957938953130906, 6448.143891966391, 6458.380512307881, 6466.670769017364, 282.22315837351493, 280.56100808144436, 281.52652955265995, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 783.6142, 7.001934, 5487.042, 785.975, 1.397538, 1097.815, 821.8757, 6.663543, 5476.691, 756.3658, 1.434051, 1083.198, 796.566, 6.903384, 5498.789, 826.957, 1.321061, 1093.22, 99.76301, 99.79997, 99.57584, 98.4712, 99.98499, 99.3822
6727.491680000001, 60.01764445077651, 60.01557338003868, 60.01901607019958, 22.95519967486371, 23.1197063316891, 23.083519742440185, 0.9999821445955576, 0.9999943993063345, 0.9999811516665343, 6440.95576754026, 6453.015069937061, 6456.183028010024, 130.91871897799365, 16.44070192494337, 43.34593063448756, 6445.878039168198, 6453.175533350718, 6465.080377885886, 282.2726666258193, 280.6998855378414, 281.42538016245226, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 790.7903, 6.949821, 5496.465, 777.7259, 1.409879, 1095.083, 825.564, 6.622127, 5468.059, 747.1226, 1.442876, 1076.858, 787.2766, 6.975521, 5491.648, 821.0324, 1.336444, 1095.898, 99.93433, 99.63926, 99.41785, 97.9259, 99.84675, 99.70328
6729.80752, 60.01410263179662, 60.01353046573456, 60.01422866235594, 22.970673242158202, 23.125185086582498, 23.106593855956795, 0.9999811494655046, 0.999990833651739, 0.9999793522911402, 6446.287780258518, 6462.051707642367, 6470.132914365065, 128.31251293778556, 26.96633000002703, 38.01425600007951, 6449.752769739487, 6461.296717411781, 6465.021360971916, 282.23063632862807, 280.6509690832251, 281.4868759819177, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 792.2296, 6.938935, 5496.3, 777.5703, 1.40859, 1096.629, 822.5552, 6.655996, 5476.188, 751.7054, 1.437176, 1080.81, 793.3233, 6.929682, 5497.534, 826.9769, 1.321611, 1092.412, 99.93646, 99.69217, 99.5606, 98.25408, 99.95483, 99.30883
6732.26284, 60.01491562851802, 60.01227135803036, 60.014275557079564, 22.948512286005723, 23.107270482515066, 23.07239268251867, 0.999979027079775, 0.9999932794356677, 0.9999828679193259, 6443.888733306787, 6454.748142146443, 6457.812229375642, 129.09580072737208, 29.177576479131858, 39.96967614300365, 6443.356921858595, 6457.9087600274825, 6461.773535855158, 282.18903161580573, 280.6346439433389, 281.48948906819504, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.9229, 6.956425, 5495.02, 779.6131, 1.406195, 1097.177, 828.204, 6.591939, 5458.685, 751.7636, 1.437728, 1080.611, 793.3424, 6.929499, 5497.702, 826.9769, 1.321245, 1093.284, 99.90899, 99.74195, 99.2556, 98.24882, 99.95379, 99.38805
6734.666800000001, 60.0132251767764, 60.01291665070808, 60.00873442433425, 20.32592455129843, 20.354495611905662, 20.203578008752825, 0.9999892831759786, 0.9999922809406282, 0.9999876397606419, 5478.696268941851, 5453.6720668175885, 5407.493578054599, 105.30603197568371, 16.76704846289823, 24.135606498734433, 5384.511083417723, 5449.3032109012765, 5514.466157595315, 282.07795531913797, 280.5496593200139, 281.3829813587413, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.9229, 6.956246, 5495.187, 779.5547, 1.406564, 1096.268, 828.1263, 6.590835, 5459.135, 751.7248, 1.436992, 1081.164, 793.3424, 6.929864, 5497.698, 827.0167, 1.321611, 1092.545, 99.90909, 99.65933, 99.2464, 98.28626, 99.95581, 99.32085
6737.10584, 60.01175961066697, 60.01349352025895, 60.01383171905123, 22.252277857315228, 22.447634669282134, 22.477771466720142, 0.9999851942064127, 0.9999949847919409, 0.999981609544537, 6294.932830592197, 6309.968127367562, 6328.862018164089, 119.0993366204666, 23.568728249504147, 38.41474796027023, 6406.451795003401, 6428.952488335555, 6443.721778165442, 282.16728840173795, 280.60479291450963, 281.2887609284454, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 788.1683, 6.968204, 5493.732, 665.0201, 1.490189, 913.268, 828.0099, 6.592859, 5459.416, 750.9675, 1.439015, 1080.803, 793.3996, 6.929499, 5497.807, 826.8377, 1.321061, 1093.06, 99.87868, 87.38547, 99.26071, 98.30388, 99.9537, 99.3677
6739.496000000001, 60.00968677485405, 60.01103457061298, 60.01086894500855, 22.951583665781794, 22.56628622827412, 22.096277189270538, 0.9998916005394216, 0.99999559139537, 0.9999996907498603, 6702.272023101961, 6727.0928274097205, 6544.252720338832, 131.65469236618765, 22.98598398038075, 40.884101283766654, 6447.646107125105, 6450.924037666149, 6461.5566751694205, 282.1021822844635, 280.6544318790669, 281.4175315281568, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.8243, 6.957139, 5494.966, 775.9749, 1.410616, 1094.69, 428.9602, 7.590352, 2828.413, 751.3752, 1.439015, 1080.778, 793.2852, 6.930047, 5497.537, 826.4401, 1.322526, 1092.979, 99.90802, 99.54585, 56.16873, 98.25115, 99.95578, 99.36032
6741.836160000001, 60.00781932640412, 60.010677757140606, 60.009463769118994, 22.9601106294418, 23.124676913987905, 23.095761006304933, 0.9999829327120945, 0.9999937576485012, 0.9999814472299985, 6447.788101843531, 6455.459717042988, 6453.443424179763, 132.37534232672942, 23.490830531924985, 38.940263622602345, 6368.80369906292, 6343.388577001858, 6336.062316770205, 282.16136172577114, 280.6939930607577, 281.3664716451707, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.7061, 6.958031, 5494.797, 775.897, 1.410984, 1094.886, 816.6733, 6.725208, 5488.806, 455.184, 1.516054, 994.2593, 793.2089, 6.930595, 5497.814, 826.122, 1.305863, 1096.482, 99.90399, 99.54123, 99.79507, 81.56857, 99.95886, 98.95097
6744.2614, 60.002052917553144, 60.00408043854677, 60.00200846228661, 22.898338529720412, 23.0071137371558, 22.98091033733037, 0.9999860827357339, 0.9999949650187324, 0.999985342580774, 6388.2117459625715, 6392.315332688073, 6383.0746018107175, 132.8861503929777, 18.8206340998795, 36.08091959392027, 6345.106538046926, 6353.639210768361, 6356.185988391811, 282.19466199689276, 280.5456573663865, 281.35216988329637, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.6272, 6.958031, 5495.017, 771.6558, 1.417063, 1092.688, 811.5486, 6.760918, 5485.687, 747.142, 1.442325, 1077.948, 794.7539, 6.936622, 5496.257, 825.6249, 1.324175, 1094.187, 99.90799, 98.72277, 99.73835, 97.99221, 99.93054, 99.45166
6746.693120000001, 60.00300727122582, 60.00330100096868, 60.00229219089127, 23.002478861333422, 23.140220367373182, 23.13264439907275, 0.9999848783588778, 0.999997478154237, 0.9999844125575367, 6456.855282659047, 6466.429999250172, 6473.419710030314, 131.18534250007292, 19.78605698551337, 40.70177217491755, 6454.515323316115, 6459.777868560789, 6476.5353163152195, 282.1254103526189, 280.65767603478895, 281.47083426502496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 791.855, 6.949108, 5495.014, 775.8582, 1.411169, 1094.569, 813.451, 6.74969, 5492.246, 747.6081, 1.441773, 1078.539, 793.3615, 6.929317, 5497.536, 820.9529, 1.332781, 1095.729, 99.90794, 99.47205, 99.8699, 97.98861, 99.95575, 99.51354
6749.155000000001, 60.005547460047204, 60.00243073537742, 60.00223109271262, 22.98303374565794, 23.125186662065577, 23.123037982764647, 0.999982806209653, 0.9999978668213017, 0.9999828705494592, 6453.366020207406, 6462.146468043559, 6469.301268518848, 121.75289843385724, 12.551288935762386, 36.74368442240757, 6454.472835725112, 6459.726719180287, 6474.4241239861685, 282.20718558454627, 280.70850407505225, 281.52220020363694, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.4695, 6.959637, 5494.569, 775.3718, 1.410616, 1094.007, 813.3928, 6.750978, 5492.361, 747.511, 1.441773, 1077.654, 793.3615, 6.929499, 5497.593, 817.4339, 1.342487, 1097.097, 99.9029, 99.5282, 99.85971, 98.02167, 99.95286, 99.75992
6751.666840000001, 60.00016219875809, 60.004539873442816, 60.00702620693165, 22.99202567567563, 23.110488155339333, 23.10286943498003, 0.9999825505110896, 0.9999977957494636, 0.9999818200420174, 6451.1979128674675, 6460.210626209531, 6463.644570439648, 125.46390909561427, 17.28788570181041, 42.269052392679896, 6447.926091745187, 6461.428630782475, 6467.442878294985, 282.3236970435501, 280.7752830049653, 281.52329469785406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.4695, 6.959816, 5494.742, 775.6052, 1.411169, 1095.503, 813.9363, 6.742327, 5489.974, 750.3073, 1.439566, 1080.768, 796.814, 6.896809, 5500.095, 822.5831, 1.331682, 1095.345, 99.90099, 99.49805, 99.83651, 98.22262, 99.99292, 99.57274
6754.10836, 60.00781386809314, 60.006664417846835, 60.007282277207935, 22.98593251862484, 23.156615781887364, 23.1273661458915, 0.9999841340737889, 0.9999969573670283, 0.9999814938440421, 6456.699068019461, 6458.277025900978, 6471.101652013902, 130.971233188059, 12.826565203172322, 35.80424831121036, 6454.1995282814305, 6461.625985909884, 6467.673332512719, 282.21541048079854, 280.5924289721979, 281.5019041093556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 786.0982, 6.984622, 5492.004, 777.5508, 1.408958, 1094.843, 814.6351, 6.73975, 5491.756, 747.6275, 1.442325, 1077.929, 793.3424, 6.929682, 5497.647, 817.2748, 1.342487, 1097.151, 99.84914, 99.52977, 99.83949, 97.99221, 99.95584, 99.73958
6756.53448, 60.006758998610415, 60.00387923042693, 60.00544693114199, 22.99987697973341, 23.137610386988158, 23.1056067647222, 0.9999798540492905, 0.9999972760616646, 0.9999807008551509, 6449.939227090398, 6461.759759630331, 6470.590397068674, 127.5051689613922, 16.602510350546027, 37.32466533975912, 6453.224849572305, 6464.129160422265, 6465.125700509937, 282.22223292425423, 280.6437828812732, 281.51062173944723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.4498, 6.960173, 5494.407, 781.9866, 1.403064, 1096.964, 819.6628, 6.687657, 5481.615, 753.7443, 1.436625, 1082.863, 799.5607, 6.879095, 5500.116, 823.6567, 1.329302, 1093.679, 99.90385, 99.66796, 99.66739, 98.35622, 100.0, 99.54917
6758.9583600000005, 60.00663200265793, 60.00730393992961, 60.00786604470398, 22.977770802609534, 23.14214356214267, 23.101246593948392, 0.9999829149156979, 0.9999963815288183, 0.999980740560877, 6454.9496867884545, 6465.248414651239, 6467.678190259749, 130.47730302749733, 21.855919881181308, 36.968405072733276, 6455.7050889608, 6467.877179516615, 6472.743120827298, 282.28669639003084, 280.68395587286466, 281.52687510401273, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 795.7782, 6.91038, 5499.251, 788.3097, 1.394959, 1099.85, 826.0104, 6.616973, 5465.813, 759.9971, 1.429454, 1086.315, 805.8364, 6.823941, 5498.768, 830.0187, 1.314469, 1091.127, 99.98499, 99.78107, 99.37508, 98.84433, 99.98125, 99.10786
6761.39752, 60.00842922272183, 60.00705584724588, 60.00858080181268, 22.999243216772232, 23.144845217977494, 23.128682288383885, 0.9999819680495518, 0.9999969332354863, 0.9999787229230571, 6454.861648539774, 6469.58751173179, 6472.643356227923, 128.05437152800232, 14.883536916727735, 36.77328074475099, 6457.928052447496, 6467.599438518022, 6470.818534578806, 282.30309332258526, 280.6700560756052, 281.4605673982028, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.4498, 6.959816, 5494.684, 781.9283, 1.404538, 1098.168, 819.6628, 6.687473, 5481.555, 753.7443, 1.436257, 1082.263, 799.5798, 6.878912, 5500.059, 823.6766, 1.328386, 1094.604, 99.90194, 99.651, 99.66323, 98.43802, 99.99966, 99.50806
6763.816720000001, 60.007151916210304, 60.006174852412315, 60.009596194796885, 23.03862238358816, 23.181854987079394, 23.16491186609514, 0.9999834576310342, 0.9999980206116147, 0.9999854478172273, 6463.232458624645, 6476.450336863008, 6482.376896976802, 131.3053911650427, 12.18403351834786, 37.0288999276122, 6463.098116355236, 6466.249578260029, 6481.858342778605, 282.1294094631821, 280.6288487780044, 281.48361858993655, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 795.7782, 6.910737, 5499.304, 788.1151, 1.394038, 1098.875, 819.5657, 6.691523, 5483.284, 761.8224, 1.426696, 1088.55, 796.4897, 6.907767, 5498.949, 822.1458, 1.338458, 1097.198, 99.98699, 100.0, 99.69468, 98.84033, 99.98189, 99.72592
6766.212520000001, 60.005365803626255, 60.002989531902706, 60.00872844657167, 23.007404531430474, 23.16851433332019, 23.12998879633679, 0.9999824322016042, 0.9999969693521975, 0.9999825829179797, 6456.63838613886, 6468.6244104801035, 6472.826827379429, 127.21914306173949, 16.45611127073994, 37.08843329974138, 6459.425513634602, 6468.041225082207, 6471.331395429792, 282.14289498354776, 280.62165125991925, 281.4398902852556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 799.9774, 6.8754, 5500.355, 791.2086, 1.390539, 1100.372, 817.5081, 6.702751, 5483.735, 760.4437, 1.428719, 1086.679, 799.5798, 6.878547, 5500.112, 822.4639, 1.332049, 1094.929, 100.0, 99.96236, 99.71507, 98.7876, 100.0, 99.53758
6768.69052, 60.00829391555044, 60.00469609045601, 60.003569738959435, 23.00891161577933, 23.170806689001765, 23.134590249707205, 0.9999811116286642, 0.9999950831735658, 0.9999844672716957, 6456.707759334615, 6469.76917650709, 6469.397045550843, 132.4170422287043, 21.944596294148596, 40.848177260392504, 6456.605173932954, 6467.529629700296, 6474.322687826787, 282.2473863695229, 280.71861928872863, 281.4704013122523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 795.7782, 6.910558, 5499.304, 788.0957, 1.394959, 1099.226, 819.6628, 6.687657, 5481.496, 766.3858, 1.422651, 1090.129, 793.3424, 6.929682, 5497.751, 823.7164, 1.328386, 1094.194, 99.98594, 99.93971, 99.66419, 99.05898, 99.95471, 99.52799
6771.22212, 60.0062186209532, 60.00390524227501, 60.00322280982307, 22.982501537019274, 23.138550551804734, 23.107246486122985, 0.999979895650246, 0.9999971414592153, 0.9999841341110736, 6452.0080899690865, 6467.7758277987505, 6470.415658665337, 129.87031528654643, 25.86786961320695, 38.7808928835549, 6459.946600721081, 6467.473210002509, 6473.820847689619, 282.31081566467554, 280.62632994134873, 281.4807036173912, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.4695, 6.959816, 5494.569, 781.9283, 1.403801, 1097.273, 826.0298, 6.616789, 5465.703, 772.6968, 1.414929, 1093.163, 787.0668, 6.977165, 5491.541, 829.9789, 1.314469, 1090.543, 99.90194, 99.75071, 99.37808, 99.38104, 99.84479, 99.13888
