TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
7057.472960000001, 60.013693687124345, 60.013186460114866, 60.01296587019208, 28.0564804852646, 28.24780713557054, 28.211450250841693, 0.9999730829149119, 0.9999856640854101, 0.9999666781419688, 7891.798138402693, 7892.446763983212, 7908.693131403249, 170.11241925273043, 44.96057466085995, 61.2370818695872, 7884.5157527707015, 7899.544767995448, 7916.352536506987, 282.0726182983636, 280.5121506797894, 281.36328004080417, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 783.1016, 7.005682, 5486.262, 781.7726, 1.402511, 1096.743, 818.6534, 1.340518, 1097.415, 792.562, 6.935979, 5497.217, 768.2972, 7.099889, 5455.017, 817.7719, 6.706624, 5484.847, 99.75385, 99.70255, 99.69091, 99.94684, 99.17781, 99.72831
7059.956160000001, 60.01412040641765, 60.01478294481231, 60.014032122431516, 28.06208151744771, 28.246850470674058, 28.240595132605232, 0.9999722158271588, 0.9999853127432717, 0.9999733907314965, 7882.563300338408, 7903.671226604234, 7906.804514841132, 176.6422205494132, 43.81939458892157, 58.33272532662937, 7896.750609275286, 7896.974675540575, 7912.605098085656, 282.2406610366361, 280.69382548674247, 281.44260388142425, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 789.4103, 6.960173, 5494.574, 775.5663, 1.4108, 1095.098, 812.3639, 1.352667, 1098.818, 798.8536, 6.884865, 5499.922, 774.4965, 7.062451, 5469.895, 824.1339, 6.638319, 5470.56, 99.89689, 99.55296, 99.96331, 99.99718, 99.45123, 99.46855
7062.299840000001, 60.009312667150404, 60.010142289655676, 60.007235907814255, 28.09471776127375, 28.282703985002687, 28.25989148323306, 0.9999722927406314, 0.9999868229944655, 0.9999707588750866, 7893.22682211794, 7914.535237526779, 7915.291795842584, 173.47589464947737, 44.148886733209565, 62.45432208465854, 7890.627962723489, 7911.09855630342, 7925.356303552041, 282.1153132855024, 280.6336203230288, 281.5122220179388, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 789.4301, 6.959994, 5494.516, 782.0256, 1.402511, 1097.781, 818.731, 1.34015, 1097.335, 792.5426, 6.935979, 5497.158, 774.5156, 7.062268, 5471.073, 817.3345, 6.716878, 5487.239, 99.89889, 99.79689, 99.7449, 99.94693, 99.46233, 99.76659
7064.67568, 60.00026198147277, 60.00160392659264, 60.00627062072061, 28.088850702255, 28.28082373235925, 28.236105873482362, 0.9999722804549289, 0.9999868760298163, 0.9999706729513296, 7889.776393202381, 7903.8098725454365, 7917.308107347861, 169.79064181274657, 41.30360154936352, 61.65356880982381, 7886.5597291702825, 7904.768348717103, 7911.993655581842, 282.1258730589643, 280.70950441360145, 281.4421942215828, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 795.6993, 6.911273, 5499.303, 788.2124, 1.393117, 1097.929, 824.7292, 1.326712, 1094.677, 788.3094, 6.968155, 5494.359, 777.5867, 7.045467, 5474.219, 815.6446, 6.722555, 5487.063, 99.98593, 99.92047, 99.51468, 99.88675, 99.52986, 99.77592
7067.00928, 59.99592822630686, 59.99724393630792, 59.997228409173815, 28.120697920310906, 28.28051136959642, 28.2668678477402, 0.9999667597108857, 0.9999864432602157, 0.9999658822813734, 7896.289211305055, 7905.6364722216285, 7917.78827368842, 174.1572197885746, 42.43814376011596, 61.008104871290016, 7894.119423639719, 7908.425924631793, 7915.754918334733, 282.0988910747911, 280.6565565917368, 281.47070368235615, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 789.3709, 6.960351, 5494.516, 781.6948, 1.403985, 1096.499, 823.351, 1.332051, 1095.015, 786.7365, 6.979739, 5490.827, 780.7722, 7.021178, 5482.337, 811.5689, 6.769617, 5494.267, 99.8948, 99.68036, 99.44503, 99.83181, 99.67757, 99.89435
7069.37628, 59.989936141700184, 59.99433049806711, 59.99251802125754, 28.052108029402948, 28.235147481198016, 28.196434372258725, 0.99996703767881, 0.9999871354484643, 0.9999712117794314, 7884.647059864002, 7895.920823733366, 7903.781430008787, 170.681767462366, 40.36103252840758, 61.871127592168705, 7886.142876651519, 7895.989653812683, 7904.104881605374, 282.39345802022035, 280.8446523444533, 281.59303375549297, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 785.2702, 6.990512, 5488.604, 775.9943, 1.410984, 1094.65, 831.1934, 1.311803, 1089.7, 780.0176, 7.026808, 5480.983, 787.1431, 6.976617, 5491.816, 805.2268, 6.829497, 5499.233, 99.79139, 99.46509, 99.06226, 99.65178, 99.84678, 99.98883
7071.773, 59.99089727856512, 59.989381591490535, 59.99099025099954, 28.05561095385438, 28.259677015407277, 28.209571923447776, 0.9999694417549945, 0.99998672802995, 0.9999702990158792, 7887.863614527754, 7899.710473328241, 7909.666222378368, 174.45321899490182, 38.88327634968073, 60.45902546338357, 7887.06350839713, 7896.856025878385, 7911.610251018017, 282.46921799067366, 280.8981025576037, 281.64045128678083, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 789.4103, 6.960173, 5494.511, 781.6559, 1.40288, 1096.551, 825.4281, 1.324504, 1093.902, 786.2899, 6.983048, 5490.599, 780.8293, 7.020995, 5482.289, 811.4695, 6.770899, 5494.665, 99.8988, 99.6875, 99.40087, 99.82766, 99.67448, 99.89648
7074.23652, 59.99106872613047, 59.989624190602555, 59.98739363202681, 28.025374053233975, 28.204859371828167, 28.197661378501873, 0.9999678847855525, 0.9999883022566476, 0.9999707002163072, 7878.678208195933, 7890.142981056311, 7902.55030142255, 168.7936559712266, 40.852100662626526, 60.44065747495938, 7882.150798979904, 7897.186981224395, 7912.349090481355, 282.3589890995484, 280.74434121238494, 281.6354538949415, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 783.1016, 7.00586, 5486.262, 775.6247, 1.411169, 1094.911, 825.0399, 1.326344, 1094.528, 779.9982, 7.026624, 5480.984, 787.1622, 6.976434, 5491.594, 811.5292, 6.771265, 5494.605, 99.74881, 99.4748, 99.47729, 99.65179, 99.84784, 99.90586
7076.64296, 59.99209923092695, 59.987666977019494, 59.99208201211432, 28.067901894014117, 28.269397610157014, 28.247979633660353, 0.9999671136878356, 0.9999859975834551, 0.9999702079590062, 7892.725363466651, 7898.227528639514, 7912.261641602658, 174.40318069551313, 41.81652550808394, 61.26967597223231, 7886.619152753993, 7888.134672534441, 7909.882541518916, 282.35545215094993, 280.91393193053244, 281.59048191198116, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 776.8126, 7.047978, 5474.985, 769.3016, 1.420194, 1090.775, 818.6534, 1.340518, 1096.799, 773.6289, 7.06689, 5469.501, 792.2361, 6.938448, 5496.366, 816.1217, 6.728598, 5489.855, 99.54379, 99.29691, 99.70764, 99.42242, 99.93253, 99.81415
7079.036080000001, 59.992153544323756, 59.99074887563249, 59.99379827635102, 28.06938868606177, 28.22809943141305, 28.222518267508722, 0.9999700468579914, 0.9999870591272746, 0.9999668451005227, 7890.15242702771, 7899.965928257202, 7909.490826418397, 171.46972578237228, 44.576675194023665, 60.314683915745945, 7886.187762645515, 7897.318522097012, 7916.901898324045, 282.37339863063454, 280.8538900166069, 281.6302603879238, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 783.1016, 7.005682, 5486.314, 774.1655, 1.412642, 1093.184, 825.1369, 1.325792, 1094.305, 779.9788, 7.026808, 5480.983, 791.8355, 6.936987, 5497.237, 817.4339, 6.711385, 5485.36, 99.74977, 99.47889, 99.48086, 99.65379, 99.94836, 99.7355
7081.421120000001, 59.993525993271305, 59.99549952597459, 59.99426583469033, 28.04568969890365, 28.238275100653514, 28.19775074121831, 0.9999659000929232, 0.9999828329245964, 0.9999672112231438, 7886.739847917753, 7894.311384616098, 7905.619097124185, 173.95102749559965, 43.31516757413374, 62.658002286106694, 7884.334144471958, 7895.9962818498725, 7906.563866292972, 282.37075925583434, 280.869846255967, 281.66595892328206, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 785.1322, 6.986943, 5491.786, 764.6129, 1.424799, 1088.993, 830.2422, 1.31438, 1090.647, 786.0762, 6.983416, 5490.597, 799.637, 6.878364, 5500.227, 824.0941, 6.638319, 5470.851, 99.83094, 98.98763, 99.09284, 99.82666, 100.0, 99.46861
7083.8247200000005, 60.00028068112444, 59.999283388241494, 59.9972658354985, 28.053578497463523, 28.242577904262404, 28.211993009087138, 0.9999687229491572, 0.9999856948239739, 0.9999687990008006, 7883.904599108532, 7905.942615086821, 7904.408369916071, 172.4506257191124, 41.818968809983744, 61.944282574544104, 7889.4512140940615, 7900.102370720486, 7917.889481115372, 282.34209711449165, 280.8526673472302, 281.65135514007653, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 783.1607, 7.00586, 5486.481, 769.1849, 1.419273, 1091.97, 825.6223, 1.323767, 1094.156, 779.9788, 7.026808, 5480.925, 793.3806, 6.928951, 5497.596, 817.8116, 6.707173, 5485.132, 99.74986, 99.26865, 99.35916, 99.65178, 99.95586, 99.72828
7086.211200000001, 60.00651134835509, 60.005801135769616, 60.00608414349422, 28.1000434637529, 28.25158507255379, 28.254365479808623, 0.9999697684056683, 0.9999871829463581, 0.9999719566036384, 7896.39137133984, 7906.7751338314265, 7919.011790753423, 176.435733701117, 38.26369704941135, 61.77934719692473, 7898.24897768672, 7907.6115288738665, 7926.527795097102, 282.49890051264873, 280.97453044536803, 281.68622128382816, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 789.3906, 6.960351, 5494.574, 769.2822, 1.419457, 1092.024, 824.904, 1.325056, 1093.396, 786.2704, 6.983048, 5490.487, 799.6561, 6.878364, 5500.171, 817.8912, 6.70644, 5485.018, 99.90099, 99.26448, 99.50281, 99.83074, 100.0, 99.72619
7088.605160000001, 60.00676218835863, 60.01318229548782, 60.009733441969864, 28.066875857006234, 28.281344159045936, 28.269749830333133, 0.9999718521323855, 0.9999887080598572, 0.9999671665052491, 7896.947613949589, 7910.687942050994, 7922.213013841947, 176.77362962821644, 38.444483719164964, 61.941946121134606, 7896.588131709634, 7904.8742713357005, 7921.882388268957, 282.4040214498765, 280.8611692580846, 281.68777733521046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 795.7388, 6.910915, 5499.194, 775.6442, 1.412274, 1094.173, 818.7698, 1.339966, 1097.651, 792.6009, 6.935795, 5497.382, 805.9317, 6.822845, 5499.38, 811.6286, 6.76687, 5494.458, 99.98594, 99.46884, 99.72252, 99.94589, 99.98733, 99.89783
7090.976560000001, 60.01057993650734, 60.014159475297184, 60.01158805458544, 28.104869282090526, 28.27096600427902, 28.247894480163033, 0.9999688074743894, 0.9999862384988072, 0.9999713951319635, 7900.388304340007, 7910.6336152176655, 7922.57999450393, 176.21468253851185, 39.62670519309813, 59.88481065699216, 7894.930801926134, 7911.488537425122, 7920.774900772691, 282.42588715928474, 280.97920758473896, 281.65073174107806, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 789.4103, 6.960351, 5494.574, 769.1071, 1.419642, 1091.039, 824.9234, 1.326344, 1095.108, 786.9307, 6.97551, 5492.652, 799.637, 6.878364, 5500.28, 817.8315, 6.707173, 5484.906, 99.89889, 99.18399, 99.47554, 99.865, 99.99969, 99.72828
7093.46248, 60.01298485750529, 60.01540101750751, 60.01663341679387, 28.075674045958984, 28.270181554710216, 28.230783763021048, 0.9999693641621318, 0.9999827716266366, 0.9999653613922477, 7890.606074896146, 7901.698173535646, 7907.973504819243, 176.6828869258809, 44.441230804240604, 59.97128661171746, 7894.506466509799, 7906.141347239156, 7912.0587061116175, 282.43153978961095, 280.89381894423417, 281.7063717526726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 796.8428, 6.896816, 5500.249, 778.2512, 1.4073, 1095.727, 827.0781, 1.317693, 1091.723, 797.3002, 6.89461, 5500.091, 793.514, 6.928951, 5497.7, 824.1339, 6.638319, 5470.625, 100.0, 99.61015, 99.254, 100.0, 99.9569, 99.46451
7095.8436, 60.013600849335106, 60.0169580993814, 60.01134924595524, 28.11504972694716, 28.302844616008784, 28.266312489799933, 0.9999709822960441, 0.9999837435562489, 0.9999687017552683, 7896.014923561826, 7913.07001124706, 7921.367409992445, 182.29524636169253, 43.48274649692439, 55.152833593080686, 7897.129027038478, 7914.529156634823, 7922.088073188631, 282.34106672032647, 280.7885883244826, 281.6912951682451, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 796.7442, 6.907703, 5499.415, 775.6052, 1.410984, 1095.551, 825.5446, 1.324872, 1093.689, 792.5426, 6.936347, 5497.158, 799.6943, 6.877999, 5500.171, 817.8315, 6.706624, 5485.074, 99.98801, 99.59417, 99.44193, 99.94693, 99.99861, 99.72721
7098.214080000001, 60.02005090723079, 60.0184865866614, 60.02107890852398, 28.099590381648508, 28.314074482385546, 28.27923502547433, 0.99997145308321, 0.999984508257294, 0.9999701701100606, 7901.42585293613, 7910.072980495957, 7928.03465624119, 183.13972624113057, 47.00672834295915, 64.32725427253217, 7900.85579361919, 7905.698443865123, 7924.07996925196, 282.3456477453465, 280.8076473685359, 281.57054995461726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 801.9883, 6.858624, 5500.681, 782.1423, 1.403801, 1097.506, 825.0204, 1.325976, 1093.859, 798.873, 6.885049, 5500.208, 793.4187, 6.928951, 5497.649, 817.7917, 6.707173, 5485.188, 100.0, 99.75912, 99.50194, 100.0, 99.95886, 99.72414
7100.6741600000005, 60.022697095423624, 60.01752330570546, 60.0193340394451, 28.08969394932742, 28.272716867926942, 28.239382003992333, 0.9999724929281962, 0.9999854549167719, 0.9999664226584901, 7898.244117382401, 7913.2985629995965, 7932.981201587178, 179.8635891346794, 48.91201209872452, 61.69759831122225, 7904.055925328107, 7911.840425146296, 7925.107459372963, 282.3067983862729, 280.8643897360953, 281.5925810068589, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 808.3759, 6.800087, 5498.256, 788.2319, 1.395144, 1098.709, 818.5369, 1.339966, 1096.978, 805.2229, 6.829339, 5499.851, 787.2003, 6.976252, 5491.544, 811.4297, 6.770899, 5494.15, 99.95272, 99.88121, 99.73273, 99.99589, 99.84986, 99.89428
7103.096520000001, 60.0198055060008, 60.018464399063795, 60.01927109307479, 28.12423265423642, 28.276220545572116, 28.285267904087846, 0.9999694518397865, 0.9999839308343151, 0.999968504948173, 7893.057155386861, 7910.70061803281, 7924.829956640031, 180.94401813793183, 45.20204430913327, 61.56921752682092, 7904.157995328672, 7910.992661785175, 7930.67691006863, 282.4177772066402, 280.78440967240374, 281.6129438026714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 802.0081, 6.858446, 5500.577, 782.045, 1.403617, 1097.294, 824.8846, 1.325608, 1093.864, 798.8536, 6.884681, 5499.922, 793.4377, 6.928951, 5497.81, 817.8713, 6.705891, 5485.194, 100.0, 99.75262, 99.44079, 99.99922, 99.95681, 99.72197
7105.46672, 60.02107696683229, 60.018974358052105, 60.012974846519306, 28.080878724336394, 28.274654470608848, 28.236133936728617, 0.9999670893737334, 0.9999833370858131, 0.9999679362806129, 7886.460760640239, 7907.789055515559, 7919.156667513528, 172.2471662006359, 46.31867415484112, 64.53158901395864, 7891.50926320958, 7902.5664826174525, 7912.399925998205, 282.3011528734469, 280.8102765372044, 281.5871510526756, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 802.0278, 6.858089, 5500.406, 781.2473, 1.404906, 1097.14, 825.5446, 1.324504, 1093.31, 796.0768, 6.911158, 5498.765, 797.5961, 6.895713, 5500.243, 823.6965, 6.643447, 5471.193, 100.0, 99.73861, 99.46541, 99.97614, 99.99947, 99.47485
7107.8762400000005, 60.017764824532065, 60.01757325109231, 60.01918216017896, 28.104495920081416, 28.286930837491198, 28.259788970929712, 0.9999745049021327, 0.9999853711473086, 0.9999703803314657, 7901.827723906152, 7899.477082119394, 7926.55242502756, 184.49052409884598, 41.77288617149088, 59.9819255563184, 7900.13907333217, 7916.054381915497, 7924.849635265994, 282.29175089216676, 280.85452376673726, 281.5934631097272, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 798.558, 6.884324, 5500.582, 780.4302, 1.404353, 1096.357, 826.1658, 1.323583, 1093.335, 798.873, 6.884865, 5500.146, 793.4377, 6.928951, 5497.592, 817.7917, 6.707173, 5485.131, 100.0, 99.74698, 99.39888, 99.99921, 99.95482, 99.7304
7110.273080000001, 60.01815138215474, 60.012374068770555, 60.01741254608114, 28.114285292710218, 28.281341499567862, 28.25079488770031, 0.9999692144705505, 0.9999855620664806, 0.9999718549413961, 7902.141024267006, 7906.930523837503, 7923.874346393019, 173.17111468317444, 46.42383228158428, 64.45618887539513, 7904.580132233415, 7910.268328398123, 7924.8720714916, 282.38477602851333, 280.8104505304958, 281.64994018641414, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 795.7388, 6.911094, 5499.529, 775.5274, 1.411169, 1094.566, 824.9816, 1.32616, 1093.247, 792.5426, 6.935979, 5497.159, 799.6752, 6.877999, 5500.114, 817.8713, 6.707173, 5485.132, 99.98803, 99.46061, 99.47076, 99.94992, 100.0, 99.72727
7112.67708, 60.01623628941375, 60.01266607383281, 60.015021432638065, 27.881353576342065, 27.963067083767193, 27.78838433993786, 0.9999729333293983, 0.9999862578190355, 0.9999689510399151, 7636.215479528567, 7582.136130793091, 7571.398900974051, 169.73868140363948, 32.885888489919125, 56.24539922982433, 7409.185010045767, 7409.305945908677, 7379.9971425161, 282.34303263334033, 280.80003490244, 281.5725986223531, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 795.7191, 6.911094, 5499.246, 775.6052, 1.411537, 1094.905, 824.9816, 1.325608, 1093.975, 792.562, 6.935979, 5497.1, 799.637, 6.878181, 5500.007, 817.7917, 6.707356, 5485.133, 99.98488, 99.43456, 99.43546, 99.94587, 100.0, 99.72199
7115.0693200000005, 60.016255274716066, 60.01662955144966, 60.01315398920729, 26.088324577047786, 26.219946119366796, 25.953248594404307, 0.999967990586557, 0.9999900378422514, 0.999974921910274, 7094.852188639905, 7077.545109614295, 7054.343473249218, 149.83460305821654, 31.30378367440062, 47.3201068265937, 6798.351625053579, 6772.092014842725, 6794.739194361429, 282.17834864633863, 280.83478062612386, 281.6464324648706, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 796.1725, 6.909844, 5499.252, 775.5858, 1.411169, 1095.429, 825.0593, 1.32524, 1093.372, 792.5426, 6.936347, 5497.1, 738.369, 7.345156, 5014.913, 817.6526, 6.708088, 5485.073, 99.98701, 99.58306, 99.43587, 99.94587, 94.77022, 99.72719
7117.468400000001, 60.01195368225154, 60.016135671540184, 60.013965764773296, 25.02613153211606, 25.433372958936747, 25.600828032846792, 0.9999840391658152, 0.9999911465888647, 0.9999794277494026, 7427.032529246047, 7519.996684077139, 7594.140015564012, 161.95873852560038, 38.431247894099215, 49.14910989495456, 7840.090544959743, 7889.419493535858, 7924.382311415699, 282.3504962674605, 280.8629386919821, 281.6697970113857, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 795.6796, 6.913236, 5499.307, 775.683, 1.41209, 1094.83, 825.5446, 1.324872, 1094.019, 568.0835, 7.550451, 4005.98, 793.7048, 6.927125, 5497.768, 817.7719, 6.707173, 5485.358, 99.98397, 99.52862, 99.4188, 72.83497, 99.96002, 99.73238
7119.89728, 60.01152219542325, 60.011176567608935, 60.01822445151843, 27.940649670309583, 28.13209541543579, 28.139587410220724, 0.9999759834618731, 0.9999854069880187, 0.9999715983212207, 7894.633510419617, 7586.323430553399, 7694.984084229912, 144.87697698035322, 5.400867917010601, 22.538486678860863, 8199.540866798216, 7977.114976955717, 7968.970859333145, 282.38077139054093, 280.8755977099671, 281.64651775570877, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 795.4431, 6.913057, 5499.469, 775.9749, 1.410063, 1095.537, 453.3415, 1.518149, 646.0847, 792.2902, 6.938186, 5497.097, 793.6094, 6.927308, 5497.877, 817.752, 6.70644, 5484.902, 99.98895, 99.53147, 58.73414, 99.94378, 99.95809, 99.72408
7122.24304, 60.015349814299555, 60.01646598406752, 60.015887731104264, 28.093322133915688, 28.277897823816367, 28.231626287959195, 0.9999723598520196, 0.9999874006607262, 0.9999712675510363, 7896.476281350413, 7905.979857836437, 7915.700100737378, 177.80372691140428, 40.00500225618396, 62.27360803944612, 7891.968004054609, 7899.08607041292, 7914.642427666354, 282.5406059181843, 280.9412508322708, 281.6083950399672, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 795.4431, 6.913414, 5499.249, 232.6211, 1.518924, 481.3098, 825.0204, 1.325976, 1093.917, 791.9795, 6.940392, 5497.213, 793.6285, 6.927308, 5497.991, 815.1674, 6.736289, 5485.146, 99.98798, 36.88849, 99.46109, 99.93663, 99.96207, 99.72853
7124.586440000001, 60.01319805762268, 60.013357585824025, 60.0161711251306, 28.090376253495574, 28.284595685784808, 28.242192695743828, 0.99996886952625, 0.9999798350898881, 0.9999708154054269, 7895.374374540493, 7915.719022343249, 7921.232275362407, 179.66385625889325, 43.39108074729279, 60.92491974013501, 7897.396340153164, 7912.801983695367, 7920.523971687089, 282.3840936485797, 280.98283987830297, 281.6799860354788, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 459.9171, 7.576778, 4593.45, 773.3095, 1.4143, 1090.61, 826.6122, 1.338125, 1096.121, 793.6883, 6.926786, 5496.933, 793.8574, 6.926212, 5498.097, 814.1932, 6.744163, 5491.219, 76.57643, 99.50193, 99.64598, 99.94597, 99.964, 99.83983
7126.953480000001, 60.00823374434224, 60.012411405400066, 60.01038488828766, 28.119686971938094, 28.31161074927378, 28.266440345777546, 0.9999699342241166, 0.99998408471544, 0.9999706498522666, 7903.169713656582, 7913.938073805053, 7928.879937020271, 182.05568540493687, 42.67018138224785, 62.15092082577257, 7905.891052590654, 7912.222102484976, 7926.764789641147, 282.392320053627, 280.95784568310575, 281.79187266174785, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 792.1113, 6.939649, 5497.081, 773.4067, 1.414668, 1094.224, 826.5928, 1.323399, 1093.165, 792.2902, 6.938002, 5496.763, 793.743, 6.926577, 5497.941, 815.6645, 6.729147, 5489.007, 99.94447, 99.47356, 99.39952, 99.93974, 99.96209, 99.79873
7129.464040000001, 60.01108416469803, 60.01129716363084, 60.013095921403504, 28.068237516711903, 28.24884639982153, 28.228567398653038, 0.999974702493771, 0.9999842058579345, 0.99997359602945, 7884.705394714521, 7900.253558813225, 7920.41998846326, 181.15314805718754, 44.02902331780115, 58.937833594736276, 7897.197257648932, 7904.756971663862, 7915.3652850277385, 282.40347468160724, 280.95667722041287, 281.68861161937974, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 792.1113, 6.939649, 5496.971, 773.504, 1.413379, 1094.3, 826.5346, 1.322847, 1093.366, 792.2708, 6.937818, 5496.873, 794.1054, 6.923655, 5498.934, 814.5114, 6.743614, 5491.725, 99.94761, 99.39713, 99.34887, 99.94283, 99.97078, 99.84814
7131.982760000001, 60.00699624900524, 60.006895320681934, 60.0124696259957, 28.086349424927974, 28.284985553108907, 28.25534096476487, 0.9999675932003932, 0.9999887752468521, 0.999970418181106, 7898.052543703591, 7905.34685830303, 7928.149210766546, 181.42218533710684, 42.6118211583057, 57.3380679453785, 7903.710016575629, 7911.711580506018, 7925.248974088153, 282.47284082235217, 280.90693252570526, 281.74336917084526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 785.8222, 6.986586, 5490.5, 767.7452, 1.420563, 1091.186, 822.031, 1.332971, 1095.223, 789.222, 6.956572, 5495.27, 795.1926, 6.919638, 5498.067, 817.6526, 6.717428, 5488.207, 99.82182, 99.20502, 99.57426, 99.90222, 99.96346, 99.77796
7134.39792, 60.014423252105004, 60.01435051039692, 60.012646224670654, 28.07327107910279, 28.27434423539023, 28.23523787214119, 0.9999659691339878, 0.999983794510953, 0.9999679400470644, 7893.274953143988, 7908.7991600394125, 7919.450288795293, 175.05760623865982, 44.89073284768665, 58.00779247792207, 7894.617589409357, 7906.466383063454, 7927.335800523641, 282.4047717348788, 280.86671451321763, 281.83632161516755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 792.131, 6.93947, 5497.138, 773.6208, 1.413563, 1094.145, 826.4569, 1.322663, 1093.201, 786.0374, 6.984519, 5490.256, 793.762, 6.926577, 5497.827, 815.5651, 6.730063, 5489.002, 99.94552, 99.46631, 99.38048, 99.82355, 99.95909, 99.79655
7136.847000000001, 60.00952838196137, 60.01113786189759, 60.00933291281432, 28.033010383455782, 28.236270788316205, 28.19931295071092, 0.9999655284909751, 0.9999828169442158, 0.999967466401541, 7885.142045983819, 7897.350299867421, 7908.538269815956, 170.0637365382363, 41.64063851661058, 64.91986923366358, 7888.034460430033, 7902.743450517957, 7916.5225751463895, 282.4389409904078, 280.9336971581446, 281.7414723783816, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 798.3608, 6.889321, 5500.139, 779.8854, 1.404906, 1095.884, 832.7852, 1.307753, 1088.404, 779.707, 7.029014, 5480.475, 787.5246, 6.973877, 5492.109, 821.8674, 6.663407, 5476.454, 100.0, 99.76685, 98.9444, 99.64252, 99.85505, 99.57468
7139.281040000001, 60.01640891926267, 60.01197546328815, 60.013490318764546, 28.081162405230298, 28.26549906350702, 28.24284313062168, 0.9999695470979721, 0.9999849262241527, 0.9999671456401151, 7891.602987417167, 7907.471496667421, 7919.885524177384, 177.04517077192395, 40.174367178961006, 63.16082659616586, 7897.167150277886, 7908.777304439656, 7915.137147122502, 282.3436463339467, 280.8850986590437, 281.7749237445264, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 792.1113, 6.939649, 5496.971, 773.6013, 1.413747, 1093.669, 826.4569, 1.322479, 1092.857, 786.0374, 6.984703, 5490.373, 793.762, 6.926394, 5497.994, 815.5651, 6.730063, 5488.828, 99.94552, 99.4902, 99.3744, 99.82153, 99.96212, 99.8008
7141.624600000001, 60.00688797662404, 60.011045413001185, 60.008649535909505, 28.06015691986081, 28.24520381177857, 28.179008175279208, 0.9999713941899383, 0.9999851671579564, 0.999968987094135, 7889.01041440498, 7895.99770489294, 7913.905600577875, 176.0462127919991, 42.782148828099025, 61.76434645757445, 7895.673097499706, 7901.170488201127, 7908.299735846591, 282.4245199372469, 280.9054018509224, 281.69443864065556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 798.4003, 6.888964, 5500.249, 779.8271, 1.406379, 1096.682, 826.5152, 1.322847, 1092.848, 779.6681, 7.029014, 5480.357, 793.762, 6.923472, 5498.41, 814.5114, 6.740684, 5491.669, 100.0, 99.72085, 99.34844, 99.64551, 99.96969, 99.83154
7144.025560000001, 60.00879733765517, 60.01117965911173, 60.011884280305146, 28.089727151037508, 28.27012471600934, 28.242653926978683, 0.999967871310695, 0.9999877667650756, 0.9999682004696394, 7888.2747959435455, 7909.669718886684, 7922.08692500014, 172.72505675429102, 39.26330084422784, 62.62731891118369, 7893.981779377004, 7910.689527607362, 7917.311067917773, 282.40494548027334, 280.91665739283684, 281.71679717289965, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 804.6893, 6.834353, 5499.505, 785.9556, 1.397906, 1099.128, 821.7205, 1.333707, 1095.479, 775.6484, 7.051261, 5474.558, 796.1845, 6.907036, 5498.878, 814.9686, 6.73574, 5483.533, 100.0, 99.91935, 99.56866, 99.52672, 99.97951, 99.73031
7146.41668, 60.00156346445015, 60.00527071979272, 60.004777144076876, 28.07839919933145, 28.27025665522945, 28.238294396428394, 0.9999686039848675, 0.9999848582359033, 0.9999671042866346, 7893.599842740915, 7907.804498244321, 7915.93419401664, 176.31600746255162, 41.86472304747895, 60.104453554133215, 7896.078217095266, 7911.431456542729, 7915.171923900347, 282.4323222780389, 280.98029692644945, 281.651007709837, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 798.4003, 6.889143, 5500.301, 779.8466, 1.406011, 1097.013, 826.5734, 1.322663, 1093.178, 779.6875, 7.029014, 5480.527, 793.743, 6.926577, 5497.992, 815.5651, 6.730063, 5488.887, 100.0, 99.72704, 99.41133, 99.64455, 99.96108, 99.79655
7148.78664, 60.00330098157068, 60.004492115097385, 60.007268718828385, 28.053474692451008, 28.26193556145505, 28.203194547472346, 0.9999698908715015, 0.9999850877029453, 0.9999705700808521, 7884.417432342866, 7899.725274929371, 7904.206317681099, 177.17812401493438, 42.429751981285335, 57.46007620602535, 7886.37159538445, 7899.527296021162, 7906.229138940328, 282.4218496488821, 280.8418962708857, 281.6416292043023, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.0181, 6.93251, 5497.246, 773.4457, 1.414668, 1093.736, 832.727, 1.307753, 1088.975, 786.0374, 6.984887, 5490.373, 787.5246, 6.973877, 5492.111, 821.8276, 6.663774, 5476.63, 99.94853, 99.48818, 99.01087, 99.82355, 99.8541, 99.57057
7151.279920000001, 60.00481701525313, 60.00583451614159, 60.00706313439151, 28.070657635081783, 28.248519681246783, 28.237684273712187, 0.9999681962014353, 0.9999869429870336, 0.999965641888509, 7890.101786388228, 7907.865221024727, 7916.155668734411, 171.6641765857853, 40.01095148667946, 63.62684546005448, 7895.921717940086, 7910.803995274751, 7917.853383197766, 282.5232601422074, 281.0140035676351, 281.81300294314724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 798.4003, 6.889321, 5500.364, 779.7881, 1.406379, 1096.586, 826.4375, 1.322663, 1093.419, 779.6681, 7.029014, 5480.357, 793.762, 6.926577, 5498.044, 815.5651, 6.730246, 5488.941, 100.0, 99.71519, 99.42023, 99.64253, 99.96209, 99.7945
7153.690160000001, 60.00654611501405, 60.00871734004326, 60.00565421372362, 28.085732586276283, 28.26999928620812, 28.2475836553062, 0.9999712994645049, 0.9999857522118344, 0.9999720294295178, 7897.2800285076455, 7902.701315361334, 7916.658221561538, 177.90548934483422, 44.51605033651322, 60.3677840392661, 7892.133512466755, 7902.154269082011, 7915.127894360106, 282.4987715255561, 281.03289283722745, 281.67778239004673, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 792.1113, 6.939649, 5497.023, 773.4846, 1.4143, 1093.992, 826.5152, 1.323031, 1092.804, 786.0179, 6.984887, 5490.261, 793.762, 6.926577, 5497.937, 815.5452, 6.730429, 5490.023, 99.94856, 99.45027, 99.41578, 99.82558, 99.96209, 99.80266
7156.114600000001, 60.007401968123354, 60.00694920547745, 60.00848520595494, 28.067399704220218, 28.249919240601905, 28.256155286652668, 0.9999720587491948, 0.9999844475905582, 0.9999692391488559, 7903.925818437529, 7904.806359081098, 7918.2311517399085, 175.52309274612037, 43.74134509229589, 57.04948228336934, 7898.319684446081, 7909.7750085650205, 7919.495509491798, 282.5006322431663, 280.9873301663478, 281.7685194309485, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 785.8222, 6.986586, 5490.225, 767.1031, 1.421852, 1090.82, 820.1869, 1.33518, 1096.24, 791.1057, 6.951975, 5494.988, 797.1573, 6.898818, 5499.196, 813.2191, 6.747276, 5490.133, 99.82592, 99.17814, 99.61364, 99.9157, 99.99234, 99.81919
7158.624640000001, 60.00986457538396, 60.0062008317191, 60.00491388211149, 28.07554189389863, 28.276834016364184, 28.24429142898978, 0.9999700788077113, 0.9999846013044217, 0.999968805746166, 7896.156927623852, 7909.809714813246, 7917.586634221586, 174.9768534355652, 45.773577460099204, 62.12510249738125, 7898.149465344415, 7907.698848311089, 7917.641232387621, 282.37891901445204, 280.93182108467846, 281.6492927222748, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 792.1113, 6.939649, 5497.243, 773.6013, 1.414116, 1094.108, 826.5152, 1.322663, 1093.133, 786.0374, 6.984703, 5490.373, 793.7239, 6.926577, 5497.884, 815.5253, 6.730063, 5489.004, 99.94552, 99.46299, 99.35453, 99.82355, 99.96313, 99.79868
7161.0226, 60.00833245805581, 60.00800543472355, 60.007868258640194, 28.042964677654947, 28.23231931078611, 28.205331818727654, 0.9999691273459494, 0.999984638365247, 0.9999714765141656, 7880.868419417025, 7900.185277855018, 7904.045140970335, 175.78325920073962, 45.16463815420366, 57.7888477755796, 7886.065079044113, 7900.793659973359, 7904.074563070243, 282.44264748819376, 281.0029232154787, 281.7196994962258, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 798.0454, 6.892354, 5500.526, 779.8854, 1.405643, 1096.032, 832.8046, 1.307569, 1088.564, 779.6681, 7.029198, 5480.246, 787.4865, 6.97406, 5491.996, 821.8674, 6.66359, 5476.741, 100.0, 99.69522, 98.95895, 99.64348, 99.85306, 99.57055
7163.399880000001, 60.003451999842675, 60.004142954958965, 60.00184642524649, 28.078743659943093, 28.28413279242076, 28.23755536041526, 0.9999702483879448, 0.9999861447777468, 0.9999717021526822, 7892.935556391048, 7908.830120723804, 7916.069982531901, 175.04590118707938, 45.74749301718089, 60.25398339796675, 7897.586151231781, 7910.019091695525, 7915.614503073838, 282.45172781919734, 280.94081913193514, 281.6605546986964, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 792.1113, 6.93947, 5497.081, 773.4262, 1.414484, 1093.4, 826.5152, 1.323215, 1093.588, 786.0179, 6.984703, 5490.255, 793.7239, 6.926394, 5497.718, 815.5452, 6.730246, 5488.772, 99.94552, 99.47847, 99.3492, 99.82046, 99.96108, 99.79446
7165.72972, 60.00545445875, 60.003292614880706, 60.005478455075895, 28.089341177242037, 28.277022367833528, 28.26457459303346, 0.9999668063686096, 0.9999867108428784, 0.9999707664809968, 7892.386801734158, 7905.357746827364, 7917.8986653975135, 174.08147410783295, 42.22176445447053, 59.5651450354726, 7891.155148362881, 7893.604855759499, 7913.443430100385, 282.3681161960897, 280.94216239972667, 281.66235589409837, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 798.3806, 6.889143, 5500.249, 779.8854, 1.405274, 1097.013, 826.554, 1.322295, 1092.959, 779.6681, 7.02883, 5480.246, 793.7239, 6.926394, 5497.884, 815.585, 6.730246, 5489.114, 100.0, 99.62124, 99.39548, 99.63837, 99.95909, 99.79444
7168.202040000001, 60.00311168898697, 60.00487594292241, 60.00426160501509, 28.068687163112536, 28.248747188477964, 28.241475066621113, 0.9999699379661008, 0.9999853528549659, 0.9999688130905998, 7897.8924386726585, 7906.046915370858, 7915.390458859038, 169.6352567936151, 42.122823628164724, 56.80921086359922, 7887.690744334711, 7907.60321904717, 7914.66667306391, 282.4694568740402, 280.8896011662364, 281.69050914866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 804.6696, 6.834888, 5499.726, 786.1112, 1.395696, 1099.213, 820.1481, 1.336468, 1096.928, 773.8425, 7.063948, 5470.642, 798.2064, 6.894983, 5499.573, 812.384, 6.755883, 5492.869, 99.99969, 99.76852, 99.6518, 99.46481, 99.99423, 99.86895
7170.626760000001, 59.99930760458972, 59.999870986337136, 60.001399163712705, 28.07610419489125, 28.252501620530467, 28.237111101339515, 0.9999722919132953, 0.9999870287123623, 0.9999699573213546, 7893.1013931765165, 7912.874950301896, 7916.869616213915, 171.66218757312026, 45.10651431568769, 62.03737271438331, 7896.358502456951, 7909.148904944481, 7912.563482823947, 282.4173896021823, 280.88805947291553, 281.67001948298565, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 798.3806, 6.889321, 5500.417, 779.8271, 1.404906, 1097.177, 826.5346, 1.322847, 1093.143, 779.6875, 7.02883, 5480.416, 793.7239, 6.926577, 5497.935, 815.5651, 6.730246, 5489.0, 100.0, 99.59563, 99.38527, 99.64252, 99.96105, 99.79239
7173.000080000001, 60.00118974803745, 59.99907890044065, 59.99999795266783, 28.043169863370668, 28.23664910275924, 28.219706670609746, 0.9999708880586359, 0.9999843294758433, 0.9999668968525529, 7883.507349950029, 7902.710155130283, 7906.794239788126, 181.5027699014845, 44.584373030930294, 62.6087220559034, 7887.9110561449515, 7898.6580170318675, 7907.460280208167, 282.35755921261756, 281.02166207059105, 281.6907522472115, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 795.0291, 6.921623, 5498.358, 774.3212, 1.413011, 1094.519, 832.4358, 1.307937, 1088.916, 785.9985, 6.984703, 5490.313, 787.5055, 6.97406, 5491.938, 821.8276, 6.663774, 5476.338, 99.96874, 99.38498, 99.00719, 99.82251, 99.85503, 99.56838
7175.422880000001, 59.999370515154865, 59.997848547868486, 59.9966785902306, 28.06805797427291, 28.26207409821822, 28.23962474311142, 0.9999679443491418, 0.9999865060226999, 0.9999680075492865, 7887.931699268516, 7907.633838013104, 7922.388702679758, 167.75273920675636, 46.26781674458664, 61.70902152632834, 7894.9324672977755, 7906.81494348249, 7924.62431379104, 282.3417621494017, 280.90887601106425, 281.7259683810875, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 800.0, 798.4003, 6.889321, 5500.469, 779.8271, 1.40509, 1096.855, 826.5152, 1.322663, 1093.245, 779.6681, 7.029014, 5480.362, 793.743, 6.92676, 5497.774, 815.5452, 6.730429, 5488.717, 100.0, 99.71272, 99.37962, 99.64155, 99.96301, 99.79346
