TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
7326.187440000001, 60.015833419561616, 60.01323687332267, 60.01631540787032, 22.998882819126447, 23.145939243319983, 23.122307950952074, 0.9999844611082949, 0.9999966787716426, 0.999978707821822, 6460.348742115721, 6471.739919059382, 6485.763095738116, 128.6129602820426, 24.01056663694544, 36.20538438310314, 6469.954870860687, 6472.717455067403, 6483.110212337501, 282.33007520989815, 280.74491761890295, 281.60055925346916, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.8616, 6.986407, 5490.22, 786.3641, 1.395696, 1099.085, 820.2839, 1.336837, 1096.564, 785.9985, 6.985071, 5490.261, 799.0457, 1.375109, 1098.959, 821.8873, 6.661942, 5476.341, 99.82077, 99.78156, 99.68622, 99.82141, 100.0, 99.57465
7328.5862400000005, 60.01500963359731, 60.009694320520474, 60.01477042281595, 22.991311062431663, 23.134068422612657, 23.109490459349086, 0.9999826999176333, 0.9999912958495555, 0.9999839784797979, 6454.672019429337, 6466.939854541908, 6476.564796465591, 132.02214932981087, 25.66347576134922, 34.48560203777333, 6458.7384027059725, 6471.028939144052, 6475.572390697299, 282.0977830177015, 280.725141431063, 281.6048582140547, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 792.1704, 6.93947, 5497.081, 780.0216, 1.406011, 1097.433, 826.5734, 1.321006, 1093.352, 792.2513, 6.938186, 5496.931, 792.713, 1.385884, 1099.174, 826.957, 6.604992, 5465.059, 99.94647, 99.76526, 99.25589, 99.94279, 99.9165, 99.34362
7330.986680000001, 60.007069433733626, 60.00866111113339, 60.00596631040043, 22.98918475925413, 23.13656264516029, 23.1050582637262, 0.9999833287979519, 0.9999954560000966, 0.9999817791500916, 6453.579057461377, 6461.864884875545, 6471.819079841381, 123.26655391365875, 21.6050004140601, 39.957098440990194, 6451.7200197643315, 6463.6542308451935, 6468.821914362793, 282.1413870486026, 280.7758226331824, 281.53215334122046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 792.1507, 6.93947, 5497.133, 779.9633, 1.406379, 1096.986, 826.9034, 1.320822, 1092.787, 793.9213, 6.925131, 5498.76, 789.5084, 1.392093, 1099.051, 818.6268, 6.6982, 5494.315, 99.94447, 99.72458, 99.34291, 99.97286, 99.91234, 99.71162
7333.35576, 60.006515717584264, 60.00443758478106, 60.00280431744497, 22.9932926196257, 23.15826612911001, 23.124014110507726, 0.9999821952329607, 0.9999965685108287, 0.9999794102337057, 6459.341222168083, 6474.139514179303, 6475.856540766135, 128.87735026017845, 21.184211851866735, 41.21158512924649, 6455.651702847459, 6471.67088045605, 6474.5586098168515, 282.27162316920595, 280.83457538479115, 281.53773941756793, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 797.3159, 6.903241, 5499.53, 776.8893, 1.409879, 1095.615, 829.1746, 1.318245, 1091.872, 793.3582, 6.934508, 5497.213, 792.9418, 1.387528, 1100.19, 821.8276, 6.66359, 5476.457, 99.99717, 99.62046, 99.25967, 99.94694, 99.93336, 99.57263
7335.718440000001, 60.003345426636024, 60.00439417853272, 60.00161954755182, 23.006941210128115, 23.163868656843025, 23.12973746338027, 0.9999791026705485, 0.9999953970110265, 0.999984144304731, 6459.497224252631, 6471.791174686214, 6475.7375486509045, 131.63450942935833, 21.048379328065494, 38.33095623826739, 6460.907333023578, 6477.173898563074, 6478.754899925534, 282.27758794542, 280.80680167934815, 281.63139076702623, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 797.4146, 6.89753, 5500.358, 773.5235, 1.414116, 1094.234, 826.6122, 1.322847, 1092.84, 798.5041, 6.887807, 5500.145, 786.609, 1.397024, 1098.213, 821.8475, 6.663407, 5476.512, 100.0, 99.47441, 99.39993, 100.0, 99.87345, 99.57155
7338.089080000001, 59.9985886560536, 59.99664311741015, 60.00061343568549, 22.981474172831536, 23.141947262813005, 23.114838122946946, 0.9999833138832479, 0.9999936068151735, 0.9999834616312334, 6453.93072042164, 6464.748611327737, 6468.572151398494, 130.6904329112358, 17.914238771778173, 41.8339838760503, 6461.726518948033, 6474.310758191634, 6482.501745378664, 282.29131363052494, 280.8858395561563, 281.58802612383556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 804.6893, 6.83471, 5499.835, 767.181, 1.42222, 1090.997, 820.3033, 1.337205, 1095.935, 804.8539, 6.833384, 5499.563, 780.2953, 1.40506, 1096.779, 828.2095, 6.590708, 5458.929, 99.9936, 99.16769, 99.70731, 99.99275, 99.70578, 99.24775
7340.525360000001, 59.99514322324852, 59.99624583991255, 59.99817651117787, 23.003422547422712, 23.163685707128426, 23.121823234815302, 0.9999837973095761, 0.9999907553870102, 0.9999874214344284, 6455.94006241077, 6471.6706410916995, 6473.609658981025, 134.83334234161748, 19.992007998519057, 35.45746591373518, 6459.998967601861, 6469.783292073473, 6473.563535485278, 282.2643917171883, 280.78286914645173, 281.56937842059216, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 798.42, 6.888964, 5500.192, 773.4651, 1.414116, 1094.229, 826.5928, 1.322847, 1092.781, 798.5235, 6.887807, 5500.086, 786.609, 1.397207, 1098.378, 821.8475, 6.66359, 5476.566, 100.0, 99.47399, 99.3946, 100.0, 99.89407, 99.57157
7342.989200000001, 59.99909771066441, 59.99602675729038, 59.99880642170035, 22.975299071836755, 23.12332795838478, 23.09010972889639, 0.9999793860874943, 0.99999338308615, 0.9999854104470098, 6448.6935804420955, 6463.852927042437, 6467.702371788933, 130.68320348047428, 22.19547833535887, 36.42302451223986, 6452.080981128292, 6463.615578904747, 6470.174549434862, 282.31481406171525, 280.91666252332755, 281.5894827535789, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 798.42, 6.888964, 5500.417, 773.4846, 1.4143, 1094.291, 826.6317, 1.322847, 1092.835, 798.5235, 6.887623, 5500.085, 778.96, 1.407434, 1095.87, 820.6348, 6.680803, 5481.712, 100.0, 99.47964, 99.34724, 100.0, 99.61268, 99.64738
7345.40768, 59.99419682392781, 59.99802836695364, 59.997700346423336, 22.994391179953414, 23.16585088069374, 23.117938816605765, 0.9999805805457932, 0.9999943613213635, 0.9999796023756127, 6458.134027324711, 6474.559224899743, 6476.493850173879, 130.30647634919478, 22.21493016739373, 36.983597005711545, 6452.752133857011, 6473.540644659378, 6475.163714974954, 282.21987208478185, 280.8338375997308, 281.6351173021068, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 792.1507, 6.938399, 5497.633, 778.6792, 1.408037, 1096.027, 830.4557, 1.313643, 1091.614, 796.0768, 6.904722, 5499.739, 780.0282, 1.405242, 1096.807, 821.5294, 6.665055, 5476.57, 99.95059, 99.6119, 99.23621, 99.98968, 99.70828, 99.5726
7347.87844, 59.99788022407372, 59.99865768828913, 59.99648974800844, 22.993839807275375, 23.153885657923695, 23.12213858052889, 0.9999831276897199, 0.9999932015151367, 0.99998324742184, 6455.932946559877, 6471.17754032926, 6474.647860549414, 125.79062527242786, 18.868345401923534, 37.499770825888845, 6455.354292455858, 6472.190993331759, 6471.980070497363, 282.2040270151024, 280.81198044929863, 281.6367651390514, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 793.5504, 6.931261, 5497.583, 779.8271, 1.406564, 1096.895, 826.5734, 1.322111, 1093.472, 792.2513, 6.938186, 5496.873, 773.8099, 1.413095, 1094.38, 821.8475, 6.663407, 5476.571, 99.95877, 99.6347, 99.34224, 99.94375, 99.41702, 99.56957
7350.314200000001, 59.99730975821524, 59.9980609539266, 60.0014292235165, 22.969559094473865, 23.12260310736967, 23.09169151153377, 0.999980192466794, 0.9999938013012477, 0.9999787987115198, 6448.162083350938, 6459.891495468962, 6468.897664053525, 126.41543732011723, 24.920268094041376, 39.22746776959366, 6451.596471591581, 6465.269190978299, 6472.0186659157425, 282.19625636864595, 280.79355363843416, 281.54789802293004, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.8419, 6.986407, 5490.445, 786.189, 1.396617, 1098.948, 820.2645, 1.337021, 1096.738, 785.9985, 6.985071, 5490.261, 767.6106, 1.420218, 1090.219, 828.1896, 6.591258, 5458.814, 99.82077, 99.903, 99.64484, 99.82152, 99.175, 99.24978
7352.664960000001, 60.00162582159391, 59.99843411670317, 59.99902581338825, 22.98398347551292, 23.15553667271913, 23.125087545364504, 0.9999808469183793, 0.999994091302882, 0.9999764406333651, 6448.571532280508, 6470.832142861969, 6473.05597617564, 123.62321448058265, 22.834653295253702, 40.85645584944905, 6456.588050863869, 6467.552044095085, 6470.291544279768, 282.26956757664686, 280.84590185369717, 281.504716162025, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 792.1507, 6.939291, 5497.191, 779.9049, 1.406379, 1095.93, 826.554, 1.322111, 1093.526, 792.2319, 6.938186, 5497.095, 773.7717, 1.412913, 1094.271, 821.8276, 6.663774, 5476.517, 99.94343, 99.62862, 99.34757, 99.94578, 99.41238, 99.57164
7355.09644, 59.99530865412923, 60.00182475906284, 59.996475917204656, 22.964110158826838, 23.122082207224725, 23.079196832967305, 0.9999833580198013, 0.999995228088734, 0.9999839975363342, 6442.671454163387, 6456.007883018552, 6455.579366853926, 125.1057703885258, 18.003456180048943, 42.19716424137687, 6436.13379014309, 6452.645681061645, 6458.530556352056, 282.2139025024649, 280.79195443511435, 281.5509724474714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.8419, 6.986586, 5490.445, 779.9244, 1.406195, 1096.677, 826.5346, 1.321927, 1093.526, 785.9985, 6.985071, 5490.313, 773.7908, 1.412547, 1094.577, 821.0522, 6.67531, 5479.768, 99.82287, 99.62894, 99.41003, 99.82246, 99.50559, 99.61522
7357.504280000001, 59.996551549350414, 59.99941143080375, 60.00123993226903, 22.970199849389175, 23.14097705060692, 23.108601439182078, 0.9999817479138897, 0.9999947730901743, 0.9999819859926066, 6449.770045076723, 6465.6661145524995, 6470.232745070383, 128.93840335939376, 22.69696254590326, 37.394506635049765, 6457.145001163264, 6462.49194575378, 6469.460909388182, 282.3073727554047, 280.8494790022291, 281.60882002756716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 779.5332, 7.029953, 5480.509, 774.0294, 1.413931, 1094.833, 831.6593, 1.310698, 1090.858, 782.3673, 7.008054, 5486.444, 775.889, 1.410539, 1093.996, 820.6746, 6.673295, 5477.542, 99.64422, 99.43718, 99.16747, 99.73461, 99.51968, 99.59027
7359.904640000001, 59.99601607606517, 59.997080671367875, 59.993063901083175, 22.956425804140217, 23.11145205308565, 23.085674589373756, 0.9999825214229943, 0.9999948506754412, 0.9999821401543735, 6444.796896665517, 6459.641468302753, 6459.590372878037, 128.322484435349, 20.021291903801057, 38.13853108818785, 6444.765143442589, 6460.373161260423, 6463.650543126422, 282.3408300843061, 280.85318307218824, 281.50799875600217, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 782.7073, 7.008537, 5483.973, 775.3912, 1.41209, 1094.605, 826.7287, 1.321743, 1092.83, 779.6681, 7.029198, 5480.297, 780.219, 1.404512, 1095.774, 821.8276, 6.663774, 5476.572, 99.72242, 99.46354, 99.40926, 99.64153, 99.71055, 99.57263
7362.275360000001, 59.99416241557906, 59.99536678650572, 59.99587271795789, 22.93401203081079, 23.073335116047467, 23.046481997969998, 0.9999822106222737, 0.9999943447208515, 0.9999859350256194, 6434.711131786467, 6448.704123294776, 6453.7691593452, 126.33672868514805, 25.22787579588612, 36.65293197005212, 6438.155842378812, 6450.403296213387, 6449.460180293879, 282.28113006315596, 280.82582813406736, 281.4473889752783, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 774.2299, 7.068681, 5467.51, 767.1031, 1.422036, 1090.246, 820.2451, 1.337205, 1096.056, 773.3376, 7.069648, 5467.458, 786.3801, 1.395198, 1098.897, 828.1896, 6.591441, 5458.474, 99.40788, 99.11186, 99.70686, 99.40692, 99.78096, 99.25619
7364.679040000001, 59.9929550428596, 59.99350857337041, 59.99530468232039, 22.94597859214599, 23.118546738102285, 23.084052669728482, 0.9999851344492147, 0.9999938647229266, 0.9999828064121495, 6444.128970183459, 6457.194260637882, 6459.887574367324, 127.68507938897847, 19.72914745687143, 39.56627254779278, 6443.115088042175, 6459.92626285058, 6464.189183869028, 282.1383718263419, 280.7130039046983, 281.5135690254391, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 779.5529, 7.030132, 5480.289, 773.5818, 1.414484, 1094.121, 826.5734, 1.322111, 1093.579, 779.6293, 7.029382, 5480.355, 780.0663, 1.404329, 1096.458, 821.8475, 6.663774, 5476.512, 99.64327, 99.39585, 99.36266, 99.64143, 99.6766, 99.5737
7367.098480000001, 59.98903677366608, 59.994010404588714, 59.98622328488389, 22.96993055764324, 23.124957921096176, 23.087383194741136, 0.9999785391225949, 0.9999938959259832, 0.9999789645927769, 6444.639729880311, 6458.25359692188, 6467.88637566579, 128.6759550411807, 24.124724281763946, 37.190325100704285, 6444.803818502881, 6452.765095019409, 6463.127950446913, 282.234498314608, 280.7706317326763, 281.5178723505723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 779.5332, 7.030488, 5480.284, 773.5624, 1.413563, 1093.782, 826.5734, 1.322479, 1093.41, 779.6293, 7.029382, 5480.355, 780.219, 1.404512, 1096.186, 821.8475, 6.663774, 5476.851, 99.64012, 99.41219, 99.39949, 99.64143, 99.6519, 99.57262
7369.494240000001, 59.990392096490204, 59.9928251746183, 59.992058147742185, 22.97702586447087, 23.118745661641928, 23.097247917256762, 0.9999802889438679, 0.9999929546298051, 0.9999811484877428, 6445.133792122951, 6455.50897760526, 6464.083318512288, 130.47287123977003, 20.73336997225522, 40.60963888822107, 6447.630746375134, 6458.213370725388, 6463.18020137418, 282.2534164166195, 280.8188766207183, 281.45191063224775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.8419, 6.986407, 5490.387, 779.9244, 1.405274, 1095.948, 832.8823, 1.307569, 1088.97, 785.2995, 6.990035, 5487.866, 776.0035, 1.409625, 1094.673, 821.43, 6.668351, 5478.508, 99.82182, 99.66555, 98.99591, 99.79668, 99.51437, 99.55179
7371.909640000001, 59.99071203904135, 59.98997389313432, 59.98886491856678, 22.993379755926338, 23.14850869949945, 23.095644050345165, 0.9999819202285771, 0.999995888350922, 0.9999826993638286, 6456.5795284879105, 6464.690108924941, 6472.01710763974, 130.0942476096643, 15.680353939984116, 37.35005378079768, 6453.566712980805, 6467.808938621093, 6470.843655698321, 282.3939337746843, 280.9058796291051, 281.52558020523566, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 780.5978, 7.022993, 5483.915, 775.9165, 1.410616, 1094.698, 826.5346, 1.323215, 1092.799, 784.4257, 6.993528, 5489.574, 773.8671, 1.413643, 1093.933, 821.8475, 6.66359, 5476.572, 99.69501, 99.59907, 99.34399, 99.79246, 99.37885, 99.57263
7374.267360000001, 59.990119672752456, 59.988638423488325, 59.9918782412018, 22.97863110927901, 23.146166505868887, 23.113716838372145, 0.9999781185148268, 0.9999947563788617, 0.999981271826546, 6454.417538860546, 6467.354032573009, 6470.001216326457, 130.08215251373827, 23.041322826330543, 45.17127670255013, 6452.830348442138, 6464.741648522698, 6469.524973348001, 282.28292809693585, 280.77616973254914, 281.5306802058543, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 788.9963, 6.958388, 5495.24, 784.1073, 1.398459, 1098.866, 821.5651, 1.337021, 1096.257, 792.2125, 6.938369, 5496.984, 767.4961, 1.420218, 1090.072, 828.1697, 6.591807, 5458.526, 99.91206, 99.7499, 99.65832, 99.94279, 99.22325, 99.24454
7376.67456, 59.99116670655501, 59.992435544433555, 59.99278938698622, 22.986874129758103, 23.13303721433755, 23.102019016997975, 0.999983490360902, 0.9999956164370727, 0.999980417312077, 6450.557805508114, 6466.969562426129, 6468.360218463553, 126.47076501318213, 17.137449982548333, 40.652495655233, 6453.912779143175, 6467.999003092437, 6470.234859832852, 282.25526666415675, 280.8978482185711, 281.55739019416626, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.8813, 6.986407, 5490.335, 779.866, 1.406011, 1096.785, 826.554, 1.322111, 1092.732, 785.9791, 6.985071, 5490.424, 773.8099, 1.413826, 1093.404, 821.8674, 6.66359, 5476.627, 99.82287, 99.67163, 99.39873, 99.82449, 99.47145, 99.57263
7379.06944, 60.00297292420916, 59.99934527524079, 59.99847900599311, 22.99439703413528, 23.152293138672366, 23.114704292804465, 0.9999815348692326, 0.9999948961316266, 0.9999777013217906, 6460.068232260458, 6468.318661952308, 6470.397079941726, 123.45594803065683, 16.752859472350792, 37.06380162745381, 6456.427202955669, 6472.8398887242165, 6470.725237048329, 282.31641026310393, 280.843759969064, 281.41266082544223, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 792.1507, 6.939291, 5496.971, 786.1112, 1.397354, 1098.646, 826.6511, 1.322111, 1093.401, 792.2513, 6.938186, 5496.984, 773.7717, 1.413095, 1093.464, 821.8475, 6.663774, 5476.626, 99.94552, 99.83842, 99.39873, 99.94174, 99.47664, 99.5737
7381.5005200000005, 60.0043483246518, 60.0036393017534, 60.00666599138405, 23.016476404918894, 23.183223218455513, 23.137961190284035, 0.9999826293870702, 0.9999955750709187, 0.9999789362373285, 6462.67152392121, 6470.143384946379, 6472.944100794806, 123.53212411905577, 24.736306964743562, 42.13332686396507, 6462.4140398788695, 6466.740736844844, 6474.916969676424, 282.3317577895333, 280.87111547811753, 281.51630987209074, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 798.4397, 6.888607, 5500.365, 792.6288, 1.387591, 1099.431, 832.8629, 1.307385, 1088.448, 798.5041, 6.887991, 5500.033, 780.0282, 1.405973, 1096.581, 817.1158, 6.70937, 5484.16, 100.0, 99.98997, 98.99827, 100.0, 99.59713, 99.7106
7383.960080000001, 60.015728450322285, 60.01588454199402, 60.01833218050415, 23.005404492062212, 23.1524951584565, 23.132863523693686, 0.999978268388234, 0.9999949055462597, 0.9999823513746859, 6458.306749640814, 6470.206940830476, 6475.410373386265, 124.0170517437241, 14.606885581870301, 40.47830934532931, 6466.7846565247555, 6471.698449553443, 6480.4947422286195, 282.31447903891865, 280.8289661525405, 281.608014322158, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 792.131, 6.939291, 5497.25, 787.2591, 1.394222, 1099.702, 826.6122, 1.321743, 1092.723, 795.3777, 6.908032, 5499.451, 778.9028, 1.40579, 1095.395, 821.8475, 6.66359, 5476.518, 99.9486, 99.97152, 99.41894, 99.98861, 99.71355, 99.57165
7386.33168, 60.01875454476221, 60.02094387027489, 60.02141884509319, 22.99677976166925, 23.14525537806666, 23.104689343093085, 0.9999810622888793, 0.999995411452221, 0.9999828076471672, 6460.626038710854, 6470.863916077392, 6474.393907386037, 127.32909750639692, 18.35893749679974, 40.54282592654272, 6455.776984036412, 6471.925386700026, 6472.138224621951, 282.36723390414244, 280.85935635414114, 281.62410455045807, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 800.7069, 6.863265, 5500.459, 796.7923, 1.380408, 1099.898, 824.6128, 1.325424, 1095.419, 804.6015, 6.834854, 5499.344, 786.4755, 1.395928, 1097.836, 828.1697, 6.591258, 5458.934, 100.0, 99.91333, 99.51404, 99.98865, 99.80498, 99.24771
7388.758360000001, 60.01771299545155, 60.019774946320794, 60.01782186132652, 23.005149438246253, 23.163373162126707, 23.133195817374585, 0.9999806644055999, 0.9999957301427931, 0.9999821356792481, 6456.806731316201, 6471.869328914749, 6473.890162155996, 130.37186882624655, 19.664496842878634, 37.54302329647095, 6462.930437487291, 6471.6433873896085, 6475.55301957238, 282.29628282880674, 280.87909156661107, 281.613075735352, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 798.3806, 6.889856, 5500.301, 792.4343, 1.38667, 1098.885, 826.5346, 1.323031, 1092.791, 798.5235, 6.887991, 5500.256, 780.2953, 1.40579, 1096.09, 821.8276, 6.663774, 5476.517, 100.0, 100.0, 99.34322, 99.99919, 99.64318, 99.57579
7391.07592, 60.02321582878899, 60.024363807877734, 60.02166004672346, 23.006404474580403, 23.17729559057353, 23.12742601335952, 0.9999804237786643, 0.999996191369521, 0.9999848819416591, 6461.387904660343, 6474.306077997573, 6473.965633191293, 133.19210459727856, 25.16183576740923, 39.05876871822102, 6460.597704214305, 6468.960225139926, 6475.237543805258, 282.35851654129954, 280.88924514186283, 281.54104544372655, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 798.4397, 6.888785, 5500.25, 792.4537, 1.388144, 1100.227, 826.5346, 1.322663, 1092.171, 798.543, 6.887807, 5500.144, 780.1617, 1.406338, 1096.395, 821.8475, 6.663774, 5476.572, 100.0, 100.0, 99.3934, 100.0, 99.75276, 99.57262
7393.46852, 60.02075695709155, 60.019185964299055, 60.022166766912044, 23.00045649545844, 23.14442546192571, 23.119433971570075, 0.9999808744977919, 0.9999959897491341, 0.9999846205714426, 6459.319628311467, 6474.333043008283, 6476.120973866725, 126.06269635719445, 17.687953249266684, 39.92063484905293, 6466.618037541881, 6482.150022435632, 6481.691672185153, 282.31685935542214, 280.7939659894737, 281.45467421390623, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 792.1507, 6.939291, 5497.133, 786.2863, 1.396985, 1099.281, 832.9405, 1.307201, 1089.054, 792.2513, 6.938186, 5496.873, 773.848, 1.413095, 1093.507, 815.6048, 6.729697, 5488.712, 99.94647, 99.82732, 99.00348, 99.94174, 99.47145, 99.79336
7395.873520000001, 60.02161941398025, 60.02372734562279, 60.023776128239234, 22.99118065112025, 23.153260256884757, 23.12204184935011, 0.9999817657692188, 0.9999963257204715, 0.9999779194763758, 6455.120628486593, 6470.1020155558335, 6474.617564061125, 126.1599411308357, 18.50454466954659, 44.89413486122021, 6456.710692535916, 6472.501486242641, 6473.837256068068, 282.25510461007684, 280.827324170948, 281.4982127298902, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 798.42, 6.889143, 5500.469, 792.5121, 1.387591, 1099.798, 826.5346, 1.322847, 1093.348, 798.3293, 6.893691, 5499.631, 778.1398, 1.408164, 1095.34, 821.8276, 6.663957, 5476.685, 100.0, 99.99114, 99.3468, 99.99188, 99.57688, 99.57477
7398.24664, 60.02212011989779, 60.020251924914845, 60.01951803930363, 22.96894352695134, 23.113397502316698, 23.090326718551992, 0.9999782939623304, 0.9999951131289491, 0.999979028213022, 6451.382405755125, 6460.848716875351, 6468.484401278761, 131.51197064702365, 21.55283848598583, 38.35198564574375, 6446.37774207656, 6458.378067815499, 6462.606825700691, 282.4341962350556, 280.87102107704465, 281.5722208536041, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 792.1704, 6.93947, 5496.801, 785.3135, 1.399012, 1098.023, 824.3022, 1.328737, 1094.849, 789.0861, 6.967052, 5492.709, 768.2209, 1.421679, 1090.22, 827.0962, 6.597117, 5459.621, 99.94044, 99.83458, 99.53634, 99.86604, 99.17768, 99.26444
7400.5837200000005, 60.018347461266245, 60.02223827730619, 60.02290564405299, 22.991463159823013, 23.165165996722372, 23.12486662777896, 0.9999804659121249, 0.9999960929307561, 0.9999791723215288, 6454.485929992954, 6467.045813856381, 6468.096368547293, 127.3822121558369, 18.776602772783008, 38.99241154995161, 6456.052366381848, 6469.191856069159, 6473.729324154295, 282.3398778382834, 280.84031294224985, 281.4540774566946, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 788.6217, 6.96285, 5495.294, 784.6326, 1.398643, 1097.434, 823.5258, 1.330026, 1094.135, 792.1348, 6.938921, 5496.925, 773.6763, 1.413278, 1093.685, 821.8475, 6.663407, 5476.517, 99.90599, 99.85147, 99.48307, 99.94179, 99.41617, 99.57057
7403.03588, 60.018263808075154, 60.01858917725135, 60.01782477863857, 22.95795099471343, 23.147157948563766, 23.106554379114495, 0.9999806774094238, 0.999996649545128, 0.9999818389300876, 6451.396343017598, 6469.578398332597, 6465.390242698222, 129.48211503177038, 18.826018710811695, 39.0689883199293, 6453.997644749846, 6465.920989076317, 6470.935254550421, 282.28664779189853, 280.82362906916785, 281.5059841097582, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.8616, 6.986228, 5490.335, 779.9827, 1.405827, 1096.153, 826.5928, 1.323031, 1092.901, 785.9791, 6.985255, 5490.202, 773.8099, 1.414008, 1093.234, 821.8475, 6.663774, 5476.686, 99.82182, 99.65657, 99.41937, 99.82045, 99.47693, 99.57254
7405.497600000001, 60.015150026323404, 60.01883502627491, 60.01899579171241, 22.957460709040973, 23.129311953766464, 23.073702586044856, 0.9999771890255401, 0.9999926800219046, 0.9999859369442731, 6449.882825336281, 6458.691614835931, 6463.375603797236, 129.0550337086254, 22.616172410175977, 40.757304096905045, 6460.608038569888, 6470.352666065119, 6471.844386378534, 282.24869835657336, 280.7831868405799, 281.55202486237846, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 779.5135, 7.029953, 5480.174, 773.6402, 1.414852, 1094.663, 832.9211, 1.306833, 1088.89, 779.6681, 7.029014, 5480.304, 780.3143, 1.405242, 1096.716, 815.5253, 6.729697, 5488.712, 99.63812, 99.35806, 98.9886, 99.64558, 99.724, 99.79133
7407.986280000001, 60.012220719387926, 60.012138249536235, 60.01498657107224, 22.960427450230537, 23.127241088875923, 23.09368871287433, 0.9999800877461973, 0.9999970203001612, 0.9999810804790437, 6444.949888306288, 6457.473687363251, 6461.482903093653, 126.64417776880646, 14.768839689175365, 41.46382612604748, 6448.417194332513, 6456.242128995132, 6459.483114668841, 282.17211285331894, 280.8408711583943, 281.36906583096294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.8616, 6.986586, 5490.439, 779.8271, 1.406195, 1096.345, 826.6122, 1.321927, 1092.84, 785.9791, 6.985071, 5489.919, 774.9162, 1.411817, 1094.66, 821.8873, 6.663407, 5476.513, 99.82477, 99.73643, 99.3934, 99.8215, 99.54153, 99.56952
7410.415320000001, 60.00782247329248, 60.010155605305556, 60.01061111802781, 22.942769919169177, 23.093453460632947, 23.049680033610432, 0.9999832122250956, 0.9999959832517994, 0.9999812549208964, 6435.779507358159, 6450.158420779311, 6448.901118193906, 136.190519765295, 21.546913579942498, 37.179923552807395, 6436.287353461706, 6449.277633636813, 6450.634672598009, 282.27144712456044, 280.7476771030138, 281.39641752545083, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 779.5332, 7.029953, 5480.179, 773.3679, 1.414668, 1093.951, 825.2922, 1.326528, 1094.396, 776.8524, 7.047584, 5472.742, 784.9114, 1.399764, 1097.711, 826.2612, 6.604626, 5460.884, 99.64127, 99.42223, 99.48918, 99.53087, 99.7905, 99.2874
7412.844120000001, 60.00931517400052, 60.01142768858551, 60.01464657717125, 22.95453904835966, 23.118676288341042, 23.082291703700324, 0.999980980742503, 0.9999945438653811, 0.9999804160925154, 6446.240443799992, 6457.081538927277, 6460.812114148104, 128.57766036618295, 22.221059506639904, 41.06814925371941, 6443.979819589809, 6456.98769461962, 6462.604611252135, 282.3947638703999, 280.8327145164041, 281.52358312644066, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 776.0831, 7.050477, 5475.653, 771.7725, 1.416142, 1093.469, 823.7781, 1.32929, 1093.797, 779.6487, 7.029014, 5480.303, 780.1617, 1.405608, 1096.172, 821.8475, 6.66359, 5476.572, 99.53668, 99.42627, 99.50414, 99.64049, 99.71347, 99.57262
7415.217320000001, 60.00944550361691, 60.00825723520249, 60.00859986161107, 22.970449710742592, 23.11591962033125, 23.097811116803054, 0.99998454874384, 0.9999964315670933, 0.999981648050427, 6444.335860874382, 6461.9738004623105, 6458.658358012264, 128.28623726219257, 17.982263074547518, 38.10474301841498, 6446.0715838917085, 6458.243005222604, 6463.323935252091, 282.33211383158374, 280.82146950394645, 281.48479563914304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 779.5332, 7.03031, 5480.457, 773.5624, 1.414668, 1094.113, 826.5152, 1.322663, 1093.183, 779.6293, 7.029198, 5480.244, 780.1999, 1.406155, 1096.282, 821.8475, 6.663774, 5476.511, 99.64422, 99.46342, 99.40404, 99.63939, 99.72948, 99.57153
7417.61804, 60.009608795680734, 60.01219691135745, 60.00831104633438, 22.973492074468457, 23.116744846651645, 23.092248189639776, 0.9999804823316769, 0.9999926891439345, 0.9999838537758643, 6448.828082132983, 6461.860047050101, 6466.25065235939, 131.22062405666338, 23.961826269411176, 41.07446532884251, 6445.727836700834, 6456.737438217686, 6460.735121181304, 282.23334356378325, 280.7727699463969, 281.5132369999698, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.8616, 6.986407, 5490.387, 779.7687, 1.405827, 1096.714, 832.8629, 1.307385, 1088.332, 785.9985, 6.984887, 5490.148, 773.8862, 1.414008, 1093.612, 815.5651, 6.72988, 5489.002, 99.82497, 99.69983, 98.99827, 99.81947, 99.48562, 99.79864
7419.964680000001, 60.00844228004412, 60.00619434347203, 60.00934045163776, 22.966966276341306, 23.132829180115287, 23.087452896844102, 0.9999816467194178, 0.9999968211978718, 0.9999795421601532, 6450.950389862525, 6462.643093678352, 6466.913447330016, 130.85840244092446, 23.412198305295988, 38.85329586088665, 6450.901502240094, 6461.528737881771, 6470.263167385263, 282.30508781331883, 280.738748240871, 281.4254792891087, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 779.5332, 7.030132, 5480.509, 773.504, 1.414484, 1093.624, 826.6122, 1.322295, 1093.072, 779.6487, 7.029382, 5480.245, 780.219, 1.404877, 1096.26, 821.8475, 6.663774, 5476.629, 99.64422, 99.47933, 99.36874, 99.63939, 99.70393, 99.57368
7422.548720000001, 60.01106586039595, 60.01215222121199, 60.00973078132849, 22.999297002357768, 23.14784231404036, 23.11579486036866, 0.9999814226336662, 0.9999952646615948, 0.9999791362353023, 6448.966181102613, 6467.285487833151, 6473.6197617428115, 130.78380087305388, 20.664311413190717, 40.98008961651203, 6454.133629435622, 6467.766215391872, 6469.317948389152, 282.3482677476158, 280.84687648334767, 281.4798708641902, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.8616, 6.986228, 5490.277, 779.8854, 1.405458, 1097.226, 825.7193, 1.32524, 1094.6, 788.0958, 6.96981, 5494.189, 770.3955, 1.417661, 1091.861, 824.7701, 6.630995, 5461.973, 99.82496, 99.74641, 99.42339, 99.8815, 99.25869, 99.35936
7424.93652, 60.01068515506364, 60.01194096262584, 60.01033858190228, 22.981420453735364, 23.14423809710885, 23.113242972524233, 0.9999803430089538, 0.9999947511628107, 0.9999768972420348, 6454.852906401029, 6465.28264849969, 6467.379480018989, 127.76056382005527, 19.387507414996435, 37.73016398377058, 6454.5126726969065, 6459.471392398361, 6465.901149415232, 282.1763314226282, 280.8120681204108, 281.4407809356624, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.3566, 6.956068, 5494.515, 782.9789, 1.401038, 1096.925, 823.6034, 1.330578, 1094.96, 786.3287, 6.983967, 5490.202, 773.6573, 1.413643, 1093.833, 821.8674, 6.663407, 5476.627, 99.90909, 99.76579, 99.54044, 99.82046, 99.40833, 99.57165
7427.36764, 60.00587328692812, 60.005918493747885, 60.00663996563627, 22.998665507311987, 23.158606732668567, 23.13051183520483, 0.999977803611608, 0.9999956131911089, 0.9999801388668202, 6457.069213746627, 6467.590955390437, 6472.131355063, 125.53711886582664, 19.415865629603104, 41.29733236368611, 6456.685778996612, 6466.447597511417, 6470.460932967797, 282.36048746240806, 280.7455589778817, 281.5210473202755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 792.0324, 6.939291, 5497.023, 786.2474, 1.396249, 1098.729, 826.5928, 1.322663, 1093.454, 792.2319, 6.938369, 5496.984, 773.9625, 1.412913, 1093.923, 821.8475, 6.663774, 5476.626, 99.94543, 99.88304, 99.3845, 99.94377, 99.41715, 99.57362
7429.722040000001, 60.007045016264435, 60.006623911234, 60.006980244990984, 22.993147698747148, 23.151894752495664, 23.117716947231447, 0.9999804605633242, 0.9999950634802519, 0.9999810821882004, 6458.484441786829, 6470.305855344884, 6473.114290470789, 124.7776449638036, 19.774582170261738, 37.80781329601996, 6459.476162468451, 6467.385879819731, 6474.002270112436, 282.3361441511922, 280.763527987547, 281.5005781987623, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 798.4397, 6.888785, 5500.417, 792.5704, 1.387776, 1099.913, 832.8434, 1.307753, 1088.162, 798.543, 6.887439, 5500.087, 780.3143, 1.405608, 1096.035, 815.5651, 6.730795, 5489.406, 100.0, 99.90789, 99.02379, 99.99813, 99.71697, 99.79965
7432.0480800000005, 60.00267420181799, 60.00232090551224, 60.00033083973609, 23.0036238001032, 23.165242226200515, 23.144265429261942, 0.9999798602214064, 0.9999934503654552, 0.9999804779572347, 6456.292296598932, 6470.566167954245, 6476.601619078738, 122.77237478134566, 15.648378999392207, 40.871190696294434, 6461.136259458297, 6472.982563854025, 6477.068267042076, 282.3135783377797, 280.8007003848805, 281.53598489504833, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 792.1507, 6.939291, 5497.023, 786.1696, 1.396433, 1098.493, 826.554, 1.323031, 1093.628, 792.2513, 6.938186, 5496.926, 773.9625, 1.414191, 1094.479, 821.8276, 6.66359, 5476.631, 99.94847, 99.81891, 99.31759, 99.94174, 99.3961, 99.57255
7434.49988, 59.99956387423535, 60.001139248091675, 60.00112960801664, 23.00187072551279, 23.151953069764158, 23.133055835920448, 0.9999776163791203, 0.9999916378668121, 0.9999790302943531, 6460.953712958926, 6467.622985288075, 6474.25904075299, 132.46142993211515, 22.721237155136123, 40.781564250868996, 6457.72592276299, 6465.767254375533, 6477.787709020351, 282.18914112615045, 280.6527234170098, 281.41818458967475, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 798.4397, 6.888964, 5500.244, 792.551, 1.387407, 1099.404, 826.5734, 1.321743, 1093.571, 798.5041, 6.887623, 5500.152, 781.5161, 1.401772, 1097.786, 824.4122, 6.63539, 5471.597, 100.0, 99.94439, 99.31759, 100.0, 99.79736, 99.46133
7437.057240000001, 59.99879624761493, 59.99823895423929, 59.99861494959258, 23.019755296103963, 23.169468868759594, 23.134256616164166, 0.9999848377451442, 0.9999957886069748, 0.9999836276942584, 6460.154021422044, 6472.854586034498, 6477.826406086387, 128.22231979601565, 23.88139886968412, 39.20610843294526, 6460.14680908724, 6472.160335185087, 6481.6277436952, 282.2435755602491, 280.82086769523505, 281.5795592539346, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 803.9204, 6.845061, 5500.461, 796.7534, 1.381329, 1099.795, 824.1275, 1.329658, 1094.524, 799.4556, 6.879533, 5500.03, 779.6849, 1.406703, 1095.638, 822.0066, 6.663407, 5476.458, 100.0, 99.97992, 99.56233, 99.99923, 99.60209, 99.57057
7439.497560000001, 59.996858393751346, 59.9954840767276, 59.99792248346673, 23.021068653470763, 23.171158852671123, 23.132049626957617, 0.9999854152706272, 0.9999974366740048, 0.9999821220397175, 6460.381009484517, 6474.410172068907, 6478.126543884691, 129.76186007073602, 18.696469295466215, 40.27678731028436, 6464.30526602666, 6471.395201180313, 6479.022543257597, 282.2655631032834, 280.73730594864907, 281.46679443293306, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 798.4397, 6.888964, 5500.25, 792.6094, 1.387223, 1099.552, 826.5928, 1.321927, 1093.522, 798.5041, 6.887623, 5499.922, 786.6281, 1.395381, 1097.566, 821.8475, 6.663774, 5476.686, 100.0, 99.93018, 99.4097, 99.99718, 99.95172, 99.5747
7441.832200000001, 59.99134099432946, 59.99262713710698, 59.99336186332035, 22.979850641095467, 23.14573233059239, 23.119899311670498, 0.9999837767700095, 0.9999963356105076, 0.9999817482588548, 6455.352638352064, 6463.37947402628, 6468.554185333824, 128.85181335116204, 15.079255209966533, 37.226281543114965, 6458.469241059939, 6471.380024877335, 6474.196425530913, 282.22608900617854, 280.75945366783316, 281.45682001354135, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 792.1507, 6.939291, 5497.133, 786.2668, 1.39717, 1098.02, 832.8823, 1.307753, 1088.729, 792.2708, 6.938002, 5496.873, 792.8846, 1.388075, 1098.978, 815.5452, 6.730612, 5489.289, 99.94552, 99.81859, 98.97394, 99.94068, 99.90572, 99.79653
7444.15368, 59.987161991881166, 59.9897881437688, 59.98976581992841, 23.000536367197874, 23.16974182729409, 23.141235546671005, 0.9999831917581995, 0.9999943941247912, 0.9999844322490928, 6460.359829714515, 6468.324828882428, 6476.419783544256, 132.54212494766352, 21.398851199149362, 36.830116725489006, 6462.899579548584, 6465.119289807494, 6477.434999788636, 282.23621434586636, 280.8272905383497, 281.5774365399706, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 800.0, 798.4397, 6.888785, 5500.417, 792.551, 1.386486, 1100.308, 826.5734, 1.323031, 1093.625, 798.5235, 6.887807, 5499.917, 786.5518, 1.395381, 1098.872, 821.8475, 6.663774, 5476.567, 100.0, 100.0, 99.33834, 99.99708, 99.78685, 99.57255
