TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
7595.03448, 60.00080586133643, 59.99979916098147, 59.998414604550774, 22.986967869660358, 23.1306902603774, 23.12959470684224, 0.9999849869728445, 0.9999950706037596, 0.9999825224140755, 6454.950547128882, 6460.422838213578, 6474.205281179295, 132.7706309326777, 20.265857357286222, 39.43120275426497, 6454.747435352971, 6464.699880050028, 6470.3739854068235, 282.2079088428556, 280.6403308750266, 281.4387979064535, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 798.4003, 6.889143, 5500.191, 763.4261, 1.426273, 1088.409, 815.7416, 1.346961, 1098.812, 778.9885, 1.407942, 1096.21, 780.219, 7.025378, 5479.628, 815.903, 6.723104, 5486.611, 100.0, 99.01169, 99.80215, 99.70397, 99.64478, 99.77903
7597.407360000001, 59.99697525691454, 59.996677542204104, 59.99835693951644, 22.987962245348292, 23.144815032764402, 23.13372585025995, 0.9999835923576055, 0.999993897032085, 0.9999787026974911, 6459.856520359859, 6467.588516360018, 6473.507348379651, 130.9738776641002, 19.60202571675518, 35.57095876652335, 6458.152047979285, 6465.628847806164, 6475.118218763485, 282.31566003462746, 280.67330652356173, 281.32399424894595, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 792.1507, 6.93947, 5496.966, 769.6713, 1.418721, 1092.268, 822.031, 1.334075, 1096.667, 782.1343, 1.405, 1096.946, 779.3034, 7.031587, 5481.712, 820.3962, 6.680071, 5479.423, 99.94343, 99.29121, 99.59418, 99.72099, 99.64266, 99.62447
7599.786880000001, 59.9967887993403, 59.99766946957162, 60.000192820132156, 22.971011408107625, 23.120333442764224, 23.09165920355914, 0.9999813051848709, 0.9999930466690176, 0.9999752618437149, 6451.379063062024, 6458.15461044658, 6463.641363376341, 131.97917627318338, 18.751020569801767, 39.05009963066885, 6448.9981408358635, 6464.163491384222, 6466.508189315822, 282.33287919126946, 280.76324360574364, 281.4751402065051, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 790.0018, 6.960708, 5494.014, 773.3484, 1.414116, 1093.901, 825.6999, 1.324504, 1092.59, 772.3085, 1.415113, 1093.599, 787.124, 6.976982, 5491.599, 826.6985, 6.609203, 5463.055, 99.89984, 99.44419, 99.36429, 99.41628, 99.84585, 99.34047
7602.250400000001, 60.00146350545962, 60.002475677575504, 60.00670155547076, 22.993153264044597, 23.153518402225327, 23.126978912368134, 0.99998012839037, 0.9999953506866799, 0.9999829402007065, 6457.9463344727565, 6463.905251772617, 6474.73339611089, 132.35903306138152, 18.320951149631128, 34.97687647063083, 6459.2829865387985, 6465.160912085149, 6475.0709095345355, 282.29602431468265, 280.7364422895132, 281.5125520119975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 792.131, 6.939649, 5497.19, 769.7297, 1.418721, 1092.088, 822.2446, 1.332971, 1096.235, 778.9108, 1.407942, 1096.812, 780.8866, 7.02063, 5482.621, 820.3962, 6.678972, 5480.055, 99.94141, 99.27935, 99.60961, 99.64219, 99.68261, 99.62555
7604.620720000001, 60.00909919904851, 60.01533910358401, 60.011518465157636, 22.98331223587783, 23.14934405614168, 23.122889223051896, 0.9999808188314117, 0.9999931981846322, 0.999982684117389, 6446.924418126155, 6460.840336089912, 6469.726908831854, 124.83557319011197, 23.54096557878438, 39.91541589762846, 6452.058396668101, 6460.757026397123, 6464.722203363413, 282.2371600358469, 280.68493865226253, 281.3943333874713, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 785.8222, 6.986586, 5490.219, 776.0721, 1.410984, 1094.904, 828.3399, 1.318061, 1092.219, 772.6386, 1.41548, 1093.546, 787.1431, 6.976617, 5491.815, 820.3564, 6.679338, 5479.881, 99.82077, 99.55247, 99.26041, 99.41183, 99.84989, 99.63281
7607.051640000001, 60.014000900386776, 60.010470194963226, 60.0140001894087, 22.974911567619106, 23.133047283617955, 23.114409823632798, 0.9999835887565762, 0.9999957278160988, 0.9999865947707343, 6455.009861817853, 6470.6281127906805, 6472.316165666359, 126.86119769365132, 15.609719668294474, 35.67530366571373, 6454.619812175181, 6466.262617300783, 6468.604864194472, 282.1963852785718, 280.80355053515405, 281.5380608201332, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 779.5332, 7.03031, 5480.514, 782.3757, 1.402511, 1096.563, 834.6876, 1.302047, 1087.659, 766.2499, 1.422283, 1089.815, 793.4377, 6.928769, 5497.707, 814.4318, 6.736289, 5488.831, 99.63916, 99.68618, 98.87669, 99.17915, 99.9569, 99.81513
7609.4252400000005, 60.01421403353835, 60.013834363598384, 60.01603080345107, 22.98451335116213, 23.14586324239005, 23.105684265685866, 0.9999851822263164, 0.9999945703390181, 0.9999836287958952, 6449.493750599459, 6467.593615653632, 6470.203959955634, 130.03674384073997, 17.015935781584176, 40.24204200390159, 6453.880469789291, 6463.89678367311, 6469.413474988708, 282.419714005303, 280.7421398404305, 281.4642804014241, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 785.8222, 6.986586, 5490.33, 776.0138, 1.410616, 1094.722, 828.3399, 1.318429, 1092.229, 770.6579, 1.416951, 1091.569, 789.8708, 6.953606, 5495.885, 820.3763, 6.679705, 5480.0, 99.82286, 99.51876, 99.29213, 99.33582, 99.92378, 99.62973
7611.9048, 60.01247517654789, 60.01194146539945, 60.01582583630114, 22.95130934344199, 23.110853930827666, 23.0717341340747, 0.9999834216501382, 0.9999969776492078, 0.9999827907025557, 6447.436683094993, 6457.444585281656, 6457.971432016047, 130.95876252720518, 16.592201069740533, 36.26731055114624, 6451.876959087209, 6454.824698179094, 6460.541898967958, 282.2930326609389, 280.68217414283015, 281.56053607607157, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 777.8181, 7.041197, 5476.212, 785.7221, 1.39588, 1099.217, 824.2634, 1.327265, 1094.955, 761.1234, 1.429638, 1085.905, 799.4844, 6.879095, 5500.222, 826.3208, 6.610669, 5463.634, 99.56609, 99.7652, 99.53995, 98.80202, 100.0, 99.3374
7614.237440000001, 60.01218858718406, 60.00978871473795, 60.015471289334975, 22.98248726355771, 23.14483878498737, 23.1050079228001, 0.999982879327019, 0.9999960341000533, 0.9999859291560507, 6455.763536235542, 6463.9096108216745, 6471.587563254548, 130.19144083528363, 19.18702365262152, 37.5992239388338, 6454.609094474843, 6463.0085692079365, 6464.729970991528, 282.16701189862346, 280.69231192032345, 281.42579264882033, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 778.0743, 7.037449, 5479.457, 782.0839, 1.401959, 1098.484, 828.2234, 1.318245, 1091.898, 766.3276, 1.421916, 1090.304, 793.4187, 6.928951, 5497.592, 820.3564, 6.679888, 5479.714, 99.60677, 99.86081, 99.27715, 99.07926, 99.95491, 99.63388
7616.623680000001, 60.00705922160725, 60.010079112633846, 60.01098123404573, 22.97364818884632, 23.124231636243923, 23.0916505294495, 0.9999823004866532, 0.999996471074629, 0.9999832528970611, 6449.129130076775, 6458.628294249018, 6461.952986336576, 134.11904709644705, 17.345336054551808, 38.3030396813009, 6446.185932620838, 6455.326626173117, 6458.162739558415, 282.3245404817271, 280.7739157252162, 281.36085670272973, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 779.5332, 7.030132, 5480.457, 782.3369, 1.402696, 1097.476, 828.3593, 1.317877, 1092.398, 766.3276, 1.422283, 1089.843, 793.4187, 6.928951, 5497.757, 826.7383, 6.608471, 5463.86, 99.63917, 99.81759, 99.30755, 99.1048, 99.95782, 99.32904
7618.986000000001, 60.000351867234215, 60.00391364044948, 60.004906934100774, 22.961209844033206, 23.13460286293728, 23.09264551895892, 0.9999862137218033, 0.999995992713242, 0.9999847174661042, 6446.789328766354, 6457.903215600478, 6466.333521870244, 136.68958329244242, 18.82109719421942, 34.29996574726817, 6448.963620567173, 6460.534022437369, 6466.133131270407, 282.2263275124387, 280.72989688039917, 281.4981464889039, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 785.8419, 6.986407, 5490.334, 775.9943, 1.410063, 1094.989, 834.7264, 1.303335, 1087.078, 772.7162, 1.415297, 1093.822, 787.1622, 6.976434, 5491.599, 832.9214, 6.533392, 5441.826, 99.82381, 99.54307, 98.88667, 99.33615, 99.8468, 98.94607
7621.382600000001, 59.997328170088316, 59.998418527251, 59.99511838877447, 22.97488072621073, 23.14979360245576, 23.10053949224415, 0.9999841970074339, 0.9999956455019579, 0.9999818677820675, 6451.810331397473, 6462.249516970849, 6464.170294379718, 132.31080652746596, 19.77540699501651, 37.747390142990696, 6449.308778559404, 6461.9953410474845, 6461.505043494496, 282.22179288113927, 280.66337378303905, 281.4408010890239, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 779.5332, 7.030132, 5480.399, 782.2785, 1.401775, 1097.494, 828.4175, 1.318797, 1092.05, 766.4246, 1.423019, 1091.063, 793.4187, 6.928951, 5497.648, 826.6786, 6.608654, 5463.401, 99.64127, 99.77082, 99.27584, 99.04933, 99.95583, 99.33635
7623.7758, 59.992791232866914, 59.99409247520889, 59.99251207272807, 23.006299777082024, 23.157918170637416, 23.14703017276844, 0.9999822147516568, 0.9999955533002659, 0.9999850909557243, 6464.595509062435, 6472.523730082915, 6480.481107181693, 137.56853065447876, 23.18298106724751, 38.27998223255067, 6462.8775116189945, 6471.514241426315, 6480.905135176627, 282.1929170589173, 280.74717345135406, 281.4338570269426, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 785.8222, 6.986586, 5490.387, 776.0527, 1.410063, 1095.284, 827.6411, 1.319902, 1092.99, 775.3766, 1.411987, 1094.297, 796.6232, 6.898088, 5499.921, 821.9469, 6.662308, 5478.168, 99.82487, 99.5037, 99.37348, 99.48013, 99.99386, 99.60166
7626.177600000001, 59.993958763501944, 59.99189934680192, 59.99059301798911, 22.974867476833076, 23.141087827571305, 23.09707366352826, 0.999978761810021, 0.9999912252845076, 0.9999807599183359, 6451.26825240131, 6456.8747016284215, 6467.244621063706, 133.86653971743954, 24.18102760546344, 40.30331920335675, 6453.629525949267, 6464.422020212577, 6466.108202717161, 282.25845249670147, 280.72273048331425, 281.4662958544054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 790.0018, 6.955711, 5493.957, 773.3873, 1.413195, 1094.196, 825.7969, 1.323951, 1092.306, 772.5221, 1.415297, 1092.902, 793.4187, 6.929134, 5497.648, 826.6786, 6.608654, 5463.862, 99.90088, 99.47098, 99.41404, 99.35331, 99.95583, 99.34156
7628.60688, 59.98774855472783, 59.990053056109986, 59.995004169104455, 22.987076852162772, 23.134231693665047, 23.106684888949808, 0.9999786678716363, 0.9999929583812472, 0.9999818357809986, 6456.1906763121415, 6467.771206952874, 6471.085004555801, 130.6288595604119, 21.9516449678581, 41.39747419811954, 6458.372698173857, 6470.670021837673, 6473.8269079906895, 282.4281285270279, 280.92290055781416, 281.5734478285964, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 785.8222, 6.986586, 5490.277, 776.1694, 1.410248, 1095.303, 828.4175, 1.318797, 1091.774, 772.7162, 1.414929, 1093.26, 793.3996, 6.929317, 5497.643, 820.3365, 6.679705, 5479.945, 99.82382, 99.57158, 99.30701, 99.38191, 99.95491, 99.63073
7630.98372, 59.99713553026528, 59.99218897577794, 59.993077183813654, 22.94974267320963, 23.112213540523072, 23.077922735654756, 0.9999833417911448, 0.9999942085826647, 0.9999833571256797, 6442.762740776383, 6457.175909029938, 6468.153618689614, 127.93944213462146, 19.79955604919587, 36.29714574869354, 6449.368231970168, 6459.8316655437075, 6466.739850159889, 282.36291986439556, 280.8448157090235, 281.53884394995237, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 779.5135, 7.030488, 5480.404, 782.2979, 1.401775, 1096.869, 834.7458, 1.302415, 1087.132, 766.3858, 1.421916, 1089.941, 787.1813, 6.976434, 5491.539, 814.0143, 6.745628, 5491.04, 99.64117, 99.71392, 98.85072, 99.10613, 99.84475, 99.8441
7633.355240000001, 59.995392430874105, 59.99379151449823, 59.991407723867596, 22.976312904224717, 23.13797511546345, 23.12368662308679, 0.9999846330408492, 0.9999927582559067, 0.9999760384363394, 6453.984124959359, 6465.012767391966, 6471.49816007636, 130.61632888025042, 18.973324885609372, 38.50711298359852, 6454.6623382949265, 6463.4217124366705, 6466.936741683271, 282.51063219250244, 280.9309126025416, 281.60674137301453, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 785.8222, 6.986764, 5490.225, 775.9943, 1.4108, 1094.461, 828.3787, 1.318245, 1091.991, 772.5415, 1.414745, 1093.459, 793.3996, 6.928951, 5497.699, 820.3564, 6.680071, 5479.831, 99.82086, 99.54019, 99.26606, 99.40398, 99.95491, 99.63189
7635.6874800000005, 59.990341878996134, 59.99146791045399, 59.99356041457467, 22.975201340578955, 23.11476618748324, 23.11698219933965, 0.9999812750312062, 0.9999966883610618, 0.9999825113978084, 6451.667517825685, 6459.629746599534, 6473.76125140916, 130.85912230927624, 19.321745866614492, 40.278627105478336, 6446.664157927228, 6458.870991619028, 6461.715246131386, 282.4215888690686, 280.8850306819445, 281.61718371398143, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 779.5332, 7.030132, 5480.457, 782.2396, 1.403248, 1096.296, 828.3011, 1.318429, 1092.103, 766.3664, 1.423019, 1089.79, 794.1054, 6.923655, 5498.658, 821.6288, 6.656448, 5473.826, 99.64327, 99.81887, 99.2463, 99.12768, 99.97365, 99.54454
7638.089120000001, 59.99461496910374, 59.994325434587594, 59.99734839115141, 22.981485208171893, 23.130678660862436, 23.099674472957403, 0.9999855265971266, 0.9999940931160936, 0.9999868598227751, 6454.389001418272, 6465.8323259047, 6465.2471012445185, 131.45800899315464, 20.66497659802701, 36.06593916443035, 6456.698252682573, 6461.7098675226025, 6468.988275046371, 282.487172713268, 280.9494226915138, 281.55840360347975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 773.2245, 7.070466, 5467.616, 788.4653, 1.395696, 1099.526, 824.0887, 1.326897, 1094.628, 763.4924, 1.425225, 1089.045, 795.5169, 6.917811, 5498.516, 821.4698, 6.673479, 5478.793, 99.40377, 99.78893, 99.45506, 99.00851, 99.97161, 99.60789
7640.496120000001, 59.99676261764077, 59.99761782913726, 59.99941848878058, 22.953684621066, 23.124288635009115, 23.090931481738906, 0.9999841485708242, 0.9999975767980142, 0.9999874770813737, 6445.798868367658, 6457.513344476196, 6464.102632783929, 132.9206574880277, 17.108245971292206, 35.53883903995256, 6450.034449106436, 6462.468127011831, 6463.922177847303, 282.49730287378384, 280.9377681234436, 281.63608073088204, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 779.5135, 7.030488, 5480.231, 782.2396, 1.403432, 1096.42, 828.3981, 1.318613, 1092.332, 766.347, 1.422467, 1090.391, 793.4187, 6.929134, 5497.649, 826.6786, 6.608288, 5464.037, 99.64022, 99.67314, 99.23131, 99.09642, 99.95583, 99.34473
7642.89392, 59.99588283318884, 59.998505015857354, 59.998514857034856, 22.9433339698393, 23.10600956447533, 23.061284770534225, 0.9999862527891219, 0.9999957076325918, 0.9999874907769443, 6435.3330688173455, 6450.885783017317, 6451.062667230282, 132.70038068062786, 16.295011959601766, 33.61557601129425, 6442.431639588779, 6454.713903327213, 6460.965860551305, 282.2797018722605, 280.84518447277026, 281.53713962264436, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 785.6448, 6.986943, 5490.225, 775.8776, 1.411721, 1094.214, 834.7264, 1.302231, 1087.707, 772.5997, 1.415297, 1093.715, 787.1431, 6.976434, 5491.759, 832.981, 6.53266, 5442.228, 99.8218, 99.4726, 98.81542, 99.37711, 99.84877, 98.93779
7645.407480000001, 60.000827796097795, 60.00131264540527, 60.00078944992608, 22.951961160712237, 23.11222626025684, 23.080536540965866, 0.9999856878061274, 0.9999949171141308, 0.9999873084177409, 6449.910056945984, 6460.687959518753, 6459.290713920607, 132.75893179464583, 22.317634808499633, 34.99659343585063, 6453.921838309835, 6463.325399834819, 6465.425208995236, 282.39931000910263, 280.78907786620005, 281.661400198843, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 779.5135, 7.030132, 5480.346, 782.512, 1.401775, 1098.032, 828.3787, 1.317877, 1092.33, 766.4635, 1.422651, 1090.338, 793.3996, 6.929134, 5497.489, 826.6985, 6.608471, 5463.517, 99.64126, 99.68414, 99.30136, 99.12022, 99.95979, 99.33012
7647.790360000001, 60.00372746920468, 60.006956493537146, 60.009690908449414, 22.983292195869, 23.160638226419028, 23.140393908619856, 0.9999834788627858, 0.9999926642864241, 0.999984923113267, 6456.566535210897, 6473.503050145122, 6477.491428137372, 134.7743268615377, 22.73939787934819, 40.708947589655736, 6464.853414630557, 6469.515312995289, 6483.748608922524, 282.440922644842, 280.9524607552149, 281.7491891065706, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 785.8222, 6.986407, 5490.225, 776.0138, 1.411353, 1094.187, 828.3787, 1.318429, 1092.278, 772.6386, 1.415113, 1093.445, 793.3996, 6.929134, 5497.875, 826.122, 6.615613, 5468.329, 99.82182, 99.47016, 99.23576, 99.40266, 99.95479, 99.39045
7650.144, 60.00439011863861, 60.00996493344141, 60.008719666437216, 22.964499453714755, 23.11602236972311, 23.093511770620513, 0.9999830567822351, 0.9999933149357305, 0.999983466105222, 6448.745542962812, 6456.672994031275, 6466.239347172944, 136.83514983451323, 26.829962357685872, 36.24346089494611, 6453.87941542065, 6463.993052402894, 6464.531114958477, 282.48395863284003, 281.02229998553656, 281.73209975312255, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 792.1704, 6.939113, 5497.081, 769.9437, 1.417431, 1092.531, 822.264, 1.330946, 1096.182, 777.0466, 1.409965, 1095.372, 796.8903, 6.904114, 5498.915, 824.4719, 6.634108, 5465.639, 99.94142, 99.31959, 99.55425, 99.49356, 99.97887, 99.45197
7652.62308, 60.01218200722121, 60.013613923312064, 60.009091595268195, 22.968833249291563, 23.12951449559391, 23.10759508791714, 0.9999817528486731, 0.9999962613997816, 0.9999804331818216, 6460.29851430517, 6466.739609415895, 6469.282446128839, 132.1683651379276, 27.301764431343145, 40.87634813874186, 6457.0172174658555, 6465.715465481278, 6469.379996579775, 282.43670833144944, 280.9152152374675, 281.65757879478946, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 785.8222, 6.986407, 5490.387, 776.1694, 1.410063, 1094.787, 828.3205, 1.317877, 1092.232, 772.7551, 1.415113, 1093.037, 793.3996, 6.928769, 5497.756, 820.3564, 6.679522, 5479.999, 99.82382, 99.4849, 99.24987, 99.36561, 99.95286, 99.63495
7655.036800000001, 60.01046121499279, 60.00802515521064, 60.01202204628216, 22.94487545753501, 23.11329648073954, 23.070490857803225, 0.9999818691446151, 0.9999960312483008, 0.9999814825321368, 6440.590995201735, 6457.831017949609, 6461.115583481527, 130.3779083610234, 19.740069055637377, 38.24023353919847, 6445.505286757058, 6455.338999981923, 6464.035716478885, 282.5483362613326, 280.92022894280467, 281.68928557820925, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 780.5583, 7.027455, 5480.62, 782.3757, 1.40159, 1096.895, 834.6876, 1.303335, 1087.769, 766.4829, 1.422099, 1090.158, 787.1622, 6.976252, 5491.765, 814.074, 6.745811, 5491.561, 99.65449, 99.74028, 98.82432, 99.08106, 99.84691, 99.82947
7657.444280000001, 60.008808757226596, 60.009589282379146, 60.00913961297672, 22.972144453866267, 23.141056718653132, 23.109219650912863, 0.9999824365337852, 0.9999930709753465, 0.9999802321564649, 6456.999845407136, 6463.996394715668, 6472.84112972295, 128.45222043904153, 24.65430726586419, 43.11514380553217, 6456.9337526433665, 6467.596196878041, 6470.775247956466, 282.4863551186641, 280.9934815629877, 281.75985543565355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 785.8222, 6.986586, 5490.444, 776.1306, 1.411353, 1094.336, 828.3399, 1.318429, 1092.34, 772.6774, 1.414377, 1092.877, 793.3996, 6.929134, 5497.597, 820.3564, 6.679888, 5479.939, 99.82181, 99.48373, 99.28637, 99.43165, 99.95491, 99.63394
7659.813400000001, 60.013894366382715, 60.01501800292624, 60.01367982889455, 22.982884146611564, 23.133729739203464, 23.08332877983569, 0.9999810237340626, 0.9999961242589507, 0.9999804717652857, 6454.98111688866, 6464.766614467722, 6468.560399856376, 134.32965027602089, 13.57117730395612, 34.63255348777466, 6454.278389992609, 6459.500327647631, 6469.95085986298, 282.5123766871708, 280.98662740138406, 281.5850855864162, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 779.5332, 7.030132, 5480.179, 782.4147, 1.403064, 1097.061, 828.3011, 1.318797, 1091.952, 766.4829, 1.421732, 1090.845, 793.3996, 6.929317, 5497.597, 820.3564, 6.679888, 5479.826, 99.64222, 99.78544, 99.32255, 99.16638, 99.95883, 99.6318
7662.289760000001, 60.01456717602121, 60.01670240634652, 60.01375683092753, 22.965485415016314, 23.12252645336258, 23.094352834315686, 0.9999820742847605, 0.9999932610306898, 0.9999837586375222, 6452.597000867273, 6465.931708277594, 6465.876545069946, 135.2338542969119, 21.745840533337287, 35.573720559112644, 6452.731144756327, 6463.019505999453, 6466.62613214265, 282.4293046156076, 280.96981925620884, 281.66813235400025, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 773.2245, 7.071001, 5467.504, 788.6404, 1.394407, 1099.471, 822.0698, 1.332235, 1093.876, 761.7059, 1.428535, 1088.773, 797.5961, 6.900827, 5499.488, 824.6707, 6.631544, 5469.534, 99.40072, 99.97893, 99.61437, 98.89087, 99.98929, 99.44891
7664.669680000001, 60.02179219060794, 60.01602689672117, 60.01403250010431, 22.951281800979498, 23.120998926881832, 23.079878233368184, 0.9999834823610617, 0.9999938891452231, 0.9999840591645809, 6444.90870073356, 6458.840542829196, 6459.370274826535, 130.32175626608432, 20.449063092839992, 35.99269118103712, 6445.151523954967, 6458.750979874866, 6466.753639380673, 282.38614044149233, 280.88661037177036, 281.59843485631615, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 779.5332, 7.03031, 5480.347, 782.2979, 1.403248, 1097.141, 828.3593, 1.318245, 1091.947, 766.3664, 1.422651, 1091.054, 793.3996, 6.929317, 5497.648, 826.6588, 6.608837, 5463.923, 99.64127, 99.82869, 99.28681, 99.18533, 99.95979, 99.34267
7667.0098800000005, 60.015692052013655, 60.019410940590234, 60.0158638776306, 22.93031770394153, 23.08665100437676, 23.046154401715466, 0.9999851219798491, 0.9999958125174782, 0.9999841678477759, 6439.196795556418, 6448.976406547759, 6453.355176763476, 130.6063811771246, 21.094002987693102, 34.56489726007544, 6441.607587983187, 6450.94392556881, 6455.847350667096, 282.4886451017383, 280.957435647397, 281.6433568094489, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 783.3381, 7.001755, 5488.381, 776.9476, 1.410248, 1095.109, 834.3964, 1.303703, 1087.774, 772.5415, 1.415664, 1093.236, 787.1431, 6.976799, 5491.923, 832.9015, 6.533575, 5441.884, 99.77217, 99.55394, 98.81618, 99.3837, 99.84478, 98.94195
7669.380760000001, 60.017318916425715, 60.019059095355864, 60.019413584696025, 22.945320558010785, 23.12231588372202, 23.082515835739034, 0.999984875918945, 0.9999936658362596, 0.9999855312843939, 6448.688377519969, 6461.373377900659, 6466.20660665032, 139.3443305808937, 18.55105421452754, 35.76769233109803, 6449.6530670840075, 6458.634526672482, 6464.643334449496, 282.55413541455897, 280.9458114277171, 281.5532948580104, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 779.5332, 7.029953, 5480.399, 782.3757, 1.402143, 1097.48, 828.3205, 1.318245, 1092.229, 766.2111, 1.422835, 1090.26, 793.3806, 6.929317, 5497.589, 826.6588, 6.609203, 5463.52, 99.64031, 99.76954, 99.29213, 99.12987, 99.95477, 99.32688
7671.775000000001, 60.01909234358827, 60.01652685938151, 60.01882705580256, 22.965753644497802, 23.147272441392488, 23.112492508716823, 0.9999823778895852, 0.9999930849174271, 0.9999838581826234, 6455.635789286017, 6466.3244409852105, 6474.573710590283, 131.22782563923272, 21.420797252677403, 41.344236563824325, 6461.086014655518, 6471.08263176061, 6478.00238175413, 282.40901863941923, 281.00325631481275, 281.58926646691646, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 785.8222, 6.986407, 5490.277, 776.1306, 1.411169, 1094.684, 828.3981, 1.319165, 1092.683, 772.7357, 1.414929, 1093.696, 793.3806, 6.929134, 5497.429, 826.6588, 6.609386, 5463.116, 99.82077, 99.55194, 99.25075, 99.36874, 99.95687, 99.32799
7674.165760000001, 60.01962816154762, 60.01852073928641, 60.02176352032373, 22.99212447526248, 23.146880128432315, 23.133435471145823, 0.9999857608866588, 0.9999940169478881, 0.9999826016962416, 6444.081105618165, 6458.351060030616, 6460.536054778375, 136.4537432368777, 27.157892056216497, 38.70094946810195, 6450.618040465422, 6464.699198935695, 6466.166287154984, 282.43940644993586, 280.9185327018865, 281.6714852746663, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 792.1507, 6.93947, 5497.023, 769.788, 1.417616, 1092.319, 821.9534, 1.332419, 1095.191, 779.0273, 1.407758, 1096.584, 799.7134, 6.877816, 5500.336, 820.6746, 6.672563, 5476.972, 99.94448, 99.3003, 99.61527, 99.55374, 100.0, 99.60689
7676.55856, 60.01766882220189, 60.0203537172859, 60.01903670085866, 22.97693145169397, 23.147932715292086, 23.115348857939413, 0.9999797892176925, 0.9999938748423535, 0.999978295576897, 6458.351354562113, 6467.929954873325, 6470.38267367118, 130.00415746535646, 22.31164025483099, 38.50725532936622, 6457.814530946903, 6469.961084706136, 6468.421260022137, 282.4077167175304, 280.95233938299214, 281.653587764668, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 785.8419, 6.986407, 5490.277, 776.1889, 1.409879, 1095.406, 828.3787, 1.318245, 1092.063, 772.7357, 1.414929, 1093.09, 793.3806, 6.928769, 5497.754, 822.0463, 6.661393, 5477.318, 99.82086, 99.58098, 99.30701, 99.37046, 99.95086, 99.5862
7678.984560000001, 60.0220002209226, 60.02116367329383, 60.021197896912206, 22.94743496110506, 23.10562213022912, 23.069693043317884, 0.9999800011334555, 0.9999947896873495, 0.9999822867133601, 6446.816657275551, 6449.226533541995, 6459.709674292137, 131.3394775786569, 17.533386624133982, 40.13494178695498, 6445.648388784364, 6455.78566917642, 6461.908249514143, 282.4289254095976, 280.8744198139957, 281.58758658828043, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 784.6591, 6.994795, 5487.205, 778.3679, 1.407116, 1096.925, 832.0864, 1.30941, 1088.897, 767.3568, 1.422283, 1090.159, 787.2957, 6.976252, 5491.764, 813.4179, 6.750755, 5491.781, 99.77623, 99.71909, 98.97808, 99.08724, 99.84886, 99.84802
7681.38248, 60.0180425312911, 60.01902848921807, 60.01741593497191, 22.977569634775808, 23.155339925851607, 23.104543842738575, 0.9999778852380529, 0.9999935754608238, 0.9999802604285696, 6459.595056190439, 6466.941980393043, 6474.087593575782, 130.34023979750486, 17.39587178965212, 40.39622400883013, 6456.701587183197, 6462.927317698669, 6467.990834391674, 282.28171415110285, 280.82800977332374, 281.59131596370224, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 784.7971, 6.989441, 5490.333, 776.2667, 1.411169, 1095.003, 828.3593, 1.318245, 1091.725, 772.5803, 1.415297, 1093.396, 793.3806, 6.929317, 5497.863, 820.3763, 6.679705, 5479.887, 99.81373, 99.54437, 99.28115, 99.45858, 99.95477, 99.63178
7683.85832, 60.016780719928725, 60.01774517497064, 60.013724523110895, 22.982155194278825, 23.13749470883615, 23.088484174632217, 0.9999843792898081, 0.9999964014165306, 0.9999828499680294, 6456.284535695128, 6467.837178341234, 6473.234406113006, 126.79441405116955, 15.586435342327604, 39.53226063550346, 6456.638914053493, 6464.7963243283975, 6473.092772011364, 282.529422957896, 280.8729244608773, 281.57299676311425, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 779.5332, 7.030488, 5480.289, 782.3757, 1.402511, 1097.544, 828.3981, 1.318061, 1092.33, 766.3858, 1.423019, 1090.57, 793.3806, 6.929317, 5497.589, 820.3564, 6.680071, 5479.713, 99.64022, 99.77084, 99.26172, 99.09117, 99.95581, 99.62974
7686.21132, 60.01677679396667, 60.0134443906103, 60.01297702885205, 22.976931730155265, 23.146786314318142, 23.11842588746064, 0.9999825176741715, 0.9999967213264931, 0.999987655989566, 6454.132119423154, 6466.992018310932, 6472.386912412587, 137.38858414440142, 17.187804071347273, 37.53788576422312, 6437.94634834134, 6446.412139700288, 6455.77168842363, 282.32185222276485, 280.83479794498606, 281.64754484990203, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 773.2245, 7.070644, 5467.231, 788.6793, 1.393301, 1098.666, 822.031, 1.332419, 1095.383, 760.0554, 1.429638, 1086.543, 799.6561, 6.877816, 5500.06, 826.6985, 6.608654, 5463.521, 99.40281, 100.0, 99.57887, 98.78447, 100.0, 99.33534
7688.557720000001, 60.019089499204206, 60.011752395616305, 60.01235639666107, 22.945723899381473, 23.11133945609558, 23.08162328303394, 0.9999859509830945, 0.9999955821400535, 0.9999832361980504, 6446.810558788415, 6457.488996529078, 6459.0171804062375, 130.89232095878288, 16.971559981952566, 37.481402483662805, 6445.274342868281, 6455.350593149476, 6465.336336049134, 282.38838876085657, 280.9734360664003, 281.6703420931565, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 779.5332, 7.03031, 5480.179, 782.473, 1.402511, 1097.674, 828.3399, 1.318429, 1092.223, 766.347, 1.422835, 1090.197, 793.3806, 6.929134, 5497.761, 822.9211, 6.651871, 5472.397, 99.64327, 99.75374, 99.24987, 99.10746, 99.95384, 99.49673
7690.924000000001, 60.01592480184262, 60.012148776614744, 60.01488725734467, 22.93388341590153, 23.08123207185523, 23.057727874122467, 0.9999835546628376, 0.9999950866214038, 0.9999854899711462, 6437.367118888898, 6450.096885451529, 6458.484990988452, 130.66533350838836, 18.659171881764905, 36.507456380159056, 6441.036469336079, 6448.246500738943, 6458.508260545265, 282.38336770069986, 280.91833789724006, 281.60015675753056, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 779.5332, 7.03031, 5480.399, 782.2201, 1.402696, 1097.018, 829.6017, 1.315668, 1090.791, 769.1238, 1.419709, 1092.472, 789.5465, 6.961459, 5493.198, 832.0267, 6.544562, 5442.46, 99.64327, 99.72747, 99.14807, 99.24179, 99.88949, 98.98478
7693.320680000001, 60.012329985023406, 60.01301520999876, 60.01002864302993, 22.941056615684406, 23.11611527890529, 23.083169455312703, 0.9999886678441412, 0.999996299629701, 0.99998612351217, 6448.725828614856, 6458.962777035568, 6463.24628051112, 135.62648180479164, 23.622625750454063, 30.104764187379715, 6449.429779424496, 6454.812254076975, 6462.86800957992, 282.47558433805835, 280.9772097154405, 281.6782814702836, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 782.9636, 7.006574, 5484.306, 780.5275, 1.403801, 1096.77, 829.3881, 1.316957, 1092.459, 766.5023, 1.422467, 1089.702, 793.3806, 6.928951, 5497.596, 826.6786, 6.609386, 5463.92, 99.73557, 99.70499, 99.2279, 99.06244, 99.95283, 99.33214
7695.662880000001, 60.00722138168142, 60.00667991586522, 60.00708992416703, 22.968441534160597, 23.11525008584227, 23.087240679745918, 0.9999817055428227, 0.9999918010939871, 0.9999813202768774, 6444.778634132567, 6466.311336358738, 6469.1154135364895, 132.53500511903076, 22.812280459678732, 36.506776779798344, 6450.624622182603, 6455.933813496322, 6467.65880778245, 282.376156043413, 280.8813858172124, 281.60927308027874, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 785.7039, 6.986764, 5490.225, 776.15, 1.410063, 1095.343, 828.3981, 1.318613, 1092.272, 772.6191, 1.414561, 1092.955, 793.3996, 6.929499, 5497.762, 826.6588, 6.608837, 5463.574, 99.82286, 99.57522, 99.30669, 99.35817, 99.95578, 99.33631
7698.0092, 60.00349105244754, 60.00408572025015, 59.99859617472493, 22.984632892899306, 23.133913910124022, 23.118950447202028, 0.9999838618178881, 0.9999954060199336, 0.9999855280625451, 6457.546274501547, 6467.044255878733, 6482.0502319114585, 137.2483237347019, 20.39625211641669, 35.71069030018111, 6458.969055313496, 6466.854854856522, 6473.661471166494, 282.5313105743988, 280.9697059739823, 281.67957142653063, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 792.1704, 6.939291, 5497.076, 769.8658, 1.418905, 1091.449, 822.0892, 1.331867, 1094.954, 779.1632, 1.406471, 1095.697, 799.6943, 6.877268, 5500.226, 820.3763, 6.679522, 5479.941, 99.94448, 99.22129, 99.59592, 99.60741, 100.0, 99.6339
7700.312040000001, 60.000934957627145, 60.00272023434042, 59.998314228096696, 22.9758814206849, 23.129794901559375, 23.093908732188773, 0.9999854756239314, 0.9999944493725754, 0.9999825793863764, 6451.49690434296, 6465.90998851017, 6468.829182725795, 128.59642718589703, 20.653469060482166, 37.95558299503773, 6456.988897392878, 6466.68570617404, 6468.156936246802, 282.3734774580154, 280.88758912541095, 281.62108582165206, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 785.8419, 6.986407, 5490.387, 776.15, 1.411537, 1094.335, 828.3399, 1.318245, 1092.001, 772.7745, 1.414193, 1093.371, 793.3806, 6.929134, 5497.646, 826.7184, 6.608837, 5463.517, 99.82487, 99.6066, 99.327, 99.33662, 99.95687, 99.33527
7702.737720000001, 59.99961683311354, 59.996784875612455, 59.99868545994028, 22.93896006277161, 23.091386028643218, 23.04996715871916, 0.9999856856347549, 0.9999958302550065, 0.999980662556403, 6445.202171648309, 6451.485598285262, 6458.046900815283, 130.5869075916853, 21.876009714333577, 42.499485970341766, 6440.887434680123, 6455.8680973822375, 6457.79847121676, 282.4895836673661, 281.0205284244447, 281.6071605467253, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 785.8419, 6.986407, 5490.393, 776.1306, 1.411537, 1095.629, 828.3593, 1.318797, 1092.059, 772.5609, 1.414193, 1092.733, 793.3806, 6.93096, 5496.714, 819.7997, 6.68941, 5482.563, 99.82086, 99.48417, 99.2767, 99.39686, 99.94419, 99.66708
7705.113800000001, 59.99839186035293, 59.99620372863267, 60.000053318280365, 22.97641836096526, 23.138678426347987, 23.103196940544827, 0.9999862166884257, 0.9999956382206265, 0.9999817191394946, 6453.483445059773, 6467.440095381808, 6470.986344875245, 130.90780591639395, 24.184561403683347, 42.797630407387715, 6457.357868547684, 6465.768751065692, 6474.235637687043, 282.4007769543237, 280.9079158681365, 281.63813059809326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 779.5332, 7.030132, 5480.347, 782.473, 1.403801, 1096.48, 833.9499, 1.305544, 1089.264, 769.2986, 1.417687, 1092.342, 791.0153, 6.947762, 5496.542, 821.2511, 6.669633, 5479.255, 99.64232, 99.82728, 99.02259, 99.19072, 99.9302, 99.62142
7707.5088000000005, 60.0006264795285, 60.00270262990148, 60.00050786147329, 22.967080057998285, 23.12615381927363, 23.08748531235882, 0.9999845353625577, 0.9999949553655808, 0.9999835155107052, 6451.005804176696, 6464.641575906871, 6468.096398633032, 132.2513091829078, 19.14353120454689, 40.654948107599466, 6453.811210308562, 6466.136379554892, 6468.6055968860865, 282.4283874014125, 280.9385899829194, 281.6255453741937, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 783.5748, 7.006752, 5485.476, 780.3135, 1.404353, 1096.183, 828.4175, 1.318245, 1092.562, 766.5411, 1.421548, 1090.264, 793.3806, 6.929317, 5497.537, 820.3365, 6.679705, 5479.944, 99.74784, 99.76927, 99.32244, 99.11351, 99.95779, 99.63394
7709.885560000001, 60.00035706478712, 59.999965896934, 60.00220576242874, 22.9414311880096, 23.096393161167562, 23.071919508297803, 0.9999845924667918, 0.9999952474723385, 0.9999813558043746, 6445.029290028048, 6460.6075699302855, 6462.698432457445, 133.80235238818932, 18.284942698560826, 34.525949836454174, 6447.720484286032, 6458.509434656298, 6465.476120446185, 282.4484717037528, 280.9442736707585, 281.64658289518815, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 774.1708, 7.068681, 5467.511, 788.1929, 1.392749, 1097.9, 822.0504, 1.332971, 1095.226, 760.2107, 1.428719, 1086.726, 799.6752, 6.877816, 5500.391, 826.6786, 6.607922, 5463.515, 99.41592, 99.97601, 99.56464, 98.7048, 100.0, 99.33118
7712.35936, 59.99943130972838, 60.00394614707297, 60.00281980885393, 22.95786928319013, 23.114118667577618, 23.08785370798841, 0.9999833830781687, 0.9999962600993447, 0.9999857986455274, 6452.281294764779, 6459.514170511266, 6465.8689858018615, 131.97591265691494, 13.180111873893111, 35.276636618971, 6450.901006987122, 6461.97746451724, 6464.624153115889, 282.5342596809579, 280.9091441915349, 281.73274250794134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 0 0), 5500.0, 800.0, 779.5332, 7.030132, 5480.347, 782.3952, 1.403432, 1096.498, 828.3399, 1.318797, 1091.889, 766.5023, 1.421548, 1089.519, 793.3996, 6.929317, 5497.813, 820.3763, 6.679888, 5479.827, 99.64127, 99.68021, 99.32211, 99.12987, 99.95278, 99.63181
