TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
7997.222920000001, 60.00117011267563, 59.99435894192163, 59.9989277052229, 12.835821367134304, 12.926289494379844, 12.901069270237143, 0.9999996317689168, 0.9999924431376199, 0.9999986423028411, 3586.4164696397884, 3589.512850050934, 3597.9137381300984, 45.252664177578936, -11.423029979353487, -6.2823192033965825, 3585.052516051854, 3593.226535336258, 3581.451754149829, 282.1675301389519, 280.70993524662146, 281.59548560104963, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 801.5941, 6.861837, 5500.572, 801.1698, 1.374698, 1101.38, 816.091, 1.344752, 1098.004, 765.143, 1.423019, 1088.825, 796.6042, 1.380953, 1100.219, 806.8173, 1.362996, 1100.362, 100.0, 99.90965, 99.77171, 99.04262, 100.0, 100.0
7999.654200000001, 59.99924997070996, 59.99957483620423, 59.99449838840673, 12.841400914923014, 12.923127258999063, 12.869190801863375, 0.9999999172582228, 0.9999953492707992, 0.9999996395109803, 3588.404366114863, 3594.3477611128274, 3593.111294740562, 37.71805872753714, -11.542369234657144, -2.5737192060264533, 3584.7909421060767, 3594.550226079927, 3589.4935716890805, 282.2131545232643, 280.7809844103339, 281.4617733231033, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.3248, 6.914485, 5499.195, 794.7689, 1.384828, 1099.002, 822.4193, 1.331682, 1095.538, 771.1822, 1.415664, 1092.436, 802.9561, 1.370543, 1100.415, 813.0998, 1.351643, 1098.468, 99.98396, 100.0, 99.59296, 99.26248, 100.0, 99.91108
8002.022040000001, 59.99065794510723, 59.995096230802545, 59.9955859426005, 12.834142691942404, 12.918378478266776, 12.872989112679267, 0.9999990303832419, 0.999993478297574, 0.9999998357109593, 3582.5070450753697, 3592.3161062520985, 3587.822749665412, 39.20129581440631, -10.920542056425575, -2.7377363363340237, 3584.149279784681, 3591.281675468457, 3584.3353604012736, 282.23378959510154, 280.7659696137099, 281.4779498203125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.3445, 6.916091, 5498.806, 801.8313, 1.369909, 1101.182, 824.5157, 1.325792, 1093.764, 774.7358, 1.411987, 1094.458, 807.534, 1.361047, 1099.441, 819.2629, 1.338275, 1096.615, 99.98096, 100.0, 99.44653, 99.44415, 99.99144, 99.74312
8004.511200000001, 59.99549515566632, 59.994480843138994, 59.99206153258906, 12.837969307460309, 12.921739353098744, 12.892778652355556, 0.9999999999935776, 0.9999926495123189, 0.9999999614058553, 3585.695837470888, 3592.140711468781, 3592.395847235117, 39.5714723898418, -8.54252617959446, -7.78186735757447, 3583.582463850835, 3596.32805956465, 3591.4443841292846, 282.1379153642339, 280.80555226357046, 281.613231085401, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 793.2744, 6.927156, 5498.581, 802.0648, 1.37175, 1101.202, 822.4969, 1.331867, 1095.471, 771.1628, 1.416216, 1092.242, 802.9752, 1.370543, 1099.764, 813.0998, 1.351276, 1098.919, 99.9728, 100.0, 99.56091, 99.29333, 100.0, 99.90033
8006.95308, 59.99156075317376, 59.99274649470917, 59.99521486931649, 12.851553941567305, 12.926530097390316, 12.881830961127987, 0.9999998441970804, 0.9999948575090518, 0.9999995244697714, 3584.569065063498, 3592.6264404514404, 3591.0746916803414, 42.12318776924576, -3.81387331816768, -1.4234273802234156, 3586.168751555747, 3597.525093149355, 3593.8303145148684, 282.11019474777754, 280.8048510559334, 281.5591212121779, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.0752, 6.962671, 5494.183, 801.2865, 1.372671, 1099.472, 822.4193, 1.331682, 1095.596, 777.5126, 1.40831, 1094.665, 802.8607, 1.370909, 1099.746, 813.0998, 1.351459, 1098.928, 99.89082, 100.0, 99.56211, 99.56246, 99.97555, 99.90075
8009.374000000001, 59.994170884209986, 59.995867407018714, 59.99485042651043, 12.84466967413854, 12.905160308064918, 12.913891996272344, 0.9999992092839223, 0.9999900764521245, 0.9999993651970747, 3585.06582727809, 3592.332022413362, 3593.269925110079, 47.19854803509543, -15.943146515249282, -3.1570728227412133, 3584.9332635776855, 3590.493768944854, 3594.764345846759, 282.2262066246878, 280.8966522860305, 281.54724772017033, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 782.7664, 7.00818, 5485.871, 795.0024, 1.383723, 1099.852, 816.1104, 1.34512, 1097.955, 783.7654, 1.400587, 1097.334, 796.6805, 1.381866, 1100.845, 806.8969, 1.363362, 1100.142, 99.7376, 99.95968, 99.80735, 99.75625, 99.97397, 100.0
8011.859800000001, 59.99305834001803, 59.99618397245217, 59.994851601942436, 12.85647669425058, 12.934659290115684, 12.91069885547757, 0.9999994213496863, 0.999996659635918, 0.9999998828357438, 3586.521839342981, 3598.3530380554557, 3587.8395580772913, 38.99354600721017, -11.488823073517551, -3.5230723652626637, 3586.5616155964894, 3595.346803851288, 3588.8742415368292, 282.1403369334864, 280.77693432785355, 281.4547080764887, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.0752, 6.96285, 5494.24, 800.9752, 1.373777, 1099.599, 822.3998, 1.331867, 1095.484, 778.5418, 1.407023, 1096.255, 802.9179, 1.371639, 1099.313, 809.8989, 1.358418, 1099.721, 99.89187, 99.96219, 99.58242, 99.65815, 99.93612, 99.95118
8014.253960000001, 59.99716599140619, 59.99564478801605, 59.99668106265285, 12.86433002396925, 12.942117990271191, 12.903331164447364, 0.999998848782752, 0.9999947432229692, 0.9999997982399365, 3590.4164777463393, 3592.692870558744, 3591.576636744227, 41.737792133448465, -10.974878483259545, 1.3108367033579924, 3586.9507840436136, 3591.570090978255, 3592.0145077422803, 281.8588813943631, 280.4710901784361, 281.27410308553164, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.0752, 6.962671, 5494.686, 801.734, 1.371382, 1099.717, 824.5352, 1.32616, 1093.761, 787.688, 1.394152, 1098.574, 807.6103, 1.362873, 1098.627, 800.4553, 1.374166, 1100.33, 99.8959, 99.97289, 99.47207, 99.94272, 100.0, 100.0
8016.600280000001, 59.987193267916005, 59.99890084848444, 59.9961187402621, 12.864978745756984, 12.944036599018185, 12.912838709112643, 0.9999996369455028, 0.9999930805329881, 0.9999991679821755, 3587.9807523984264, 3596.852509692891, 3591.697021960003, 38.03070780384928, -11.968122276955, -2.2538695973627796, 3589.039911626063, 3596.199938634447, 3592.0296524191895, 282.221362987524, 280.8422964280662, 281.5350379930367, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 791.7761, 6.942147, 5496.08, 802.9597, 1.371382, 1099.996, 822.691, 1.33113, 1095.502, 783.9984, 1.399852, 1098.221, 802.8225, 1.369813, 1101.818, 806.877, 1.363362, 1099.56, 99.92733, 100.0, 99.58969, 99.75578, 100.0, 100.0
8019.092360000001, 59.990708384204474, 59.99308625379643, 59.99114275541415, 12.854192057479633, 12.942839518374091, 12.906087085478447, 0.9999997242631639, 0.9999990595722837, 0.9999993265196804, 3587.0953619745223, 3599.1152059483547, 3592.141815811696, 39.49991242558235, -10.700975013121251, -5.12182281519199, 3590.54786338887, 3601.060661085077, 3596.041072346289, 282.10846063322566, 280.7232025338632, 281.44732043511647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.3051, 6.914306, 5499.142, 801.053, 1.372671, 1099.998, 822.4581, 1.331682, 1095.649, 790.2706, 1.391027, 1099.399, 803.0323, 1.370726, 1101.657, 806.8571, 1.362813, 1099.559, 99.98499, 100.0, 99.56211, 99.89757, 100.0, 100.0
8021.4940400000005, 59.99532244441748, 59.99467996602663, 59.99973409619014, 12.877336595161031, 12.936602202825263, 12.933261336366952, 0.9999996668496479, 0.9999974205141443, 0.9999998825477843, 3592.024374772217, 3597.6339827926076, 3603.1175504826165, 46.3282192608815, -9.419599558876598, -4.275245826279786, 3589.904912388361, 3598.1516512617904, 3600.422645791032, 282.0862357855663, 280.6361236619054, 281.51394698722765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 801.5743, 6.861658, 5500.353, 794.8857, 1.383907, 1099.768, 816.1492, 1.345672, 1097.771, 796.6011, 1.381282, 1099.906, 796.6042, 1.381866, 1100.883, 813.0998, 1.351276, 1098.126, 100.0, 100.0, 99.79594, 100.0, 100.0, 99.9
8023.895920000001, 59.99738577317727, 59.99238381489205, 59.99736299760189, 12.847097487925238, 12.948825510880878, 12.907105312599029, 0.9999998921232109, 0.9999974159255918, 0.9999999040575513, 3587.6562981912375, 3598.5919657866257, 3591.8622608566548, 40.37639237821941, -10.96635876678397, -4.301809447206551, 3589.7582260841655, 3598.085068447103, 3596.698432149376, 281.9444379601898, 280.8000847767433, 281.52722867062033, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.3051, 6.914306, 5499.142, 801.1698, 1.373224, 1099.899, 822.4775, 1.331498, 1095.698, 790.3094, 1.390843, 1099.217, 803.0133, 1.371091, 1101.097, 808.6066, 1.359517, 1099.189, 99.983, 100.0, 99.60751, 99.91918, 100.0, 99.97203
8026.404480000001, 59.99898703920944, 60.00085362924227, 59.997353195328714, 12.858759588826643, 12.927470048039751, 12.900350768426954, 0.9999999999207838, 0.9999972659067436, 0.9999990864274109, 3585.5943432039935, 3591.5812477741915, 3590.4138823963353, 43.634041146547816, -11.56312965385041, -3.435705579066166, 3586.395222367491, 3596.022405721988, 3591.255692569339, 282.15579243199426, 280.7921933316701, 281.57087556192033, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.3445, 6.914306, 5499.137, 801.1698, 1.374329, 1100.268, 823.5452, 1.328737, 1093.968, 799.1255, 1.375398, 1100.711, 807.1907, 1.362873, 1100.49, 818.8852, 1.338641, 1096.205, 99.98195, 100.0, 99.45027, 100.0, 100.0, 99.69818
8028.941400000001, 60.00146164842383, 60.001264107674515, 60.00222655494286, 12.868852497643768, 12.951825994927317, 12.91487020876136, 0.9999999897648763, 0.9999963754783378, 0.9999998051329042, 3590.3163056423105, 3598.4239661591137, 3596.039766210569, 40.85663997971028, -12.474033790354952, -1.9055996859516995, 3590.7575440784035, 3596.800798202865, 3592.492247437447, 282.15835508228196, 280.8113033915295, 281.48346130070337, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 793.2547, 6.927334, 5498.639, 801.8313, 1.374145, 1100.499, 822.5163, 1.331867, 1095.141, 796.4846, 1.381282, 1100.007, 802.8798, 1.371091, 1101.104, 813.1197, 1.350544, 1098.805, 99.97384, 100.0, 99.60066, 99.97719, 100.0, 99.83279
8031.29456, 60.00331634551508, 60.004456184043406, 60.00648013313849, 12.866273798056108, 12.949768833628402, 12.90066079355663, 0.9999999149732332, 0.999995078518341, 0.9999998458515299, 3589.581246635711, 3597.9343122302334, 3594.7971621152747, 39.86894558884728, -8.654827408197207, -1.2113483213490763, 3588.9893194580623, 3598.397005155564, 3596.9128608675496, 282.18845890680666, 280.75394683961156, 281.5292699174483, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.0555, 6.962671, 5494.015, 801.1309, 1.37304, 1100.937, 822.4581, 1.332235, 1095.64, 802.7956, 1.369882, 1099.865, 802.9942, 1.371822, 1101.379, 813.1395, 1.350361, 1098.181, 99.89178, 100.0, 99.56743, 99.98632, 100.0, 99.90158
8033.677960000001, 60.00420260871755, 60.00300449541197, 60.00492170639214, 12.869120259861559, 12.92260944759721, 12.925608482053544, 0.9999990366369498, 0.99999344366598, 0.9999986932501971, 3589.2848887654322, 3596.9995518711976, 3598.782559287373, 47.481828879449495, -17.979187392411404, -4.5047079551254114, 3590.702507038408, 3592.232196935767, 3598.65522301585, 282.26245547451754, 280.78717283138053, 281.48556265473246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 782.7467, 7.00818, 5485.65, 794.7689, 1.383539, 1100.453, 816.1104, 1.345672, 1097.857, 809.0484, 1.359218, 1099.358, 796.814, 1.380588, 1101.36, 806.8173, 1.362813, 1099.563, 99.74065, 100.0, 99.82441, 99.94027, 99.99725, 100.0
8036.046200000001, 60.013228672785495, 60.01117553318129, 60.01287783883569, 12.861511059722202, 12.9506021813564, 12.903105152022011, 0.9999996593685845, 0.9999981251895907, 0.9999993708726713, 3589.0476304218864, 3597.6800903856674, 3595.3711593080534, 42.747949529879975, -6.224091186185433, -3.1068484610717633, 3589.5512031763533, 3598.3079615714046, 3594.3330070488973, 282.09525288022724, 280.80708411941754, 281.5231279922209, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.0555, 6.963028, 5494.24, 801.0142, 1.372671, 1100.596, 822.3998, 1.331867, 1095.373, 802.7374, 1.370802, 1100.04, 803.0133, 1.371457, 1099.438, 811.9666, 1.354206, 1099.195, 99.89387, 99.97307, 99.58807, 100.0, 99.94749, 99.88751
8038.4717200000005, 60.004915478495114, 60.009277367394446, 60.006381217165476, 12.87053657723725, 12.94224316872738, 12.914764804488035, 0.9999999999999738, 0.9999956812165802, 0.9999994445643888, 3588.6342265785825, 3597.7786035489585, 3595.0889074324627, 41.684821343359005, -10.104114313293621, -1.5576197682769362, 3590.2453786115566, 3596.649966202812, 3598.900581130386, 282.235894143819, 280.88143022762796, 281.56664779436164, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.0358, 6.963028, 5494.015, 800.9169, 1.372856, 1100.02, 823.0599, 1.330394, 1094.509, 800.7567, 1.374663, 1100.258, 806.1034, 1.365065, 1100.213, 802.3242, 1.372152, 1100.3, 99.89273, 100.0, 99.5429, 100.0, 99.91841, 100.0
8040.87524, 60.013203728146564, 60.00951141680116, 60.00674383147173, 12.876918359018402, 12.954386564556861, 12.89987977681929, 0.9999999748907127, 0.9999959675179286, 0.9999990247308753, 3591.342236003748, 3597.381918611869, 3596.3913846795303, 38.85221058064269, -5.934928657974297, -3.007960089854805, 3590.8967296747774, 3598.699008401342, 3595.218567407707, 282.26692377209235, 280.851888887384, 281.6108355763402, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 793.8264, 6.930904, 5496.861, 804.1465, 1.369172, 1098.972, 824.1469, 1.328001, 1094.961, 802.6597, 1.370066, 1100.199, 802.9561, 1.369995, 1100.189, 806.8173, 1.363545, 1099.978, 99.95355, 100.0, 99.52824, 100.0, 100.0, 99.9966
8043.281040000001, 60.012832087430034, 60.01133953305898, 60.00959228257509, 12.87036951817619, 12.95352044439475, 12.913483470840646, 0.9999993956219668, 0.9999952954108727, 0.9999993528060227, 3596.053097063692, 3596.5059294307785, 3594.5045262570748, 45.804106401606305, -9.409325637120503, -5.311538033281067, 3590.0362983665946, 3600.183167621684, 3596.270637413078, 282.2484594004021, 280.9021281547773, 281.63715014807394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 794.7531, 6.915555, 5499.084, 801.0336, 1.37525, 1098.735, 822.4581, 1.332051, 1095.65, 796.5234, 1.38073, 1100.109, 802.8607, 1.370178, 1100.211, 806.8372, 1.362996, 1100.312, 99.9849, 99.88361, 99.55678, 100.0, 100.0, 99.96507
8045.73544, 60.01852730840133, 60.019804346837255, 60.01876662310103, 12.870674087386071, 12.94100067169243, 12.932854360375817, 0.9999991108712143, 0.9999971562775217, 0.9999986602036066, 3592.1752593143324, 3600.020005501988, 3602.262161475209, 48.380259523853965, -10.760434994190348, -5.4517510759158085, 3591.4116621243074, 3598.040710040862, 3600.551961494767, 282.09463572339314, 280.89130518280734, 281.7321625752194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 801.6335, 6.861123, 5500.907, 794.9246, 1.383723, 1101.442, 816.091, 1.34512, 1097.901, 790.2124, 1.391027, 1099.276, 796.8712, 1.381136, 1099.485, 813.1395, 1.35091, 1098.6, 100.0, 100.0, 99.79768, 99.93281, 99.9518, 99.88167
8048.1602, 60.022033385012485, 60.01902005636969, 60.02091163063788, 12.872269955119984, 12.961693276501071, 12.91048479022856, 0.9999983991531778, 0.9999939684971898, 0.999999891814067, 3593.2420506105227, 3598.7632733306273, 3592.96149919135, 43.50429255978224, -13.062339466772983, -5.436415089057675, 3592.958735151176, 3594.662694604643, 3596.991476682913, 282.15551186166226, 280.8269439224166, 281.61276744785977, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.3248, 6.914485, 5499.362, 801.1503, 1.374329, 1100.677, 822.4193, 1.332419, 1095.324, 796.5428, 1.380914, 1100.39, 803.0323, 1.36963, 1100.047, 806.9565, 1.361897, 1099.773, 99.987, 100.0, 99.57352, 100.0, 99.98776, 99.97845
8050.5642800000005, 60.021624450258, 60.02641758285156, 60.01749838446995, 12.860484456173657, 12.935866486438202, 12.910659525579689, 0.9999989366592824, 0.9999924342083252, 0.9999991968426782, 3586.6503857343573, 3595.8420877697904, 3590.533104399965, 42.341050613504194, -10.344685323316753, -5.925872485552304, 3586.5100943984717, 3591.6028277003275, 3588.3817615757257, 282.31725184824757, 281.0285738522037, 281.7073187008363, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.3248, 6.914306, 5499.084, 800.9557, 1.37304, 1100.206, 822.3998, 1.331498, 1094.797, 797.2225, 1.379443, 1100.612, 804.9208, 1.364882, 1098.595, 816.1814, 1.343585, 1097.02, 99.9809, 100.0, 99.58761, 100.0, 100.0, 99.72765
8052.927880000001, 60.02886891799162, 60.02661771357616, 60.02530537474991, 12.874908882548992, 12.957433233301844, 12.92240290488866, 0.9999987975458509, 0.9999961726510528, 0.9999979350996052, 3586.875490247002, 3594.345269842844, 3594.374800474603, 42.34435774436804, -12.417255400931708, -7.79183025173711, 3594.780077556393, 3597.1475438734647, 3596.3544320836804, 282.2493171531587, 280.95223753720927, 281.7395276549485, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.2132, 6.958745, 5495.294, 805.878, 1.366225, 1101.033, 826.1075, 1.324504, 1094.252, 798.64, 1.379076, 1100.231, 803.6618, 1.371091, 1100.814, 813.1992, 1.351093, 1098.928, 99.91303, 99.94826, 99.47609, 100.0, 100.0, 99.85473
8055.3661600000005, 60.025459186144786, 60.02533850973966, 60.033991970433156, 12.867473936974953, 12.96081326392371, 12.910802676397035, 0.9999994262887791, 0.9999969777925083, 0.9999988050841901, 3587.9756491414673, 3596.2794385722686, 3598.0197465433475, 39.514437290281194, -8.823483173942236, -5.359024185985618, 3593.6304786445126, 3597.0985560116706, 3595.2369112508923, 282.08919656868545, 280.7065878616551, 281.71363149299685, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 790.6326, 6.955354, 5494.744, 801.1698, 1.37175, 1100.189, 822.3804, 1.331682, 1095.703, 802.7568, 1.370434, 1100.263, 802.8035, 1.370726, 1100.012, 813.1197, 1.35091, 1098.126, 99.90303, 99.91212, 99.60794, 100.0, 99.99966, 99.85514
8057.709600000001, 60.025994908960875, 60.029177392543325, 60.02705001422385, 12.86299946207281, 12.926334954158433, 12.933495452044161, 0.9999991425495285, 0.9999929208888533, 0.9999976564422268, 3591.168059779874, 3598.6517058890295, 3601.3019466356695, 45.04887237193361, -13.094514416002085, -3.989270526917707, 3586.3741948385973, 3592.1793221653934, 3600.502582829018, 282.37547247747074, 280.96204727675394, 281.72147607991855, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 782.7664, 7.00818, 5485.871, 794.9246, 1.382802, 1100.82, 816.1298, 1.34512, 1098.182, 809.1066, 1.359586, 1099.411, 796.4897, 1.380405, 1100.457, 806.8571, 1.362996, 1099.978, 99.74074, 100.0, 99.79811, 99.94505, 99.95968, 99.9966
8060.221320000001, 60.02936226613569, 60.02604819071957, 60.02938252113563, 12.868209303653115, 12.951593310788564, 12.917329108519967, 0.9999995520085514, 0.9999959007586675, 0.9999995409925966, 3591.967098314305, 3600.0333677788713, 3596.418389596447, 40.34974236927866, -10.975718637295586, -2.7214480746338268, 3590.665180399025, 3598.1233010686283, 3597.7405473942968, 282.2097945420255, 280.81653122393107, 281.45391015098033, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.0752, 6.96285, 5494.24, 801.0725, 1.374698, 1100.806, 822.4387, 1.332051, 1095.546, 802.7568, 1.37025, 1100.326, 802.9942, 1.3689, 1099.127, 813.0799, 1.351643, 1098.244, 99.89387, 100.0, 99.59373, 100.0, 99.99996, 99.83896
8062.544360000001, 60.02680878572736, 60.020398974637715, 60.02691867002767, 12.866177409379912, 12.940762077918004, 12.907896065490537, 0.999999827203563, 0.9999970248499572, 0.9999994952290497, 3590.0880900660004, 3597.0995495496745, 3593.706870173982, 41.74661790588107, -11.971300632706402, -1.871554645309061, 3593.7563815673884, 3596.166558284273, 3594.290523083674, 282.2724163379766, 280.75049063401053, 281.6186564349484, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.0358, 6.963028, 5494.015, 801.2671, 1.374329, 1100.198, 822.3998, 1.331682, 1095.479, 802.7762, 1.370802, 1100.373, 803.0323, 1.368535, 1099.459, 805.2069, 1.366842, 1100.263, 99.89587, 100.0, 99.55722, 100.0, 100.0, 99.99137
8064.975880000001, 60.02650733800461, 60.02148925595247, 60.020180059585556, 12.885674479698045, 12.950300546915697, 12.92798950391945, 0.9999995483204861, 0.9999968978713065, 0.9999994117345551, 3586.9386757544207, 3599.641018703614, 3598.7064481089715, 40.14793263200454, -8.161940683691455, -3.9206592545131116, 3594.1268014481507, 3599.2430172792365, 3596.5573768138506, 282.0678593299478, 280.82041761136605, 281.7387456287808, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.3051, 6.914485, 5499.024, 807.2983, 1.363646, 1099.809, 827.0975, 1.321558, 1093.616, 799.6304, 1.375214, 1100.458, 805.2451, 1.367621, 1101.615, 806.7378, 1.363362, 1099.846, 99.9809, 99.98124, 99.34399, 100.0, 100.0, 100.0
8067.339120000001, 60.01925997286626, 60.01982627077036, 60.021289139866035, 12.872992136061443, 12.952872244217552, 12.933736785090833, 0.9999981522051684, 0.9999978780685551, 0.9999994219660022, 3591.421566406516, 3598.954832432241, 3596.2866815480666, 44.04310694213791, -14.207550692083032, -8.545584070972097, 3594.2110648863713, 3602.396840041006, 3598.6720552883307, 282.2792206168351, 280.85187206618934, 281.61824197699, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 791.6972, 6.942683, 5497.303, 800.9752, 1.374513, 1099.316, 822.3998, 1.332051, 1095.596, 796.5234, 1.381098, 1100.114, 802.9179, 1.369813, 1100.194, 806.877, 1.363179, 1099.864, 99.94956, 99.93643, 99.56168, 100.0, 100.0, 99.98009
8069.72576, 60.01950509006293, 60.01618890153932, 60.01715587054175, 12.888439112343535, 12.952264759789935, 12.95469919156909, 0.9999983839448859, 0.9999951323904543, 0.9999990122979276, 3595.984573563682, 3594.76499992607, 3606.775006444759, 45.543305245291776, -13.484860054132923, -1.6264277428356309, 3589.466534919456, 3599.170084509718, 3601.441122809871, 282.1853936455774, 280.84781085786494, 281.6100179519599, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 800.8646, 6.864871, 5500.849, 794.6328, 1.382987, 1098.891, 816.0716, 1.345304, 1097.95, 790.29, 1.39121, 1099.107, 796.5851, 1.380405, 1100.283, 813.2191, 1.350727, 1098.924, 100.0, 99.93809, 99.81267, 99.91745, 99.99093, 99.90075
8072.248680000001, 60.01298193080365, 60.00926608136211, 60.00991917278013, 12.892896248392207, 12.956762451072507, 12.9294593472534, 0.9999988857219697, 0.9999933772262735, 0.9999998951769666, 3593.0052488426295, 3599.0786509898603, 3591.5184590225917, 46.10280551885805, -11.832546254570616, -5.122736239130745, 3590.7539139727332, 3600.4405213235345, 3595.946714837749, 282.20540543079375, 280.83094007838196, 281.54520187841933, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.3248, 6.914306, 5499.142, 800.9947, 1.371382, 1100.766, 822.361, 1.332235, 1095.15, 796.5623, 1.381098, 1100.066, 802.7653, 1.369995, 1099.725, 806.8173, 1.363912, 1099.628, 99.981, 100.0, 99.60794, 99.99747, 100.0, 100.0
8074.6799200000005, 60.00285734956853, 60.0039356694332, 60.00307050419766, 12.851091190728269, 12.951202395993857, 12.903339988071618, 0.9999983025005915, 0.999996399691972, 0.9999993533040111, 3579.6953661861808, 3593.254880338007, 3588.10682617785, 43.102772211450656, -9.15946139090579, -2.3627909548208663, 3588.3875168224463, 3594.7095566484395, 3591.370907307534, 282.27376216305856, 280.88672534268295, 281.6668301183087, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.3051, 6.914128, 5498.975, 801.0336, 1.374145, 1101.048, 822.4387, 1.331682, 1095.872, 796.5817, 1.381098, 1100.066, 802.9942, 1.369813, 1100.299, 813.8354, 1.349994, 1098.655, 99.987, 99.97233, 99.55678, 100.0, 99.96364, 99.87633
8077.115200000001, 59.99991334534449, 60.00374100539908, 60.00114449172211, 12.883026395546548, 12.952667256137124, 12.93757465978517, 0.9999995501695461, 0.9999921654823283, 0.999999181724029, 3592.3022025429404, 3603.0207266688153, 3596.0445605285913, 46.33329203947744, -13.329042084830803, -8.85554426769454, 3591.1835386576367, 3600.9974209234742, 3599.4504391100627, 282.17608576403734, 280.7966659338794, 281.58644767642835, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.0555, 6.963028, 5494.183, 807.5317, 1.363093, 1100.5, 828.0099, 1.32027, 1093.315, 800.6401, 1.375398, 1100.384, 806.1034, 1.364334, 1100.802, 814.6108, 1.349628, 1098.681, 99.89682, 99.99628, 99.30763, 100.0, 100.0, 99.87871
8079.552320000001, 59.99712937555966, 59.994140005796886, 59.99394247661594, 12.875640087917393, 12.956775171539965, 12.931744483907492, 0.9999997121207677, 0.9999984133373704, 0.9999993749011852, 3594.0903490081428, 3600.326207658154, 3595.4794600152272, 40.020683410075094, -10.36583499337678, -2.92602514364512, 3592.5263386619426, 3597.9025218688466, 3593.5800472028814, 282.23972669899206, 280.883910247896, 281.5737402574399, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.5844, 6.936258, 5496.745, 801.0336, 1.373592, 1100.333, 822.361, 1.332419, 1095.378, 802.6985, 1.370434, 1099.991, 802.9179, 1.370726, 1100.731, 813.06, 1.351459, 1098.992, 99.94245, 100.0, 99.61892, 100.0, 99.93249, 99.90692
8081.987360000001, 59.9921545686813, 59.99057340513676, 59.991528419566045, 12.867805220762408, 12.927678662376156, 12.946388647383172, 0.9999987279065574, 0.9999908654976591, 0.9999987302075446, 3588.621815208087, 3589.156900623123, 3601.917599900552, 45.47721986108456, -10.811791922044904, -4.864585146099444, 3588.6733513478125, 3594.952165258581, 3596.251323311108, 282.4021289428088, 280.99504964683166, 281.63913993285195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 783.2198, 7.007466, 5486.096, 795.0219, 1.385013, 1099.405, 816.0328, 1.345304, 1097.78, 809.0678, 1.358667, 1099.664, 796.6614, 1.380588, 1100.38, 806.8571, 1.363545, 1100.083, 99.74277, 100.0, 99.82365, 99.96806, 99.9932, 100.0
8084.405960000001, 59.98986337907323, 59.99431166884821, 59.99404017850932, 12.885974420100498, 12.943419683427305, 12.919884984402744, 0.9999985890689078, 0.9999964878036076, 0.9999996763205428, 3591.1574367799863, 3599.726017419607, 3595.7603314540374, 39.99182910852943, -9.19258382119142, -4.999325526546272, 3589.6465713077773, 3598.455875391479, 3595.1550789822927, 282.22869163053264, 280.8147335816937, 281.61714584532723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.0555, 6.963028, 5494.015, 800.9947, 1.374145, 1100.765, 822.3998, 1.331498, 1095.868, 802.815, 1.370434, 1100.146, 802.9752, 1.36963, 1099.854, 813.1395, 1.35091, 1099.389, 99.89482, 99.93614, 99.62294, 100.0, 99.98537, 99.94302
8086.7559200000005, 59.98800167260578, 59.99179361796971, 59.98991556437013, 12.853445463738256, 12.94711507349187, 12.91319137220938, 0.9999993562479261, 0.9999909165210805, 0.9999999024150061, 3587.280269957399, 3592.129699576676, 3591.0817684451777, 40.61287969835101, -8.825658976259092, -3.8953295827102465, 3585.1872517704182, 3591.1797751820113, 3594.953543901065, 282.2550778502386, 280.8628710405823, 281.6367693167577, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.0358, 6.96285, 5494.292, 801.1698, 1.374145, 1099.103, 822.4193, 1.332419, 1095.096, 802.718, 1.37025, 1100.214, 802.9561, 1.36963, 1099.854, 813.0799, 1.351826, 1098.365, 99.89482, 100.0, 99.55277, 100.0, 99.96644, 99.84996
8089.182720000001, 59.99658746801882, 59.99468605747695, 59.99547527628749, 12.869878646442679, 12.96052281619974, 12.915911207695656, 0.9999994237075173, 0.9999948929364281, 0.9999994736187261, 3591.139740139192, 3597.193741137685, 3595.6437824601517, 41.03263025488546, -11.157152851778164, -4.550157535856897, 3589.8741050977633, 3598.8242846459643, 3595.678358287944, 282.21176599489144, 280.8645597740669, 281.7024862764711, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.3051, 6.914485, 5499.252, 807.4734, 1.362356, 1098.708, 828.7476, 1.317693, 1092.5, 797.4943, 1.378708, 1100.373, 807.1334, 1.363421, 1099.472, 816.1019, 1.346515, 1098.713, 99.98595, 99.9856, 99.28236, 100.0, 99.95784, 99.7819
8091.634000000001, 59.99804666948788, 59.999346276492126, 59.99628803166766, 12.875216289116677, 12.951638043211272, 12.906389467476444, 0.9999982937745937, 0.9999937867686453, 0.9999990112074119, 3591.5259122067764, 3602.20875686247, 3593.9969797175318, 45.674071765297384, -12.777393535217243, -8.610970055958205, 3594.981601931696, 3596.9154977899666, 3600.166194272022, 282.3105813468576, 280.9199675965158, 281.6144716476483, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 790.2383, 6.950356, 5496.521, 801.0725, 1.37304, 1099.795, 822.4581, 1.331682, 1095.15, 797.339, 1.380914, 1100.288, 802.8225, 1.369448, 1100.257, 813.0203, 1.350544, 1098.135, 99.93535, 99.94787, 99.59697, 99.99793, 99.95969, 99.91609
8094.08384, 60.00417050416115, 60.000254820845825, 60.005104818756315, 12.874952894015848, 12.940840569731655, 12.949446201484518, 0.999998377376099, 0.9999958490368953, 0.9999980135894933, 3593.8297929939004, 3597.9523575197263, 3606.23413973833, 45.84104017113796, -13.510078634964657, -4.2954575133580875, 3592.8359611193623, 3597.1314561222275, 3605.3889766119196, 282.2459183863245, 280.9386390942998, 281.63603906799847, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 800.7463, 6.864871, 5500.681, 794.7689, 1.382618, 1099.226, 816.1104, 1.34512, 1098.129, 790.3289, 1.390843, 1099.287, 796.7758, 1.38077, 1100.293, 806.8571, 1.363545, 1100.252, 100.0, 99.89283, 99.80746, 99.93461, 100.0, 99.94773
8096.498320000001, 60.00518276871016, 60.008176814932455, 60.01085428486803, 12.88762431332195, 12.964693017291973, 12.930503324632193, 0.9999996843681682, 0.9999939654455666, 0.9999996449245391, 3594.784271484616, 3599.7177905965946, 3603.2164769752035, 43.214885059330925, -9.719644384523235, -4.912618920524665, 3592.1388000275538, 3599.6876445026633, 3598.1655956558147, 282.34093536848656, 280.87908245017746, 281.6955000539292, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.3051, 6.914485, 5499.362, 801.1503, 1.373592, 1100.247, 822.4581, 1.331498, 1095.698, 796.504, 1.381098, 1099.998, 802.9942, 1.369813, 1099.837, 813.1594, 1.350727, 1099.27, 99.9849, 99.92183, 99.60751, 100.0, 99.98381, 99.83355
8098.826080000001, 60.003013906061184, 60.003966040592786, 60.00041673758117, 12.863432974837162, 12.948358487772769, 12.91720010456436, 0.9999986397407671, 0.9999947935000713, 0.9999995530168899, 3589.3689582145535, 3594.877434917774, 3590.6937354943884, 45.736068774580644, -11.488849071655522, -4.095361258350522, 3586.500941080838, 3593.7603266492024, 3592.1109319880766, 282.37591483941895, 280.91006485129634, 281.66973929215294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.3445, 6.914128, 5499.142, 801.1698, 1.371382, 1100.762, 822.4193, 1.332419, 1095.043, 796.4651, 1.381098, 1099.881, 802.8607, 1.369813, 1100.051, 806.7974, 1.363729, 1099.751, 99.9809, 100.0, 99.62337, 99.98776, 100.0, 100.0
8101.172960000001, 60.002903276928436, 60.00053068264658, 60.001596412256134, 12.897256991837038, 12.976390591458202, 12.962860387295839, 0.9999963711592511, 0.9999925757116849, 0.9999972163068463, 3599.4741300180162, 3603.9402109626303, 3596.494240354677, 48.011183972975914, -9.770820994000246, -11.045368830345069, 3593.155408047341, 3598.092048359956, 3596.609684227316, 282.25963560201535, 280.9282292246202, 281.7313789799482, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.0555, 6.963028, 5493.957, 807.5901, 1.363277, 1098.86, 828.767, 1.317141, 1092.317, 802.7956, 1.370434, 1100.128, 809.1172, 1.359403, 1100.077, 802.5826, 1.371603, 1100.76, 99.89482, 99.895, 99.23486, 100.0, 99.91577, 99.99648
8103.533640000001, 60.00553907513889, 60.00147426845108, 60.00077075790398, 12.877309843000315, 12.966482489196773, 12.920235238632541, 0.9999992867930423, 0.9999937413294546, 0.9999987217020739, 3594.083270792253, 3600.016977172024, 3593.338899196278, 40.41209034396525, -12.670800030516261, -4.483437094786495, 3595.964132984678, 3594.9582067947563, 3594.64499483655, 282.3138470206936, 280.9583914078455, 281.6609872258568, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.3248, 6.914128, 5499.194, 801.2087, 1.37175, 1098.985, 822.3998, 1.332419, 1095.146, 799.4362, 1.376318, 1100.275, 807.1525, 1.358307, 1099.582, 806.7974, 1.362996, 1099.86, 99.98395, 100.0, 99.55733, 100.0, 99.96057, 100.0
8106.046200000001, 59.99922611432435, 59.99885384663263, 59.99709610598461, 12.870708809307517, 12.934584070027725, 12.948258360034036, 0.9999995708588267, 0.9999943034711206, 0.999999025375512, 3587.3475509726354, 3595.5781084016853, 3597.8103947461414, 46.35680891787956, -12.018393504378082, -7.551476149043765, 3585.496888584215, 3593.2929797276993, 3601.5540007683076, 282.28442327818215, 280.9892994287357, 281.75249738610324, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 786.7488, 6.979447, 5489.94, 797.6289, 1.380776, 1098.844, 819.5075, 1.337757, 1097.088, 809.0872, 1.359034, 1099.547, 815.5645, 1.346802, 1097.681, 813.1793, 1.35091, 1098.476, 99.83391, 100.0, 99.73385, 99.93721, 99.83982, 99.92768
8108.49412, 59.999277787283006, 59.99831402324508, 59.99861921064368, 12.88221789737902, 12.961340245237512, 12.91644956894354, 0.9999999896594685, 0.9999958019379203, 0.9999999974976084, 3593.4904742355916, 3601.1176144928168, 3598.223702795949, 39.65836199747491, -9.642704119345126, -2.5307228726719586, 3589.2907500532074, 3601.733840646233, 3597.8437004426537, 282.32589758548994, 280.9652475311222, 281.7382854092761, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 788.9963, 6.963206, 5493.957, 801.0725, 1.374329, 1100.708, 822.361, 1.331867, 1095.828, 802.7374, 1.370618, 1100.093, 809.1935, 1.358673, 1099.654, 806.8173, 1.362996, 1100.489, 99.89072, 99.90229, 99.57264, 100.0, 99.96716, 99.9705
8110.896600000001, 59.999054399997156, 59.99740028111538, 59.99862393454682, 12.86613259698807, 12.94205223898443, 12.920677351110669, 0.9999994175742914, 0.9999918774943292, 0.9999989162450555, 3587.825555867001, 3595.106506617905, 3594.3836791635695, 42.50016417388838, -11.268242072911903, -6.958852827390729, 3586.4731050124337, 3598.7429553496013, 3588.6200325121868, 282.331255494353, 280.9615753983772, 281.6380787135135, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.0358, 6.96285, 5494.015, 801.1698, 1.374513, 1100.941, 822.3998, 1.331682, 1095.823, 802.7374, 1.370434, 1100.098, 809.2507, 1.358855, 1099.603, 813.0998, 1.352009, 1099.334, 99.89273, 99.90229, 99.61892, 100.0, 99.96324, 99.84931
8113.3882, 59.99364352831306, 60.00009344076399, 60.00017468481885, 12.894526866448693, 12.975225974606824, 12.93622462751923, 0.9999999050491016, 0.9999941268450746, 0.9999995329997281, 3593.7991803729287, 3601.4755686660496, 3593.4269818118137, 40.81195538395082, -12.494604718062874, -2.540760652057088, 3593.6243359009904, 3602.4916712150603, 3595.250495387298, 282.3755706183556, 280.9182607239073, 281.6460887236112, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.3051, 6.914306, 5499.137, 807.4539, 1.362725, 1098.426, 828.7476, 1.318061, 1091.599, 796.4069, 1.380914, 1099.955, 803.3948, 1.368352, 1100.133, 817.7321, 1.34267, 1098.245, 99.97985, 100.0, 99.23486, 99.99448, 100.0, 99.73817
8115.809720000001, 60.00164013285935, 60.005985333054646, 59.99639376304417, 12.876381666995329, 12.974595916025558, 12.92711206858377, 0.999999981413773, 0.9999938295091493, 0.9999998531299753, 3590.671790286538, 3601.8482416789984, 3597.476939915928, 38.760586353983626, -12.141471729050352, -4.798481805169331, 3594.9123212536715, 3601.1762166860262, 3599.5433575096918, 282.295502497007, 280.9516559552028, 281.72894646953034, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.0358, 6.962671, 5494.182, 801.1503, 1.37175, 1098.839, 822.4193, 1.332419, 1095.267, 799.7275, 1.376318, 1100.184, 804.7491, 1.367987, 1100.208, 813.0799, 1.352009, 1099.22, 99.89282, 100.0, 99.5683, 100.0, 99.99672, 99.86015
