TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
8132.101280000001, 60.02502889527581, 60.027203377225476, 60.019982203836335, 33.13347841371456, 33.35353042847708, 33.27844449512179, 0.99996558906937, 0.9999774259056693, 0.999960737892043, 9326.226085143291, 9343.982418270447, 9354.91740009444, 225.674370804717, 62.144203483843285, 83.29373030098532, 9331.293825239743, 9340.281984508074, 9355.105438049273, 282.99831935211665, 281.40384484533575, 282.14757484791096, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.2404, 1.385558, 1100.621, 796.0919, 6.904837, 5499.648, 834.2799, 6.5242, 5441.317, 806.8929, 6.814078, 5498.895, 802.0977, 6.8517, 5500.039, 813.2787, 6.754052, 5492.582, 99.98222, 99.9922, 98.93165, 99.97748, 99.999, 99.8377
8134.44976, 60.01875620360176, 60.01808736103059, 60.02033752765248, 33.1270667887154, 33.323937374309246, 33.31154918504707, 0.999963471641242, 0.9999694982780003, 0.999965196462618, 9321.213200981038, 9335.397473874302, 9355.743715796047, 230.09133621497995, 69.74731083021379, 78.59119070302961, 9318.761777530759, 9336.26675404954, 9360.002380314365, 282.96153879903534, 281.40116222808547, 282.165011463523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 800.6675, 1.373957, 1100.471, 797.6873, 6.89839, 5499.471, 829.5628, 6.574636, 5453.736, 803.8442, 6.841841, 5499.895, 797.6914, 6.894618, 5499.755, 813.6763, 6.750023, 5492.004, 99.94401, 99.99861, 99.16673, 99.99476, 99.99528, 99.84917
8136.866440000001, 60.01553067232176, 60.01899457871998, 60.0138248687795, 33.1551803111607, 33.34034571077025, 33.33626416336635, 0.9999641539146517, 0.9999796334014583, 0.9999658566511308, 9338.756592080133, 9343.863345999032, 9356.843304113416, 236.82149229815127, 64.51593000112825, 77.54911088828885, 9340.037347955651, 9349.529152293746, 9361.308296808762, 282.99686642283467, 281.50623411352717, 282.0262868809089, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 806.8579, 1.361643, 1100.191, 789.477, 6.959543, 5494.683, 823.2734, 6.646977, 5473.442, 797.5332, 6.895897, 5499.747, 791.454, 6.944657, 5496.188, 819.9191, 6.683733, 5480.966, 99.87838, 99.90192, 99.50658, 99.99804, 99.9293, 99.64744
8139.296880000001, 60.01456880733972, 60.01000564821313, 60.01641493600457, 33.10832109569687, 33.334268836277666, 33.26636531750988, 0.9999670960236942, 0.9999719998153379, 0.9999676884900697, 9323.224606910188, 9342.30686027957, 9349.162375897431, 234.75953271444973, 66.24566647854999, 76.72655303166448, 9337.692778705856, 9343.453353563611, 9356.698036105428, 283.0051738102636, 281.40207324616495, 282.1261688194689, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 800.9435, 1.375742, 1099.672, 795.8, 6.910363, 5499.271, 829.5628, 6.573716, 5454.53, 803.8054, 6.842025, 5500.012, 797.7105, 6.894435, 5499.869, 813.4974, 6.74984, 5491.493, 100.0, 99.98534, 99.16577, 99.99881, 99.99518, 99.84703
8141.732760000001, 60.01447445808635, 60.01289221934998, 60.00786659182642, 33.138917174673324, 33.357223997797284, 33.32553536461683, 0.9999631941009166, 0.9999782021312172, 0.9999649555505813, 9332.151733191517, 9343.589244111221, 9357.788009537953, 232.68701933065904, 65.72795651173897, 82.09424367373231, 9330.077198103018, 9349.244705516905, 9355.309530302437, 282.98450081105113, 281.408275853246, 282.0784072253327, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 807.0353, 1.363071, 1100.115, 795.8195, 6.910547, 5499.212, 823.3704, 6.646793, 5472.771, 797.5526, 6.896081, 5499.74, 797.7105, 6.894983, 5499.646, 820.098, 6.682818, 5479.538, 100.0, 99.98427, 99.5055, 99.99387, 100.0, 99.62656
8144.1910800000005, 60.00950728614823, 60.013159938009, 60.003949604389994, 33.15937014769286, 33.38007863052227, 33.33719403408903, 0.9999669683205494, 0.9999766863399097, 0.9999652335095373, 9336.244461143688, 9347.890369361843, 9351.496972794776, 230.74566265394515, 63.06070227793941, 78.82698451354372, 9339.300027018478, 9347.694656555665, 9362.170571138851, 283.04399372332676, 281.43323739043143, 282.1403613212077, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 813.4426, 1.352541, 1098.433, 802.0648, 6.857683, 5500.2, 818.0904, 6.704592, 5483.176, 793.1058, 6.928441, 5498.585, 800.5717, 6.875625, 5500.165, 821.6885, 6.665055, 5478.858, 99.85613, 100.0, 99.70278, 99.96043, 100.0, 99.59966
8146.595800000001, 60.00241043637585, 60.004890795148405, 60.00344009938632, 33.14568088613648, 33.35920041963247, 33.31290037116294, 0.9999622154018881, 0.999976891144935, 0.99996491744121, 9333.456843016043, 9351.39251728483, 9352.85999692361, 233.05820953281, 67.05200053159501, 82.98883074764353, 9333.496275937809, 9347.474780438171, 9363.726198279488, 282.9859958492947, 281.4651033282365, 282.1215546185899, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 807.1142, 1.362892, 1100.546, 795.8195, 6.910179, 5499.379, 823.351, 6.647345, 5472.937, 791.3581, 6.945724, 5495.907, 797.6724, 6.8948, 5499.702, 819.9191, 6.684649, 5480.911, 100.0, 99.98427, 99.50654, 99.92931, 99.99318, 99.64835
8149.084760000001, 60.00192868987131, 60.00111511494523, 59.99866453302614, 33.085569587404905, 33.30516962686298, 33.275446356377245, 0.9999602605785799, 0.9999752103576434, 0.9999631139056068, 9318.536333126958, 9330.423544979132, 9352.4063789645, 226.1658374612398, 66.36642561940653, 81.02557576382424, 9322.587370653879, 9333.796621393078, 9340.122140470698, 282.9274227858032, 281.3456422309329, 282.16905602032904, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 801.3378, 1.375742, 1100.85, 789.5159, 6.959359, 5494.688, 829.524, 6.573348, 5454.81, 784.9888, 6.992241, 5488.944, 791.4731, 6.944109, 5496.19, 813.4377, 6.751488, 5491.778, 100.0, 99.90202, 99.16368, 99.79458, 99.93036, 99.8491
8151.501360000001, 59.99870922284511, 59.99696103736017, 60.00076339276971, 33.15221978255739, 33.336489825504074, 33.313268368313416, 0.9999600386394425, 0.9999748081395947, 0.9999595448710379, 9333.344266565835, 9351.219389465628, 9357.101327522467, 226.99809626737715, 70.54400390969204, 82.63090325451776, 9334.68551904861, 9349.984877655605, 9350.369963595147, 283.02066259808396, 281.3959623507692, 282.12074516748845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 807.0353, 1.365212, 1100.401, 795.8, 6.910363, 5499.153, 823.2346, 6.649002, 5472.995, 791.2416, 6.945724, 5495.901, 797.6724, 6.8948, 5499.866, 819.9787, 6.6841, 5480.854, 100.0, 99.9832, 99.51877, 99.92717, 99.99615, 99.64525
8153.911040000001, 59.99797117742327, 59.998638061237635, 60.00035702844739, 33.14580021274026, 33.361980933611754, 33.30272107892831, 0.9999593507170617, 0.9999746616656827, 0.9999615677252809, 9330.398294394461, 9342.50946570749, 9359.688469184011, 225.15545155469044, 66.48295530581345, 85.79234004755335, 9327.71259237885, 9341.576644918516, 9349.932724456927, 283.0755433976967, 281.4932857122615, 282.2722109256724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 806.6608, 1.36432, 1100.326, 795.8195, 6.910179, 5499.33, 823.3316, 6.647897, 5472.712, 791.2416, 6.945908, 5495.848, 797.6724, 6.894983, 5499.977, 819.9191, 6.682635, 5480.284, 100.0, 99.98331, 99.50246, 99.92725, 99.99523, 99.64112
8156.273480000001, 60.0038441299416, 60.00242914896757, 60.00409672558701, 33.142784806863226, 33.369412372510794, 33.320349268429005, 0.9999654521890192, 0.9999785418077162, 0.9999629349231751, 9332.985006385194, 9349.07685329053, 9362.967966598108, 229.35272301517034, 67.03381170810508, 79.88703421571199, 9330.089042931668, 9347.856340372588, 9351.426157605396, 283.0883510439864, 281.4564476801807, 282.1732410110775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 813.4229, 1.351649, 1100.77, 802.0648, 6.858051, 5500.209, 817.1198, 6.714716, 5485.3, 796.7176, 6.905826, 5498.991, 801.6208, 6.861562, 5500.372, 823.0404, 6.654617, 5476.739, 100.0, 100.0, 99.72916, 99.98025, 100.0, 99.55388
8158.712880000001, 60.003265230494506, 60.00528092798102, 60.003270382427075, 33.1461038500202, 33.36178853424281, 33.304148118143225, 0.9999598053110154, 0.9999745114052052, 0.9999631728731306, 9336.516984894784, 9347.436039920534, 9368.561393454409, 230.83976809814158, 60.89472533657681, 81.06512836661256, 9335.213734154317, 9348.81881746863, 9355.112524593793, 283.0926723971345, 281.47217439991175, 282.1351204984952, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 806.5622, 1.365212, 1100.035, 795.8195, 6.910179, 5499.265, 823.2928, 6.648449, 5472.938, 791.2416, 6.946092, 5496.018, 797.6724, 6.8948, 5499.866, 819.8196, 6.684283, 5481.317, 100.0, 99.98224, 99.51369, 99.93025, 99.99823, 99.65891
8161.113560000001, 59.99686739088996, 59.997034003771404, 60.00026174036383, 33.09064852993752, 33.30697767298209, 33.24492900702012, 0.9999619793636078, 0.9999764605164292, 0.9999573854888475, 9313.472479950507, 9333.856448410603, 9345.457993623564, 227.26898006421698, 67.62761352175312, 80.00381619316462, 9329.033705878104, 9330.762201997873, 9341.856385101191, 282.9886673100534, 281.43844028953725, 282.2351580832122, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 802.2446, 1.373957, 1100.107, 789.8856, 6.956228, 5494.632, 829.6599, 6.5739, 5454.643, 784.9888, 6.992425, 5488.832, 791.4731, 6.944109, 5496.298, 813.5571, 6.750938, 5491.546, 100.0, 99.9, 99.17394, 99.79554, 99.93036, 99.84489
8163.511160000001, 59.99900225758984, 60.00115333948898, 59.997331765565285, 33.13499362995278, 33.36185923970359, 33.324231332942674, 0.9999599535972394, 0.9999712273524742, 0.999959755999873, 9327.646799229999, 9337.701855768246, 9361.949465492786, 224.365786287246, 71.35696112071764, 82.10714602988412, 9341.212208714527, 9344.231946010033, 9357.82503006393, 283.0646821626697, 281.4047876390992, 282.1880487835893, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 807.0748, 1.364855, 1099.59, 795.8195, 6.910179, 5499.212, 823.351, 6.647161, 5473.389, 791.2416, 6.945908, 5496.124, 797.6724, 6.8948, 5499.809, 819.9588, 6.684649, 5481.198, 100.0, 99.98427, 99.50754, 99.92812, 99.99512, 99.64835
8165.854440000001, 60.00140032348171, 60.00093749104073, 59.99435086277252, 33.131552609591516, 33.37386550391556, 33.30907775219246, 0.9999614677556089, 0.9999717488622578, 0.9999588214812501, 9327.233221803333, 9348.819612374962, 9362.83783078829, 232.15109502448377, 65.2545237182876, 84.5599437855796, 9330.101143382895, 9345.813032642765, 9362.54702646359, 282.92811291835966, 281.4161230682042, 282.2591328617349, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 806.7593, 1.362714, 1101.354, 795.8, 6.910363, 5499.213, 823.2928, 6.649002, 5472.995, 791.261, 6.945908, 5496.129, 797.6724, 6.8948, 5499.815, 819.9191, 6.684649, 5480.854, 99.95547, 99.9863, 99.5076, 99.92823, 99.99523, 99.6526
8168.2202800000005, 60.00130983174719, 60.001284930177526, 60.0012778613722, 33.14078430639284, 33.362168925963566, 33.31798683007198, 0.9999628666749439, 0.9999769645225809, 0.9999640197049138, 9332.108010192807, 9342.370182858922, 9358.719457401608, 232.44430846287833, 58.186679497104706, 79.7987496824453, 9340.911239483241, 9344.218795876572, 9357.007392913576, 282.9437760781325, 281.45325471365425, 282.12647186845226, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 813.4229, 1.353076, 1097.957, 802.0842, 6.857499, 5500.265, 816.9257, 6.714163, 5486.52, 797.5526, 6.895713, 5499.854, 803.9098, 6.841291, 5500.149, 825.4858, 6.628614, 5469.703, 100.0, 100.0, 99.75351, 99.997, 99.99267, 99.44775
8170.649440000001, 59.999821543883115, 60.0036525917452, 60.00197681634741, 33.13241238589703, 33.344476669566085, 33.302410763503914, 0.9999623673766858, 0.9999758779176854, 0.9999581893124009, 9329.135235415135, 9352.904265591065, 9356.055704625353, 226.9084792443773, 68.82848743151862, 86.95738621818464, 9331.663474707222, 9348.999538363081, 9357.835408230085, 282.92359321347635, 281.510680837916, 282.22317820489934, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 807.0353, 1.365034, 1099.326, 795.7806, 6.910179, 5499.27, 823.2928, 6.647713, 5472.773, 791.2416, 6.946092, 5496.129, 797.6724, 6.8948, 5499.976, 819.76, 6.685381, 5480.799, 100.0, 99.98534, 99.51685, 99.92821, 99.99318, 99.65466
8173.084640000001, 59.99784064167842, 60.0008037691022, 59.9989229478295, 33.11510700087714, 33.308770782440455, 33.259221385849095, 0.9999581633248056, 0.9999735909224106, 0.9999628680083777, 9317.805272040876, 9339.123468342093, 9351.438527776902, 221.837636867147, 65.09009794406848, 80.61946048952996, 9315.727095452903, 9330.590866755983, 9347.544896921949, 282.7683450783347, 281.27437517715344, 282.0022468680293, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 804.709, 1.367354, 1100.94, 792.3759, 6.942045, 5496.284, 828.3787, 6.589362, 5456.89, 785.2801, 6.99169, 5488.95, 791.4731, 6.944292, 5496.138, 813.2191, 6.752953, 5491.661, 100.0, 99.93541, 99.21478, 99.79864, 99.93025, 99.86359
8175.489200000001, 59.999538994448564, 59.99111163747134, 60.001021732931, 33.17026846127958, 33.3948433113265, 33.34730916587183, 0.999957046337329, 0.9999714356980619, 0.9999527613215468, 9336.021871781908, 9339.082857639936, 9360.13219163234, 225.35682486370388, 65.77482219293324, 87.58115412343841, 9334.939854329428, 9339.48067841542, 9360.851119411664, 282.7756970185276, 281.118661973576, 281.9887761307192, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 806.6608, 1.363963, 1099.948, 795.8, 6.910179, 5499.211, 823.4287, 6.647529, 5473.22, 791.2416, 6.945908, 5496.071, 797.6724, 6.8948, 5499.759, 819.8992, 6.685565, 5481.307, 100.0, 99.98534, 99.50856, 99.92823, 99.99422, 99.6536
8177.889480000001, 59.9927976287512, 59.99491871120935, 59.994684717431056, 33.18469774577555, 33.385227408395885, 33.339412372158236, 0.9999570395151814, 0.999976166743346, 0.9999608355764489, 9330.721271426812, 9343.625313166507, 9359.693528078618, 225.66386964232697, 67.4059561050899, 81.97026861541462, 9337.612194609515, 9342.234939413727, 9356.784710128893, 282.75946988050146, 281.1905231529529, 282.04332365361824, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 806.9368, 1.364141, 1099.588, 795.7806, 6.910363, 5499.212, 823.254, 6.648081, 5473.221, 791.2416, 6.946092, 5495.959, 797.6533, 6.8948, 5499.753, 819.9588, 6.683733, 5480.912, 99.96115, 99.9863, 99.51172, 99.92821, 99.99411, 99.64635
8180.3517600000005, 59.99633369583538, 59.99736134926694, 59.99504634755236, 33.09767391801351, 33.31139585827252, 33.291395768210556, 0.9999648003253268, 0.9999771619422764, 0.9999644782879481, 9336.520455705975, 9342.66626320799, 9355.249577755776, 233.68178651233166, 62.83642493963907, 83.14343616128235, 9324.39969326984, 9349.268471250938, 9363.974107665817, 282.976037355529, 281.4241775444763, 282.155105252193, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 813.3835, 1.350221, 1099.892, 802.0648, 6.857499, 5500.32, 816.9645, 6.714716, 5486.632, 797.572, 6.895529, 5499.911, 803.9289, 6.84056, 5499.79, 825.8436, 6.622755, 5468.39, 99.83677, 100.0, 99.7474, 99.9939, 99.99478, 99.40098
8182.700000000001, 59.99067122648953, 59.991059559100776, 59.99273782929584, 33.153878120002595, 33.33579248643101, 33.290920479555425, 0.9999590649592374, 0.9999744189642442, 0.9999594767528488, 9324.198166207992, 9346.056651692963, 9356.511673365343, 227.65936238707263, 63.20378462532517, 79.38732820303426, 9336.1636494632, 9351.861382966948, 9352.393306918997, 282.9665644375398, 281.41004765482876, 282.2666320360487, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 807.1142, 1.365034, 1099.815, 795.7806, 6.910179, 5499.101, 823.2151, 6.646977, 5472.992, 791.2416, 6.946092, 5496.071, 797.6724, 6.8948, 5499.758, 819.8793, 6.685198, 5481.31, 100.0, 99.98224, 99.50765, 99.92725, 99.99419, 99.6463
8185.204600000001, 59.99703115858995, 59.99782846559185, 59.99382237723982, 33.07366461242891, 33.302000384514066, 33.25298382762333, 0.9999621333877969, 0.999972638031726, 0.9999553573284762, 9318.01500188079, 9328.738971703458, 9343.861040227066, 219.90713539338367, 69.72242122563694, 83.00604591698834, 9322.343388111443, 9332.856670077246, 9350.326087641355, 282.88489515922294, 281.2962342598077, 282.1698263976827, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 805.8919, 1.365926, 1101.56, 793.4265, 6.928967, 5496.882, 826.4569, 6.602983, 5458.632, 786.3093, 6.985806, 5489.346, 791.5684, 6.944109, 5496.188, 813.0998, 6.754235, 5492.349, 100.0, 99.94843, 99.28427, 99.80488, 99.9293, 99.86262
8187.579280000001, 59.998355868391634, 59.996353526015405, 59.99478225357182, 33.13952946588854, 33.347615149147465, 33.322503031037044, 0.9999546117831927, 0.9999752917657604, 0.9999626522012232, 9331.225553511484, 9337.044297035623, 9356.345406030197, 226.7609294258882, 70.21199920886738, 89.6775019884326, 9330.755719945355, 9344.24057979287, 9358.04412505619, 282.8652132594236, 281.5019822279554, 282.23029255127943, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 806.4045, 1.36432, 1100.272, 795.7028, 6.910547, 5499.212, 823.3704, 6.646977, 5473.048, 791.2416, 6.946092, 5495.96, 797.6724, 6.8948, 5499.866, 819.9588, 6.684283, 5481.024, 100.0, 99.98423, 99.51067, 99.92514, 99.99615, 99.6474
8189.92964, 60.00323322039835, 60.00474672221996, 60.005821727399145, 33.16068280340429, 33.344358299457326, 33.27998087118681, 0.9999639648360631, 0.9999716416361258, 0.9999630583336765, 9333.81568082509, 9348.802067150638, 9360.971196172715, 231.35197663720055, 68.93039711053552, 84.78457818593142, 9328.25203998323, 9339.488816308301, 9353.641295141104, 282.9571933882532, 281.39829657634846, 282.20180479019353, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 807.1733, 1.363249, 1101.486, 795.8, 6.909995, 5499.158, 823.2928, 6.647161, 5472.995, 791.261, 6.946092, 5496.071, 797.6724, 6.894618, 5499.815, 819.9191, 6.685565, 5480.798, 100.0, 99.98329, 99.50754, 99.92716, 99.99523, 99.65894
8192.26164, 60.0078277949798, 60.007627028746626, 60.007144996268984, 33.09054658530856, 33.32200299745261, 33.26329202537569, 0.9999649815752043, 0.9999767744902486, 0.9999665735384707, 9323.875249553415, 9343.269201994362, 9351.696405036317, 231.67463213014207, 61.404338919210204, 81.51172503012549, 9335.674658391397, 9339.317119626614, 9355.017324836132, 282.95656667313347, 281.4915144727211, 282.29979770300463, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 813.4229, 1.352541, 1098.177, 802.0648, 6.857683, 5500.321, 816.8093, 6.714716, 5486.461, 797.572, 6.895713, 5499.8, 803.9861, 6.840743, 5499.689, 826.2413, 6.613965, 5465.011, 100.0, 100.0, 99.75246, 99.99496, 99.99385, 99.36244
8194.76452, 60.00882873471683, 60.007383514661896, 60.012023023925295, 33.109887060359306, 33.33445208166565, 33.32642403821142, 0.9999567757827036, 0.999973120721152, 0.9999591261335278, 9323.325051109947, 9348.146478504736, 9366.06626941225, 225.56739726582651, 70.97232474084467, 81.89218491356132, 9329.344588402362, 9338.454210118083, 9360.953444862895, 282.79728099275997, 281.3512667497435, 282.2978809972401, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 806.9959, 1.363963, 1099.788, 795.8, 6.910363, 5499.158, 823.3898, 6.646609, 5473.503, 791.2416, 6.945908, 5496.018, 797.6724, 6.894983, 5499.758, 819.9191, 6.683917, 5480.911, 99.97931, 99.9863, 99.51685, 99.92513, 99.99515, 99.6547
8197.2508, 60.015237447987104, 60.01087914400258, 60.01170847549576, 33.04834558549365, 33.27631887990758, 33.25188712899133, 0.9999640668938379, 0.999970302475173, 0.9999591405383523, 9316.100868344094, 9327.342620042606, 9338.859136628977, 226.8005655842603, 67.26194121205526, 81.42881098389807, 9313.765688701133, 9324.763962009518, 9339.696479980425, 282.80919517567264, 281.4345278725949, 282.3221905556621, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 806.7002, 1.363428, 1100.2, 794.8467, 6.92123, 5498.125, 825.3311, 6.624888, 5464.473, 787.9016, 6.975326, 5491.457, 792.6938, 6.937535, 5496.31, 812.9407, 6.756432, 5492.233, 100.0, 99.96451, 99.3741, 99.84327, 99.93998, 99.86775
8199.6386, 60.014851493299815, 60.015507561520195, 60.01447731942946, 33.10197811797629, 33.310008246798496, 33.29702188800883, 0.9999607730701285, 0.9999715622437939, 0.999959320321411, 9327.481598501978, 9344.22370975127, 9356.168532517644, 228.3438637187278, 69.3912194898304, 81.31871538038195, 9324.948144388089, 9346.984340496221, 9351.099834277935, 283.0262873145969, 281.4552208304577, 282.2904236112771, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 805.0244, 1.366283, 1099.791, 794.4965, 6.917362, 5499.031, 823.7975, 6.642375, 5472.938, 791.2222, 6.946092, 5496.012, 797.6724, 6.894618, 5499.701, 819.8793, 6.685381, 5481.026, 100.0, 99.98097, 99.5025, 99.92609, 99.99515, 99.65045
8202.00652, 60.01488348344968, 60.012929302977525, 60.012880915349754, 33.11978563280266, 33.32535395070978, 33.30437404570966, 0.9999624034516447, 0.999970280231987, 0.9999614489083694, 9324.407323900872, 9343.189100319762, 9362.74717479857, 223.4664048897257, 69.24167914320742, 83.66921229772697, 9333.741247078242, 9343.178206356442, 9365.054692017391, 283.0200718343068, 281.387413267114, 282.2700291471358, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 807.1142, 1.363606, 1099.744, 795.8, 6.910179, 5499.212, 823.254, 6.647529, 5473.104, 791.2416, 6.946092, 5496.129, 797.6724, 6.8948, 5499.753, 819.9389, 6.6841, 5481.025, 100.0, 99.98427, 99.50958, 99.92725, 99.99515, 99.6536
8204.402880000001, 60.019289279824534, 60.01410915778193, 60.01458952388916, 33.09762121632267, 33.296356731706226, 33.24832247268192, 0.9999623977329293, 0.9999705527638052, 0.9999675461433979, 9319.699687372206, 9336.12196357482, 9361.347872913711, 224.01697908128244, 65.43801215242365, 72.75471221259994, 9321.039001930556, 9342.271518547497, 9353.267719513144, 282.9069455929473, 281.3559975962904, 282.45012044260835, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 813.1863, 1.349864, 1097.284, 802.0648, 6.858051, 5500.321, 816.8675, 6.716188, 5486.239, 797.572, 6.895897, 5500.082, 804.0052, 6.840195, 5499.691, 826.2612, 6.613781, 5464.951, 99.90137, 100.0, 99.75761, 99.99487, 99.99295, 99.35714
8206.823400000001, 60.01984090199039, 60.017534023247684, 60.019804451394705, 33.107439048334605, 33.33406088477112, 33.28545464900233, 0.9999669172052116, 0.9999735958513111, 0.9999657431116037, 9326.954655027856, 9339.863882848033, 9355.736901070117, 230.82021503003307, 65.39877416968648, 79.67432681292485, 9338.351845516752, 9334.616560759232, 9363.39213015181, 283.0726589806491, 281.5265765035635, 282.344577186441, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 806.5819, 1.363428, 1099.615, 795.8195, 6.910363, 5499.27, 823.1957, 6.647713, 5473.27, 791.2416, 6.945908, 5496.071, 797.6724, 6.8948, 5499.866, 819.8395, 6.685198, 5480.909, 99.94348, 99.98531, 99.51067, 99.92725, 99.99615, 99.65465
8209.263920000001, 60.023401947048164, 60.021298551885145, 60.02472686785603, 33.05329608592095, 33.26655075694227, 33.23678032136533, 0.9999623092829121, 0.9999744394461343, 0.9999588531934254, 9322.295347937204, 9331.346002339284, 9349.040070031278, 226.3584488997776, 67.11876480100591, 81.58290796585061, 9315.764133722312, 9335.144837924612, 9345.049510710922, 283.05713392171606, 281.38708189348216, 282.2068887557481, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 806.8579, 1.362, 1098.948, 795.7806, 6.910179, 5499.376, 823.4869, 6.640166, 5470.416, 789.3192, 6.960617, 5493.051, 794.7158, 6.922377, 5497.881, 812.3443, 6.755333, 5492.287, 100.0, 99.98427, 99.46071, 99.88564, 99.96008, 99.8646
8211.60648, 60.015639270515585, 60.02031803581559, 60.02055750018482, 33.09492808712336, 33.34716183574175, 33.2912093375387, 0.999960259687125, 0.9999741829440999, 0.9999607325555774, 9326.110477693623, 9345.070405794437, 9361.669888563869, 224.07379576299854, 68.1583203270585, 82.33074685223346, 9323.546532944472, 9336.356900454133, 9360.19841841711, 282.7376031029895, 281.31640166666375, 282.1198203330115, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 802.4812, 1.371994, 1100.981, 792.4343, 6.936887, 5498.0, 825.6805, 6.625256, 5469.294, 790.3677, 6.952711, 5495.903, 797.6151, 6.8948, 5499.866, 820.5552, 6.681353, 5480.396, 100.0, 99.95355, 99.41281, 99.924, 99.99615, 99.64217
8214.037400000001, 60.02398089322693, 60.025222578760854, 60.02318269211784, 33.10051349081059, 33.32498516812982, 33.288625170308855, 0.9999558090925887, 0.9999751721629742, 0.999959323885361, 9337.671817937775, 9346.439549036091, 9358.536526240487, 225.76066106365852, 68.33194551910856, 81.84535113028232, 9334.577282824828, 9342.069286184644, 9360.190179150257, 282.9660826567334, 281.46789850678164, 282.2519035477896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 807.0748, 1.363963, 1100.797, 795.8, 6.910179, 5499.153, 823.2734, 6.647529, 5473.275, 791.2416, 6.945908, 5495.9, 797.6724, 6.8948, 5499.923, 819.9389, 6.6841, 5481.202, 99.98548, 99.9832, 99.50856, 99.92717, 99.99719, 99.64949
8216.40164, 60.01685212215225, 60.01897791770513, 60.019877328311395, 33.093080472150824, 33.30354519753512, 33.2636695360872, 0.9999635433909099, 0.9999785894862787, 0.9999653399846467, 9317.529313846917, 9340.50952634412, 9348.127843647044, 226.34362076852722, 63.45977958867752, 79.80264071170029, 9328.54371316441, 9340.437135215994, 9355.0440935433, 283.05420478008296, 281.43201476005504, 282.17742272059627, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 813.2652, 1.349686, 1100.175, 802.0648, 6.857499, 5500.157, 816.8093, 6.718213, 5487.417, 797.572, 6.895529, 5499.912, 804.0052, 6.840926, 5499.85, 826.2612, 6.613781, 5464.898, 99.80538, 100.0, 99.76058, 99.99401, 99.99486, 99.35613
8218.780760000001, 60.00757837839291, 60.008069731686874, 60.01316818492733, 33.1139063598388, 33.34261795026461, 33.29998065931412, 0.9999664914976197, 0.9999726359496172, 0.9999650209756681, 9333.05645242103, 9343.16847501849, 9352.24716295746, 230.10168726877555, 67.76108103657316, 83.29690556280684, 9335.947288320718, 9344.569204257143, 9356.250824797411, 282.90935419592444, 281.3906821308526, 282.1179581432207, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 806.7002, 1.363785, 1099.913, 795.8, 6.910363, 5499.271, 823.3122, 6.647713, 5473.165, 791.2416, 6.945908, 5496.076, 797.6914, 6.894618, 5499.753, 819.7202, 6.685015, 5480.854, 99.99069, 99.98523, 99.51163, 99.92725, 99.99826, 99.65048
8221.113080000001, 60.00997580144199, 60.01120516229383, 60.010226317731515, 33.10333055916793, 33.29969280287555, 33.259249688233396, 0.9999619520376067, 0.9999730764855359, 0.9999651952437084, 9314.182774133895, 9331.42902947017, 9338.565645095405, 230.54225811589737, 65.65849367000646, 77.29643616332532, 9320.572734272606, 9333.87301226107, 9342.56601306177, 282.99034320628505, 281.4402677868807, 282.09480216735585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 806.9171, 1.364141, 1100.663, 795.8, 6.910179, 5499.27, 823.2151, 6.648633, 5473.048, 791.261, 6.946276, 5496.13, 797.5961, 6.895165, 5499.333, 818.7858, 6.696186, 5483.931, 99.90379, 99.98531, 99.51575, 99.92823, 99.99179, 99.70644
8223.454960000001, 60.003247679039596, 60.00387468877745, 60.004416173283666, 33.091857571364116, 33.30672515361137, 33.285373523798995, 0.9999609893110598, 0.9999727413834675, 0.999963055911671, 9330.650428619781, 9348.276706112867, 9359.21075522102, 226.53396809164258, 63.274016932223276, 80.38638850793723, 9334.774746153265, 9344.600107164912, 9352.885660370835, 283.0526500621312, 281.57440364455783, 282.1585168750608, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 800.5492, 1.373243, 1101.133, 789.477, 6.959728, 5494.693, 829.0969, 6.586785, 5459.42, 786.2899, 6.978635, 5492.763, 794.4678, 6.917264, 5499.057, 818.2888, 6.696369, 5482.568, 99.96109, 99.90211, 99.22904, 99.85461, 99.98145, 99.69093
8225.807840000001, 60.00864085037817, 60.00525935719073, 60.0063521245058, 33.126269500063344, 33.31268128407036, 33.28819969394612, 0.9999625710286636, 0.9999743274268702, 0.9999603467208827, 9329.766964094617, 9341.375573126468, 9359.330412178031, 229.07276040885336, 65.40778250833637, 84.67407685324906, 9328.891011357948, 9340.936576649632, 9354.671311829767, 282.88152430701786, 281.297934846895, 282.1301594643968, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 807.2916, 1.363428, 1099.348, 795.8, 6.910547, 5499.382, 823.3704, 6.647529, 5473.669, 791.261, 6.945908, 5496.352, 791.4731, 6.944109, 5496.298, 819.8395, 6.683733, 5481.086, 99.93933, 99.98832, 99.51986, 99.9262, 99.93025, 99.65472
8228.22348, 60.00404545447806, 60.004003391078314, 60.0018295963338, 33.09132971842232, 33.2933025413868, 33.26054225684465, 0.9999625183637587, 0.9999753707636927, 0.9999595071869122, 9321.775185534096, 9331.725633303016, 9348.546418796353, 226.70757150172903, 67.61895943386298, 81.37114027703956, 9315.538070315502, 9328.46579969018, 9353.125954012734, 282.8939851120424, 281.41346330309653, 282.16784419549913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 812.5555, 1.352006, 1098.382, 801.8702, 6.858419, 5500.49, 815.4698, 6.731466, 5488.083, 797.5526, 6.895713, 5500.028, 785.1593, 6.990861, 5489.032, 826.2413, 6.613965, 5464.837, 99.91183, 100.0, 99.78603, 99.99602, 99.80111, 99.35928
8230.600840000001, 60.00324382619308, 59.99999783657232, 60.006021041769515, 33.10165288167584, 33.31316930987975, 33.27599672375769, 0.9999555238049089, 0.9999767259102595, 0.9999591997143734, 9333.289512833997, 9341.600843210703, 9354.434398829066, 227.40739495010757, 62.91217026295669, 86.68814955598646, 9334.319383665985, 9345.207978691778, 9354.203960002655, 283.09568594445255, 281.46582940823555, 282.2451664373058, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 806.7988, 1.362, 1099.128, 795.8, 6.910547, 5499.324, 823.2151, 6.648633, 5472.83, 791.2416, 6.945908, 5496.182, 791.4731, 6.944109, 5496.19, 819.8196, 6.684283, 5480.742, 100.0, 99.9863, 99.5096, 99.92917, 99.92826, 99.64845
8233.0648, 60.00176091369005, 60.00081549136879, 59.99831675665826, 33.09542706031957, 33.3277169432655, 33.28799369146344, 0.9999596237022028, 0.9999734489336171, 0.999963635675323, 9318.156092898533, 9341.518473605372, 9348.196544309134, 226.59212719496418, 68.3713811212892, 82.25395130418565, 9318.527032729457, 9332.445856435615, 9337.417943132612, 282.9239273885896, 281.55274394806275, 282.28596217220485, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 806.8185, 1.362178, 1100.927, 795.7806, 6.910363, 5499.382, 823.1569, 6.64937, 5473.272, 791.2416, 6.946092, 5495.959, 791.4731, 6.944292, 5496.19, 819.7798, 6.685565, 5481.141, 100.0, 99.98425, 99.51156, 99.92917, 99.92932, 99.6557
8235.449560000001, 60.00277186796976, 60.00078565677328, 60.00573660863491, 33.10024934235425, 33.32212807342033, 33.2684869404142, 0.9999595992159029, 0.9999705311961148, 0.999961115555881, 9320.718352948648, 9338.470547257752, 9356.541541652368, 225.50643513811428, 71.61715930463538, 84.95574347875481, 9325.72278435616, 9338.691539469088, 9359.228044141482, 282.94242296176685, 281.43725377020587, 282.3126406691435, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 800.9041, 1.37485, 1101.185, 789.477, 6.959543, 5494.511, 829.5822, 6.575188, 5454.866, 785.0471, 6.989851, 5490.315, 796.2608, 6.906306, 5498.774, 816.1615, 6.716878, 5485.642, 99.95816, 99.8988, 99.17086, 99.82251, 99.98169, 99.73754
8237.821520000001, 60.003081672120025, 60.00517954276703, 60.00627801318858, 33.11530311400722, 33.32029270538243, 33.30341479999189, 0.999963538624961, 0.9999731277339481, 0.9999618468903567, 9322.469534248256, 9346.995430984402, 9351.483978582175, 227.29253610857631, 69.02144681141999, 79.94081695144723, 9329.956076910757, 9345.444934379408, 9364.767928444358, 283.00990541683336, 281.6218642632941, 282.3930116838692, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 806.7791, 1.362357, 1101.25, 795.8, 6.910363, 5499.27, 823.3122, 6.647529, 5472.823, 791.2416, 6.945908, 5496.018, 796.566, 6.904114, 5499.671, 819.8992, 6.685565, 5480.512, 99.91591, 99.98521, 99.50448, 99.93024, 99.99262, 99.64427
8240.19196, 59.99820720006378, 60.00400892201183, 60.00477271833605, 33.08762818315665, 33.28797561308728, 33.25999329784895, 0.9999634294121394, 0.9999738349414637, 0.9999606546067904, 9325.542405652886, 9337.444390574037, 9349.387679843769, 229.73968307891573, 67.11818186289861, 80.62353358447444, 9327.91504209529, 9337.24801162639, 9346.084149295808, 282.8667317866492, 281.53622843189265, 282.33912475884523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 809.894, 1.35504, 1100.576, 799.8273, 6.877023, 5500.492, 818.6146, 6.703119, 5495.352, 797.4943, 6.896081, 5499.964, 803.9861, 6.840378, 5499.687, 826.2612, 6.613781, 5464.718, 99.86414, 100.0, 99.716, 99.99794, 99.9929, 99.35928
8242.557920000001, 59.99549076883603, 59.99696538280005, 59.99569495185752, 33.08767189593982, 33.34503505327797, 33.27903109359885, 0.9999619795504336, 0.9999743256404234, 0.9999634774177552, 9326.428783545904, 9339.821653072215, 9350.56738569821, 228.89369309828726, 63.7464106509924, 82.76016448449991, 9325.328458410244, 9338.671183363314, 9359.176429489942, 282.8877971036914, 281.4877111664442, 282.25474431499634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 806.8973, 1.362178, 1099.125, 795.7806, 6.910363, 5499.264, 823.2928, 6.648633, 5473.274, 791.2416, 6.946276, 5496.24, 797.6914, 6.8948, 5499.924, 819.7798, 6.686114, 5480.912, 100.0, 99.98737, 99.51269, 99.9262, 99.99615, 99.65768
8244.908720000001, 59.99218768592663, 59.99059540812245, 59.99007433452873, 33.111003410550886, 33.30280686255876, 33.29161696675618, 0.9999612214261445, 0.9999745513604256, 0.9999594945303505, 9325.739563414932, 9342.819766059349, 9360.7506829411, 229.70926873499138, 65.87078161812951, 82.31142659775014, 9328.38784358654, 9347.606453388447, 9356.798749992715, 282.9870434076493, 281.4460237217427, 282.25411729453526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 806.6016, 1.362535, 1101.294, 795.8, 6.910363, 5499.206, 823.2346, 6.646609, 5473.164, 791.2416, 6.946276, 5496.012, 797.7105, 6.894435, 5499.92, 819.8992, 6.685015, 5480.625, 100.0, 99.98416, 99.5045, 99.92609, 99.99515, 99.64634
8247.300920000001, 59.98925048076806, 59.98894053575691, 59.98565356992536, 33.0839377697439, 33.305134118761316, 33.319755149564784, 0.9999611442595605, 0.999972980134733, 0.9999566674232016, 9328.271873224381, 9351.291334123205, 9363.0718227039, 225.72968902752564, 64.20223718666512, 83.23713621232264, 9329.39313371977, 9348.096147802784, 9349.38618466437, 283.01012131280334, 281.53099534121344, 282.20759688384123, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 807.1339, 1.362535, 1100.699, 795.7612, 6.910363, 5499.324, 823.3122, 6.648449, 5473.051, 791.2416, 6.946092, 5496.24, 797.6724, 6.894618, 5499.867, 819.8395, 6.685198, 5480.907, 99.91729, 99.98425, 99.50863, 99.9262, 99.99618, 99.65677
8249.70728, 59.98933794385646, 59.9897277277445, 59.98866915214542, 32.91215735868841, 33.05211350673236, 32.903378887632165, 0.9999615170796211, 0.9999686193132282, 0.9999612517432726, 9081.85011851354, 9042.448569532513, 8991.963337833977, 216.7705640466561, 64.2572774560964, 79.54907773608011, 8856.261934768117, 8847.123798066037, 8805.952593517204, 282.7928291181874, 281.47806321562774, 282.22531218043895, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 800.0, 383.542, 1.517802, 655.7076, 795.8, 6.910179, 5499.269, 823.4869, 6.647897, 5472.939, 791.2416, 6.946276, 5497.096, 798.0538, 6.892609, 5499.759, 819.2629, 6.687945, 5481.478, 58.19276, 99.9853, 99.50852, 99.87559, 100.0, 99.65879
