TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
8400.875240000001, 59.99866799291863, 59.99671433653624, 59.99802106720656, 28.033215507481202, 28.209930861830735, 28.165507833388336, 0.9999740326239287, 0.99999015260021, 0.9999719123476893, 7884.471455680669, 7896.674583209791, 7906.0229099434855, 170.70911196444013, 36.44017224667431, 59.08355136832142, 7882.216779710489, 7892.347263662565, 7907.4653678462, 282.7842147423856, 281.3600929188812, 282.1703955830545, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 771.8641, 1.417325, 1092.522, 803.3877, 6.846262, 5500.451, 824.7681, 6.628754, 5468.281, 794.368, 6.921638, 5498.423, 796.3371, 1.379857, 1100.878, 830.3766, 6.565621, 5451.875, 99.38236, 99.99782, 99.43007, 99.96886, 99.93245, 99.1121
8403.35956, 59.99840244365528, 59.99378940774036, 59.99647863898554, 28.04945405309895, 28.21467687967296, 28.214253536274136, 0.9999727329869167, 0.9999899221262522, 0.9999807672870529, 7895.619369653616, 7903.233975474474, 7921.96380126447, 174.38099852567893, 33.741971530666376, 57.04517512655957, 7892.147478579677, 7899.625993091972, 7913.936511636832, 282.74471733106384, 281.23593648717264, 282.01647719476875, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.3012, 1.419823, 1091.956, 802.2009, 6.856761, 5500.554, 818.731, 6.697229, 5483.003, 794.3874, 6.921454, 5498.36, 790.2332, 1.389719, 1098.3, 824.1339, 6.638136, 5470.678, 99.29436, 100.0, 99.69885, 99.96984, 100.0, 99.46962
8405.739160000001, 60.002434894195595, 59.99792772797942, 60.00235562673704, 28.03449836718855, 28.231284852620767, 28.188091359363593, 0.999974735912708, 0.9999863835015342, 0.9999736972779394, 7893.307901615709, 7897.788619452638, 7920.253613597024, 175.97971912949333, 35.64650795122469, 60.01982241402493, 7891.283872265677, 7898.023687643917, 7913.869283195655, 282.7633803690042, 281.20089467202735, 282.0159617076493, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 762.8348, 1.426784, 1088.526, 795.9168, 6.909258, 5499.442, 812.4804, 6.761838, 5493.639, 788.0958, 6.969626, 5492.822, 784.053, 1.400311, 1096.676, 817.8912, 6.706257, 5485.419, 98.95553, 99.98846, 99.889, 99.86606, 99.80418, 99.73036
8408.199040000001, 59.99160535647673, 59.99365361624931, 59.99175127556138, 28.06197623648732, 28.235623249755843, 28.224393688167336, 0.9999771578608347, 0.9999916156217924, 0.9999736676946356, 7896.538182726921, 7904.5374706439825, 7923.222989105561, 174.47625286890252, 35.26013151145344, 55.40096607776741, 7896.066456407516, 7905.05586882277, 7926.470367256561, 282.828481869646, 281.31787748775884, 282.00990445417136, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.5378, 1.419466, 1092.06, 802.162, 6.856393, 5500.159, 818.731, 6.697229, 5483.737, 794.4068, 6.92127, 5498.47, 789.9662, 1.390815, 1099.588, 822.2253, 6.659562, 5477.83, 99.26914, 100.0, 99.70291, 99.96887, 99.83865, 99.56845
8410.593480000001, 59.98887640116939, 59.98974649122061, 59.99203793600847, 28.021052655668424, 28.18451641678081, 28.16190354462296, 0.9999753349707358, 0.9999903663283434, 0.9999711185965072, 7882.2523936615335, 7894.104412925165, 7903.471910803226, 176.48366827790824, 36.83989171222129, 61.61688651215991, 7882.796348511532, 7895.572998472298, 7910.777901943959, 282.8015889376067, 281.33109833370435, 282.00559958265444, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.2815, 1.419645, 1092.081, 795.9168, 6.909626, 5499.206, 819.4104, 6.69005, 5481.331, 786.251, 6.987461, 5489.291, 780.5623, 1.404877, 1096.345, 808.4277, 6.781703, 5495.17, 99.27867, 99.98532, 99.65917, 99.80914, 99.63212, 99.91077
8412.9976, 59.989737294474125, 59.99150896023376, 59.98935691705606, 28.048376301867144, 28.217801991606848, 28.201782853415256, 0.999973110904512, 0.9999887669188353, 0.9999710611807051, 7891.5384794290685, 7907.381935929342, 7921.3828692349125, 176.18493614512226, 34.29022343345741, 63.87413124901241, 7903.070350208331, 7903.624491755601, 7916.803805838649, 282.86058977249, 281.2142131925682, 282.03523395714944, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 772.8696, 1.415005, 1093.32, 792.9012, 6.92823, 5498.412, 820.5363, 6.683239, 5481.556, 787.7462, 6.970545, 5492.991, 783.9004, 1.399216, 1097.068, 818.0502, 6.704426, 5485.02, 99.40584, 99.96973, 99.64793, 99.87116, 99.73204, 99.72316
8415.37144, 59.99475536288394, 59.99227200352946, 59.99506079757003, 28.0709181207184, 28.227346979862528, 28.20040331398974, 0.999973929888746, 0.9999883348177424, 0.9999742096212851, 7892.2286847940895, 7903.194211045236, 7920.154120788729, 175.76077380812603, 33.984258838318055, 58.5669569971883, 7896.115205880758, 7901.614170358084, 7917.886823963372, 282.7769004334661, 281.29989550188867, 282.0820348480593, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.5378, 1.419823, 1091.711, 795.8973, 6.909442, 5499.101, 818.7892, 6.696677, 5483.456, 788.0764, 6.96981, 5492.768, 777.9109, 1.408347, 1094.858, 817.8713, 6.707173, 5485.481, 99.2451, 99.98534, 99.68968, 99.86604, 99.60182, 99.73462
8417.76208, 60.00229542545846, 60.00036297144374, 59.999047840063234, 28.029330307474932, 28.178573161217855, 28.17313774162146, 0.9999714401180192, 0.9999881733574542, 0.9999721717008274, 7884.709763662268, 7895.513229700479, 7914.039036153352, 178.16476164844948, 37.72003197868435, 57.56924167422267, 7886.344223268626, 7896.630087002653, 7905.405167807822, 282.8175633098413, 281.3152158657359, 282.1755107981477, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 762.8939, 1.427319, 1088.678, 802.1815, 6.856577, 5500.272, 812.4998, 6.760366, 5493.858, 794.4262, 6.92127, 5498.366, 771.4255, 1.415469, 1092.938, 824.1537, 6.638136, 5470.739, 98.96937, 100.0, 99.88693, 99.96674, 99.35659, 99.46765
8420.16552, 60.00584516705378, 60.003846931136025, 60.0044689280322, 28.049394370531903, 28.241852899801135, 28.198577524148142, 0.9999753541585116, 0.9999931940180413, 0.9999730208643995, 7894.204680329782, 7904.995168597099, 7918.403499395763, 180.17964102267524, 34.788285718031375, 58.08966934810269, 7896.795228735545, 7908.659742765799, 7917.287370464897, 282.8369468323446, 281.3446491180056, 282.106530241989, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.0055, 1.420002, 1092.008, 795.9168, 6.909442, 5499.16, 818.8087, 6.696493, 5483.566, 788.0958, 6.969994, 5492.821, 777.8156, 1.407616, 1094.85, 817.8912, 6.707173, 5485.416, 99.27204, 99.98332, 99.69571, 99.86808, 99.57562, 99.73343
8422.6136, 60.00798192673204, 60.01095232736896, 60.012077963534274, 28.034453453579378, 28.19922336605281, 28.165978008107857, 0.9999768324741357, 0.9999912501390831, 0.9999711134489249, 7886.965882427987, 7891.636716158487, 7907.839052602487, 175.60517158807306, 35.165367610714384, 55.5503777217732, 7890.948438563142, 7893.902359273287, 7905.067522448666, 282.8492047470145, 281.25874181513217, 282.0454839818253, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.2224, 1.419823, 1091.95, 795.9168, 6.909258, 5499.389, 818.6922, 6.697413, 5483.401, 788.0569, 6.972936, 5491.909, 779.3797, 1.40506, 1096.473, 815.3464, 6.735923, 5497.082, 99.28819, 99.98438, 99.69681, 99.85663, 99.63759, 99.94554
8425.089600000001, 60.01595339112841, 60.01715478229707, 60.01418712725602, 28.070208692106558, 28.217240581507937, 28.204521076620534, 0.9999680499884764, 0.9999876915025254, 0.9999709622390033, 7893.437615641783, 7908.129574065144, 7923.91623549725, 175.22959890366064, 36.018614686779756, 59.34004401202492, 7897.237439256439, 7913.988693795532, 7927.841405204571, 282.8226037976248, 281.24208562523734, 282.087192716544, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 774.6636, 1.413756, 1093.79, 791.8701, 6.941308, 5497.525, 821.934, 6.668329, 5478.816, 786.7365, 6.979739, 5492.593, 777.9491, 1.409443, 1096.22, 818.8256, 6.696369, 5484.852, 99.44486, 99.95132, 99.59002, 99.85356, 99.54894, 99.70547
8427.54364, 60.018222527569286, 60.01349872835536, 60.01536582257552, 28.04746830964861, 28.23651644348465, 28.18971937113697, 0.9999740463577643, 0.9999901896267842, 0.9999726956705711, 7892.209108255581, 7903.82666137388, 7918.265289873562, 177.1816235337983, 33.957529090789194, 57.61215930495034, 7899.006081704683, 7900.778633816612, 7918.404325632563, 282.83217121229075, 281.3486721773882, 282.10909694001896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.1632, 1.418753, 1091.263, 795.9168, 6.909442, 5499.161, 818.7504, 6.697045, 5483.339, 788.0764, 6.969994, 5492.768, 777.8918, 1.40926, 1096.288, 817.7122, 6.707722, 5485.074, 99.30434, 99.98739, 99.69472, 99.86711, 99.66112, 99.73141
8430.0028, 60.01240841588046, 60.01441433839832, 60.01427261854162, 28.021684354678857, 28.173497591443304, 28.181713776133616, 0.9999762799542725, 0.9999900427756401, 0.999973285077496, 7882.2523711369595, 7892.2602009832135, 7907.027929426049, 178.91770440349865, 40.4686653139388, 57.77908067970361, 7891.401542118936, 7900.91593042533, 7917.546419601072, 282.7730735526685, 281.3202786695477, 282.1292713959134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 763.0516, 1.426427, 1087.986, 802.1815, 6.856577, 5500.272, 812.4804, 6.762207, 5493.296, 794.4068, 6.921454, 5498.471, 771.3492, 1.41693, 1092.413, 824.1339, 6.638319, 5470.907, 98.93369, 100.0, 99.8767, 99.97187, 99.3089, 99.47072
8432.409080000001, 60.011508637823404, 60.010500390218404, 60.00762524564342, 28.063506368813805, 28.238378091773516, 28.21465535254799, 0.9999752348292654, 0.9999903473718939, 0.9999739420623915, 7892.689655727414, 7909.875167320841, 7921.639992555559, 177.03211013322255, 33.42188385871623, 61.758843421691836, 7897.69767698125, 7909.760174324081, 7917.871792436589, 282.65106171105407, 281.2188153080844, 281.9953244055026, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.3998, 1.418753, 1092.216, 795.9168, 6.909258, 5499.389, 818.8281, 6.696309, 5483.174, 788.0764, 6.96981, 5492.768, 777.8918, 1.408895, 1096.044, 817.6725, 6.707905, 5484.671, 99.22158, 99.98438, 99.69571, 99.87021, 99.57854, 99.73353
8434.814, 60.01029603515258, 60.008804489113786, 60.00605206690664, 28.026402718167816, 28.196142851722907, 28.18567446365963, 0.999974388966669, 0.9999882803050386, 0.9999742108588847, 7880.315739263545, 7897.841149219728, 7899.335846101714, 173.95321979986284, 38.831437158552035, 60.3538113842601, 7882.922136640088, 7897.1545131252715, 7902.902369469432, 282.7596242718717, 281.1697264237071, 282.0478112343276, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.4196, 1.418753, 1091.547, 795.8973, 6.909626, 5499.382, 818.8669, 6.696125, 5483.285, 787.6103, 6.976061, 5491.002, 780.1617, 1.405242, 1096.962, 814.8891, 6.736838, 5497.7, 99.31391, 99.98844, 99.69065, 99.83501, 99.69298, 99.95678
8437.23272, 60.007199561707566, 60.00771843977203, 60.00531552139421, 28.055166841139016, 28.2380422373477, 28.204225290846715, 0.9999741251631766, 0.9999894169202233, 0.9999720434930872, 7892.290395788375, 7907.96539121796, 7912.823086646464, 173.05070650814127, 34.33016702089981, 60.6616728339709, 7894.604520739782, 7909.140954442214, 7915.800537367248, 282.7210078161408, 281.31563052859684, 282.107329541558, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 774.7228, 1.41322, 1093.646, 791.4615, 6.941124, 5497.284, 821.9922, 6.662439, 5478.758, 786.3481, 6.979739, 5492.024, 777.8728, 1.408347, 1095.51, 820.595, 6.68941, 5483.483, 99.42101, 99.94921, 99.59003, 99.85359, 99.61796, 99.6983
8439.57632, 60.00811402421903, 60.00396740320789, 60.00164421576333, 28.058977104474756, 28.224352353354977, 28.206682992892347, 0.9999735895761426, 0.9999857036822931, 0.999977715225258, 7897.6658322768, 7900.850988111981, 7918.226200439022, 176.1654638190762, 37.74011233763008, 54.5734168371273, 7897.23241884676, 7906.171362293616, 7920.41779483105, 282.7990540696029, 281.3232321828827, 282.0730778709552, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.3801, 1.419823, 1091.306, 795.8973, 6.909626, 5499.218, 818.7892, 6.695756, 5483.621, 788.0764, 6.970178, 5492.874, 777.682, 1.408347, 1095.529, 817.9309, 6.705891, 5485.304, 99.30205, 99.98438, 99.69582, 99.86903, 99.57575, 99.72307
8441.980720000001, 59.999049782258076, 60.00041770368015, 60.00258223673376, 28.03669841509018, 28.202545646148337, 28.196128558916662, 0.999972576407101, 0.9999858113029302, 0.9999770370749537, 7881.321849843033, 7894.1828856658085, 7911.3814239845415, 176.3512137267353, 40.46234132455015, 57.05546846985362, 7882.4888047903105, 7893.262221352031, 7911.9603572629485, 282.6666624387667, 281.2325399192589, 281.93411483795774, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 762.7953, 1.42607, 1088.568, 802.1815, 6.856393, 5500.214, 812.2086, 6.764599, 5493.247, 794.4262, 6.921454, 5498.361, 771.4827, 1.416565, 1092.657, 824.0941, 6.638503, 5470.907, 98.91568, 100.0, 99.87771, 99.96879, 99.33105, 99.46755
8444.34524, 59.99453555059358, 59.99375340723632, 59.99520369044256, 28.068223485271968, 28.226407624766612, 28.226003261609414, 0.9999731487879148, 0.999990515669751, 0.9999703530101722, 7896.289439150492, 7909.407057688249, 7912.377157169998, 174.82268972199745, 34.903843209671095, 59.89278780131008, 7895.410992444151, 7907.914541101764, 7919.713744916862, 282.7606907804159, 281.2114908430461, 281.9890161693435, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.3604, 1.418753, 1092.426, 795.9168, 6.909258, 5499.441, 818.731, 6.696125, 5483.571, 788.0764, 6.96981, 5492.821, 777.8347, 1.40853, 1095.461, 817.8514, 6.70644, 5485.073, 99.21773, 99.98844, 99.69471, 99.87221, 99.58599, 99.72833
8446.83028, 59.98905059906913, 59.990185818437155, 59.992690836812095, 28.031446425122894, 28.21216374646319, 28.174170704218255, 0.9999759782610617, 0.9999888035156431, 0.9999744876780626, 7881.10018489672, 7898.022003108737, 7901.4058669921305, 175.56518916639834, 38.2727138812445, 55.7496300928583, 7880.943090736242, 7891.384812288853, 7909.393551191866, 282.7789779607222, 281.28679866380406, 282.0954356144766, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.2026, 1.419823, 1091.348, 795.8973, 6.909626, 5499.382, 818.8669, 6.696493, 5483.229, 788.0764, 6.96981, 5492.933, 778.0254, 1.408164, 1095.87, 817.1754, 6.717794, 5488.155, 99.21205, 99.98739, 99.69367, 99.87106, 99.63742, 99.78323
8449.20216, 59.98966449465493, 59.99187291225259, 59.98972239231352, 28.048680823469056, 28.216151851155523, 28.216962346217375, 0.9999728879052601, 0.9999889787224775, 0.9999717861536566, 7892.373168114254, 7907.993536225844, 7923.491738745983, 174.34126133733503, 41.089207026338954, 56.40955619110355, 7897.204904685064, 7904.756642283794, 7922.060928151453, 282.93280063819293, 281.32419313301347, 282.0384769264022, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 775.5114, 1.411435, 1094.56, 789.6327, 6.954754, 5495.517, 824.2051, 6.641639, 5473.16, 784.2509, 6.994632, 5489.516, 780.2571, 1.40579, 1096.3, 816.7778, 6.712667, 5485.59, 99.52317, 99.90964, 99.51061, 99.79247, 99.66223, 99.74167
8451.5458, 59.98989255841543, 59.990318346634226, 59.98954054899898, 28.051313955515557, 28.227250954385532, 28.202832151118333, 0.999970108460726, 0.999990253999813, 0.999964516765665, 7895.161440300834, 7907.210038959502, 7910.980461286179, 179.01369975362655, 34.252115418787525, 56.485298931750094, 7896.049573796667, 7905.152893405557, 7919.1383989920805, 282.8471875030844, 281.27209160826595, 282.0791083986301, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.1829, 1.419645, 1091.448, 795.9168, 6.909258, 5499.213, 818.8087, 6.696677, 5483.347, 788.0958, 6.969994, 5492.991, 777.7964, 1.408712, 1095.708, 817.7719, 6.707539, 5485.246, 99.2782, 99.98739, 99.69367, 99.86807, 99.59063, 99.72819
8453.95592, 59.988565922760365, 59.98590826810966, 59.987992748240465, 28.022175701183244, 28.195386411049952, 28.181268719040673, 0.9999749294354013, 0.9999892367692184, 0.9999741487240473, 7887.735598976785, 7898.918137592102, 7910.402717403994, 179.68418804996776, 38.711980205918735, 57.15617481510617, 7881.768445169555, 7898.743366228874, 7906.667483143223, 282.80537179214804, 281.2527927260027, 282.04602660041553, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 764.136, 1.424999, 1089.017, 801.9675, 6.858788, 5500.383, 811.8786, 6.767177, 5493.737, 794.3874, 6.921086, 5498.365, 771.7307, 1.415835, 1093.13, 824.1339, 6.638136, 5470.678, 99.00017, 100.0, 99.88473, 99.97188, 99.32359, 99.47072
8456.344000000001, 59.985222105247786, 59.98593154271607, 59.9857140482492, 28.049927103448624, 28.257091554678993, 28.22316475149436, 0.9999733121792506, 0.9999884687099526, 0.9999761504822856, 7892.493063217391, 7911.3909317261405, 7921.906174790883, 176.3068479260346, 36.00655738035448, 60.18311328447135, 7893.236179725867, 7902.968054464393, 7917.093410885367, 282.7670600889688, 281.1941988202816, 282.0022747932156, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.3209, 1.419288, 1091.84, 795.9168, 6.909258, 5499.324, 818.7892, 6.696493, 5483.395, 788.0764, 6.969994, 5492.879, 777.7774, 1.408347, 1096.125, 817.8912, 6.706257, 5485.02, 99.30205, 99.98643, 99.69785, 99.86913, 99.64633, 99.72721
8458.711560000002, 59.98493224064231, 59.987219163970515, 59.98765374721514, 28.074242165965618, 28.227338534812343, 28.20155380619707, 0.9999743304685527, 0.9999901832779972, 0.9999745919594385, 7890.1180874248475, 7902.52954238657, 7915.709830132426, 178.3173288924786, 38.16208787990945, 58.39703668320601, 7891.548220149318, 7894.804547459957, 7910.807787035361, 282.81659749471754, 281.2438472329111, 282.0011169736128, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.3012, 1.42018, 1092.05, 795.9168, 6.909258, 5499.212, 818.731, 6.696861, 5483.342, 788.0569, 6.96981, 5492.768, 777.9491, 1.409078, 1096.113, 817.8713, 6.706624, 5485.133, 99.27591, 99.98537, 99.69573, 99.86914, 99.62944, 99.7283
8461.20548, 59.990585014260255, 59.98710866505816, 59.98454863976671, 28.037919223134704, 28.214905882744134, 28.20019769600867, 0.9999743241880859, 0.9999894406013373, 0.9999705059593976, 7892.563886186663, 7900.7524767212, 7920.505605235723, 174.16215059070737, 31.17465807629287, 59.11117955262091, 7899.003063320781, 7909.074817714824, 7921.7280994128905, 282.892903923204, 281.3150714493161, 282.0058848928657, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 775.5114, 1.412149, 1095.158, 789.5938, 6.958622, 5494.8, 825.1369, 6.626913, 5468.002, 781.8041, 7.011731, 5485.253, 782.5652, 1.402868, 1097.649, 814.6903, 6.738486, 5488.373, 99.54134, 99.90406, 99.42085, 99.71692, 99.73092, 99.81311
8463.660800000001, 59.9915644002807, 59.98644493255574, 59.98666206818746, 28.04537013062478, 28.234632217510676, 28.199277523900037, 0.9999732138184612, 0.9999896590281476, 0.9999754684106804, 7896.21469790043, 7908.681505460181, 7918.2317267106155, 175.87777647274652, 39.63475910472425, 56.82599158998414, 7894.414942017666, 7907.47305605939, 7917.832533331219, 282.65504559059445, 281.2974191872384, 282.02914919506674, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.2815, 1.419823, 1092.165, 795.8973, 6.909442, 5499.158, 818.8669, 6.695388, 5483.342, 788.0764, 6.96981, 5492.821, 777.8537, 1.409078, 1095.046, 817.8315, 6.707722, 5485.303, 99.28637, 99.98739, 99.69573, 99.86604, 99.54823, 99.72929
8465.98184, 59.99407803216179, 59.994150539773024, 59.99445443110158, 28.036387471120054, 28.218487211204604, 28.181750800374562, 0.9999755438284628, 0.9999885284696663, 0.9999767055075279, 7880.8953013784785, 7896.930534422147, 7909.251902774371, 177.42979769114118, 40.57574250916923, 63.35023321909671, 7889.169842195101, 7898.477194579863, 7910.076361154327, 282.8090275714626, 281.235009391557, 281.99237607988465, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 765.3977, 1.424285, 1089.321, 800.9169, 6.867445, 5500.361, 811.6845, 6.768833, 5494.464, 794.4068, 6.92127, 5498.589, 771.4827, 1.415469, 1092.887, 824.114, 6.638319, 5470.792, 99.0517, 100.0, 99.89697, 99.97294, 99.28964, 99.46863
8468.40132, 59.996836103043655, 59.99749652215, 59.998157910311555, 28.06100183668928, 28.223737566603624, 28.223197350710226, 0.9999663630253149, 0.9999902849167338, 0.9999737438438139, 7890.356562702913, 7913.312536824262, 7914.366708400064, 174.4292252463879, 39.0742703984688, 55.67732807425591, 7901.838609743847, 7905.836330077374, 7920.064717561155, 282.8208879733836, 281.2644565935853, 282.02707990273865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.2421, 1.420002, 1092.533, 795.9168, 6.909258, 5499.441, 818.8863, 6.695572, 5483.234, 788.0764, 6.969994, 5492.821, 777.93, 1.407799, 1095.97, 817.8315, 6.70644, 5484.965, 99.25206, 99.98844, 99.69984, 99.86808, 99.55763, 99.73036
8470.801080000001, 59.99318818650446, 59.99621804696596, 59.99767656719553, 28.054931187228643, 28.241380791796562, 28.209446653265264, 0.999969766788968, 0.9999913563597644, 0.9999706141787857, 7895.7571832996255, 7903.866654163925, 7916.854033845026, 177.17788238522235, 40.994063443536334, 56.91240838696467, 7891.563231195927, 7907.930976177887, 7917.234205393126, 282.8204659704739, 281.254378513586, 282.0152824679183, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.1238, 1.419109, 1092.216, 795.8973, 6.909258, 5499.441, 818.7892, 6.696861, 5483.505, 788.0569, 6.969994, 5492.82, 777.7964, 1.407799, 1096.012, 817.8315, 6.70644, 5485.071, 99.2559, 99.98844, 99.69774, 99.86808, 99.54767, 99.73343
8473.133080000001, 60.000135525563394, 59.99781702779204, 59.99711227700681, 28.02457405454353, 28.213118150175873, 28.179307469921874, 0.9999707788505564, 0.9999868343120037, 0.9999718872935233, 7888.645633076744, 7900.895177308276, 7914.452698967053, 175.264940264924, 40.34508764400971, 62.24893173922146, 7897.0106382772865, 7909.406058646415, 7916.623502027353, 282.6803028633562, 281.18339634953537, 282.08378289345137, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 775.5311, 1.411614, 1095.007, 789.5938, 6.958807, 5494.63, 825.1369, 6.627097, 5468.287, 781.7459, 7.014489, 5483.883, 784.1865, 1.399946, 1097.133, 811.4894, 6.765405, 5493.371, 99.57639, 99.9031, 99.42192, 99.7056, 99.79069, 99.87806
8475.54376, 59.99625311838945, 59.996157856575905, 59.99407151660132, 28.065040584022412, 28.244565259195863, 28.21154923780677, 0.9999707726032441, 0.9999887027628709, 0.999974875241466, 7892.188545061895, 7905.644642871397, 7915.446722862482, 175.792972351323, 40.00460352169762, 59.00161498841362, 7891.682939202584, 7905.451169503664, 7919.144793606117, 282.7377188770208, 281.18302538385745, 281.96290835231633, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.1238, 1.419466, 1092.358, 795.8973, 6.909626, 5499.331, 818.7116, 6.697597, 5483.677, 788.0764, 6.96981, 5492.821, 778.0254, 1.408895, 1095.106, 817.8514, 6.707173, 5485.417, 99.26297, 99.98844, 99.69358, 99.86807, 99.55371, 99.72617
8477.977920000001, 59.99673815429162, 59.99550421086829, 59.996420823559276, 28.02151123627085, 28.214927176970495, 28.176764920914376, 0.9999740402530747, 0.9999887269917702, 0.9999735984238728, 7878.489470840603, 7893.045131908691, 7910.0746123146055, 180.38570337791452, 41.03326037796887, 58.295084690044405, 7882.855343061191, 7897.250371562216, 7908.60133366556, 282.7507689867769, 281.22716036565396, 282.0282363350175, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 768.0198, 1.421787, 1090.83, 798.4071, 6.885496, 5500.636, 815.2369, 6.733491, 5495.687, 793.6301, 6.927521, 5498.131, 771.788, 1.415287, 1092.622, 824.114, 6.638319, 5470.678, 99.16494, 100.0, 99.94468, 99.96461, 99.32784, 99.4655
8480.3822, 59.997901184207485, 59.99379854703497, 59.99459480334154, 28.061180791029052, 28.261903558560498, 28.204999494538765, 0.9999734000396203, 0.9999870750217332, 0.9999762867346017, 7887.169454736835, 7909.956196578506, 7917.247859463934, 177.40510663546547, 39.138065163046576, 58.21516824967648, 7894.415895945233, 7906.105648275749, 7920.826427693051, 282.8149515245943, 281.3328389178319, 282.03663886250337, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 768.9266, 1.420359, 1092.505, 795.9752, 6.909073, 5499.437, 819.391, 6.692811, 5482.896, 788.0375, 6.969994, 5492.762, 777.8347, 1.407982, 1095.088, 817.7719, 6.707173, 5485.077, 99.27298, 99.98835, 99.68152, 99.867, 99.54881, 99.72833
8482.71916, 59.98930349387633, 59.993422767413385, 59.994807308752335, 28.063878636437245, 28.220569459858798, 28.21259824060589, 0.9999778390242162, 0.9999904289432053, 0.9999723508765828, 7894.862801067594, 7910.297379755363, 7916.018835064166, 172.265647023783, 37.51421951340751, 58.85510623739037, 7897.654666943685, 7907.280084408439, 7918.641885489955, 282.7298290080114, 281.2700719283164, 281.9947185833432, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.1632, 1.420002, 1092.065, 795.8973, 6.909442, 5499.389, 818.7698, 6.696861, 5483.23, 788.0569, 6.969994, 5492.821, 777.9872, 1.407982, 1095.162, 817.8713, 6.707356, 5485.245, 99.30389, 99.98748, 99.69874, 99.86807, 99.5596, 99.73033
8485.10632, 59.992578884956046, 59.99245467232161, 59.99582376179362, 28.025169564694636, 28.18596060583169, 28.18288211657671, 0.9999694575071172, 0.9999896709609121, 0.999971819656779, 7890.542639004598, 7896.710098843154, 7913.492263235596, 171.76034226938327, 42.81726730093766, 59.78340473067965, 7887.761707285543, 7894.979747017033, 7911.733937507493, 282.7450021231233, 281.19462807127724, 281.9703682235049, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 775.4917, 1.411971, 1094.933, 789.5938, 6.958807, 5494.748, 825.1563, 6.627097, 5468.282, 781.7653, 7.014856, 5483.826, 784.2247, 1.399946, 1096.838, 811.4297, 6.771082, 5494.036, 99.56702, 99.90203, 99.41988, 99.70452, 99.71114, 99.89945
8487.609320000001, 59.989915972570515, 59.99459551811441, 59.99952137381992, 28.0614087627, 28.244741693324766, 28.228390028063192, 0.9999750915300855, 0.9999893765839922, 0.9999750422480704, 7890.548867389027, 7909.9031949390865, 7919.487324854776, 175.0509952997645, 38.335971723552944, 55.53309176221046, 7897.4784838187215, 7906.159528018879, 7918.472433502306, 282.70255517688696, 281.21796157188885, 281.9638811756698, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.2421, 1.419823, 1091.913, 795.9168, 6.909442, 5499.441, 818.6534, 6.697413, 5483.51, 788.0569, 6.970178, 5492.874, 777.8918, 1.408895, 1095.773, 817.593, 6.70699, 5485.015, 99.29389, 99.98844, 99.69465, 99.86711, 99.53114, 99.72615
8490.040200000001, 59.99621102437197, 59.995670842273206, 59.995886137264534, 28.022137372331894, 28.205675945599236, 28.182283403742545, 0.9999764772296253, 0.9999881911408336, 0.9999765707693545, 7884.988445635262, 7897.149130985881, 7913.340372107836, 176.89078954703245, 38.949198496154, 57.333655331678074, 7888.827332746071, 7897.306167653646, 7909.81459197949, 282.71827910396604, 281.19382655888046, 282.0010988386538, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.3209, 1.420359, 1091.232, 796.7728, 6.897653, 5500.015, 817.0034, 6.722263, 5488.25, 791.5134, 6.94076, 5497.391, 772.9133, 1.414556, 1093.455, 823.9947, 6.639785, 5470.906, 99.20152, 100.0, 99.77786, 99.95004, 99.29617, 99.46645
8492.496280000001, 59.999445611242365, 59.99817582966849, 59.99956338470183, 28.052986244614583, 28.219676358401763, 28.217631829958158, 0.9999760067513643, 0.9999874884175346, 0.9999745446721315, 7895.2548149043105, 7909.95568462577, 7916.931369412954, 178.2147232389898, 37.42708220416636, 58.38756148595439, 7899.060143840326, 7908.920027549105, 7916.488006321928, 282.7484661005036, 281.2343243744548, 281.96420216858957, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 767.7635, 1.421787, 1091.329, 796.2281, 6.906679, 5499.332, 821.5263, 6.679742, 5482.172, 788.0569, 6.969994, 5492.821, 778.0063, 1.408895, 1095.063, 817.6725, 6.707722, 5485.248, 99.2741, 99.99055, 99.63377, 99.86903, 99.54975, 99.72929
8494.92688, 60.00731015493038, 60.006240980008485, 60.00758131676771, 28.047206496495168, 28.24060337087561, 28.201358316820908, 0.9999726826782184, 0.999988010685849, 0.9999737107662626, 7888.391094107716, 7904.923594208875, 7916.566315556462, 178.19000580345119, 35.0617674590095, 58.46936255588571, 7893.024294111185, 7903.949363541177, 7912.502582028534, 282.8664925181346, 281.2712918423731, 282.0465902029397, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.1238, 1.42018, 1091.693, 795.8973, 6.909626, 5499.272, 818.6534, 6.697965, 5483.17, 788.0569, 6.96981, 5492.879, 777.8156, 1.408895, 1095.921, 817.7122, 6.707173, 5484.96, 99.24343, 99.98537, 99.69885, 99.86913, 99.53166, 99.72514
8497.32292, 60.00762008401319, 60.00573658935122, 60.0062337238736, 28.0071453060902, 28.19253086660501, 28.17977452026745, 0.9999716433806958, 0.9999875030918608, 0.9999764745012382, 7883.948302572253, 7896.470795771405, 7910.7059697341865, 177.3176493615506, 39.4499773357079, 58.97013595422459, 7891.696114659997, 7892.337182929918, 7913.161775560678, 282.8350151415134, 281.3548169449249, 282.0523780791816, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 775.5706, 1.411792, 1094.9, 789.5938, 6.958622, 5494.689, 825.1175, 6.627097, 5468.226, 781.7653, 7.014489, 5483.995, 784.1293, 1.399764, 1097.502, 811.4099, 6.772181, 5494.21, 99.53499, 99.89893, 99.4209, 99.70666, 99.72025, 99.89333
8499.726480000001, 60.01336930527731, 60.011368289181476, 60.013508150396184, 28.03832112108352, 28.235865761936655, 28.20769786680943, 0.9999702911166599, 0.9999882724780093, 0.9999748613205433, 7895.355769370361, 7908.0667225117095, 7922.2960141459125, 175.52332965713913, 39.733938314989246, 58.20444845091481, 7898.217971397055, 7910.393035950652, 7915.45611695811, 282.7646546626217, 281.2336086328665, 281.9904097006819, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.3209, 1.419823, 1092.165, 795.9168, 6.909258, 5499.33, 818.7504, 6.697229, 5483.456, 788.0569, 6.96981, 5492.821, 777.9109, 1.40853, 1094.936, 817.8315, 6.707539, 5485.076, 99.315, 99.98537, 99.69265, 99.86807, 99.59819, 99.72725
8502.09624, 60.00901097891166, 60.009360473349545, 60.00539021118121, 28.039984704107336, 28.187770010655147, 28.16664720485435, 0.9999756590539655, 0.9999882439785492, 0.9999738201438888, 7886.542535154002, 7893.730461619163, 7902.912667743548, 176.79743602330518, 35.58349225851498, 54.69091527716728, 7887.293252156348, 7896.457245249941, 7912.302972606215, 282.8812491847213, 281.3119152074031, 282.04785136554216, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.0449, 1.419288, 1092.301, 795.9363, 6.909073, 5499.63, 818.1487, 6.706432, 5485.904, 790.4843, 6.951975, 5495.789, 774.1342, 1.412913, 1093.855, 822.6826, 6.654617, 5471.708, 99.27113, 99.99187, 99.72928, 99.92203, 99.36333, 99.51955
8504.561880000001, 60.00635396614075, 60.00866913934353, 60.00741674915571, 28.045098746923085, 28.229960223432087, 28.209131425147945, 0.9999738569952847, 0.9999890851362114, 0.9999714497961014, 7895.857559366853, 7903.199797927697, 7923.051435313707, 174.5448544066153, 38.990310209915606, 58.318472410989216, 7899.505763950635, 7903.637934989792, 7915.97332216221, 282.79456284265586, 281.29549923665087, 282.08698019650143, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 766.1271, 1.423214, 1090.955, 798.2125, 6.895259, 5499.658, 820.0316, 6.662071, 5479.265, 788.0958, 6.969626, 5492.821, 777.8537, 1.40926, 1096.06, 817.7321, 6.707539, 5485.251, 99.15708, 99.99238, 99.56767, 99.86604, 99.59592, 99.73044
8506.98356, 60.00656888665575, 60.00550084617683, 60.00494764718611, 28.05158081397249, 28.230854851254602, 28.20290083313985, 0.9999740829967656, 0.999988296154136, 0.999970101037649, 7890.519928224601, 7912.352573986321, 7915.609910738169, 179.1757649166575, 39.157614503318655, 55.67814990236957, 7895.018104230756, 7909.209948862945, 7920.252640015525, 282.7977154234126, 281.34700523865206, 282.11032889454987, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.2618, 1.419645, 1092.108, 795.8973, 6.909442, 5499.218, 818.7116, 6.697597, 5483.339, 788.0569, 6.96981, 5492.991, 777.7393, 1.408895, 1096.169, 817.8116, 6.707173, 5485.075, 99.28113, 99.98748, 99.69774, 99.87116, 99.60914, 99.72723
8509.35664, 60.00228059366602, 60.00228529253077, 60.004717167095485, 28.009314275325902, 28.193446155265228, 28.192460147522073, 0.9999720649423985, 0.9999878360916516, 0.9999756527632173, 7887.448118346056, 7887.203882333775, 7914.422187979, 175.60131738839806, 37.593375360581376, 61.804112004346734, 7886.179946033528, 7895.411482106493, 7907.944583353051, 282.8954743710012, 281.24270760300993, 282.0365309920908, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 775.748, 1.411614, 1095.385, 789.5938, 6.958807, 5494.577, 825.1369, 6.626729, 5468.059, 781.7847, 7.014673, 5483.884, 784.053, 1.399764, 1097.595, 811.4496, 6.771082, 5494.378, 99.52683, 99.90407, 99.41788, 99.70559, 99.77996, 99.89745
8511.707240000002, 60.007291918739156, 60.00916320647238, 60.0068215207061, 28.057360495478235, 28.21742375618086, 28.200441177630065, 0.9999716609445947, 0.9999891448203354, 0.999973329222093, 7893.080183717106, 7910.930393090927, 7918.618673119682, 175.41253836467217, 34.083018119576536, 57.13885562940004, 7897.710922070317, 7906.6902660608885, 7919.592267577896, 282.8364902837918, 281.3452949189146, 282.0527997604742, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.2421, 1.419823, 1091.698, 795.8973, 6.909442, 5499.271, 818.731, 6.697229, 5483.507, 788.0569, 6.969994, 5492.879, 778.1207, 1.409078, 1096.478, 817.7122, 6.70644, 5485.307, 99.31638, 99.98438, 99.69873, 99.86913, 99.58039, 99.73145
8514.10844, 60.00229440524761, 59.999123812097594, 60.00294000991142, 28.023805066588928, 28.21076757102016, 28.155375361750117, 0.9999726040284662, 0.9999890358250559, 0.9999727990200683, 7885.135544750417, 7892.324612701863, 7915.6535769892125, 174.11390920238796, 35.63148284641693, 55.40458515713817, 7894.3482101754, 7887.272879895999, 7913.5800169416725, 282.90510389289045, 281.2933746079417, 282.01242191521084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.1238, 1.420002, 1091.808, 795.8973, 6.909258, 5499.218, 818.731, 6.697229, 5483.453, 788.5035, 6.966684, 5494.305, 775.8127, 1.411452, 1094.007, 820.3167, 6.680437, 5477.604, 99.2539, 99.98534, 99.69774, 99.88669, 99.45376, 99.61729
8516.47808, 60.00260218806764, 60.00058496324588, 60.00237757405369, 28.063364203531094, 28.24273716917974, 28.23101081838402, 0.9999708560405145, 0.9999864219961211, 0.9999765241721119, 7892.819394328979, 7909.31007867024, 7913.005125520416, 173.44256952854175, 38.688509610389474, 55.92523021085208, 7894.862551964247, 7903.84844608546, 7916.243437499696, 282.555857592336, 281.1304716558981, 281.8412746376149, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 763.6036, 1.425713, 1089.42, 800.2359, 6.873155, 5500.357, 815.6445, 6.723367, 5486.85, 789.8434, 6.956388, 5493.508, 777.2814, 1.40926, 1095.33, 818.0502, 6.704426, 5485.134, 99.06641, 100.0, 99.78714, 99.89396, 99.57406, 99.721
8518.83292, 60.00474513053276, 60.00618990897417, 60.00016144944939, 28.0430902212631, 28.24329986498727, 28.21270579874693, 0.9999714121297992, 0.9999903021825125, 0.9999747676286425, 7893.584385006425, 7906.421319969797, 7915.586585624937, 176.44251392509887, 40.72545245490505, 57.94904087984378, 7899.448087179104, 7906.719513068017, 7920.055549538743, 282.6977414728793, 281.1286346137832, 281.9410161869061, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 0 1 0), 5500.0, 800.0, 769.2224, 1.419823, 1092.169, 795.8973, 6.909442, 5499.219, 818.6534, 6.698333, 5483.119, 788.0764, 6.969626, 5492.879, 777.8347, 1.40853, 1095.835, 817.7719, 6.706074, 5484.907, 99.26727, 99.9844, 99.69974, 99.86913, 99.59903, 99.72512
