TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
8669.97132, 59.99023348717206, 59.989652083793686, 59.99015642673621, 28.027299751353535, 28.203011615226735, 28.174911884771515, 0.9999707081256904, 0.9999806673608733, 0.9999738842845247, 7888.358350698652, 7896.182580134634, 7914.305697838006, 178.69771596279634, 46.55926201774082, 59.05770839454067, 7894.355338744979, 7895.8251090074145, 7917.46128872036, 282.8783921675979, 281.3641916136978, 282.2373118239065, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 796.4682, 1.38181, 1100.473, 794.6133, 6.920125, 5498.604, 816.8093, 6.720054, 5486.742, 787.1054, 1.396175, 1098.682, 792.6938, 6.934795, 5497.122, 825.9828, 6.616712, 5465.749, 100.0, 99.97322, 99.7759, 99.87874, 99.94626, 99.377
8672.37284, 59.99460527595793, 59.996482842286035, 59.99541996427016, 28.060014385126365, 28.204659150459467, 28.22591293413999, 0.9999729999395702, 0.9999839389215991, 0.9999708475249596, 7900.011618709572, 7909.760350544544, 7923.176599395285, 176.62592853448814, 47.746817789015495, 61.19758286503611, 7902.283703350565, 7904.833927313336, 7928.300784951878, 282.92636387057996, 281.3420326971149, 282.1870969471635, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.6981, 1.370923, 1100.408, 800.8779, 6.867998, 5500.401, 816.6733, 6.718213, 5486.963, 793.4359, 1.387165, 1099.892, 792.6938, 6.934613, 5497.237, 825.9431, 6.618543, 5467.243, 100.0, 100.0, 99.76562, 99.98875, 99.94733, 99.3832
8674.789400000001, 59.99967906457495, 59.99614304216021, 60.00220544887471, 28.045195686982353, 28.234576665905408, 28.220498953606153, 0.9999712749094088, 0.9999880432716124, 0.9999676311871311, 7893.223052905956, 7905.890152036153, 7924.426730781013, 170.1631045971103, 44.555521751617334, 57.63538625577348, 7897.156987664357, 7900.502385899714, 7923.957726767032, 282.79236229284106, 281.2976573621095, 282.1894766526047, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 809.0266, 1.359501, 1099.745, 807.2205, 6.811634, 5498.053, 822.8657, 6.652315, 5475.516, 798.1351, 1.378708, 1101.031, 796.4135, 6.904845, 5498.89, 822.941, 6.646194, 5470.851, 99.97545, 99.96319, 99.54319, 100.0, 99.98295, 99.46861
8677.213000000002, 59.99550994808901, 59.997102781718155, 59.99580056177125, 28.068452734589872, 28.235715392597406, 28.186467920337286, 0.9999732680970403, 0.999985652857089, 0.9999700626613315, 7899.128762604647, 7913.899252618888, 7928.873074760435, 174.27704718621453, 43.299550061836726, 58.36367595176989, 7896.731296742824, 7909.058642909488, 7926.294791975074, 282.809147603098, 281.30795746317955, 282.10708416516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.7178, 1.370745, 1100.508, 800.8974, 6.867998, 5500.4, 820.051, 6.675692, 5478.201, 798.9119, 1.377421, 1100.258, 798.8741, 6.884756, 5500.25, 819.6208, 6.687579, 5481.31, 100.0, 100.0, 99.60225, 100.0, 100.0, 99.65878
8679.573960000002, 59.99892053854972, 59.99743188893568, 60.0006356487328, 28.028402728500563, 28.215028389682143, 28.192092530104805, 0.9999754524396818, 0.9999811770751398, 0.9999705086593458, 7891.310886109906, 7893.624658698141, 7918.471260764469, 178.43229269804533, 50.190404469681425, 65.69763410631685, 7895.244075546666, 7895.221730647906, 7916.316655163184, 282.8326433964236, 281.28040087109457, 282.15750148916874, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 798.5383, 1.379311, 1100.393, 795.3137, 6.914047, 5498.607, 829.194, 6.579238, 5455.541, 805.9414, 1.366389, 1101.031, 805.1878, 6.829785, 5499.292, 812.9606, 6.756432, 5492.458, 100.0, 99.97554, 99.19026, 99.96193, 99.98573, 99.87291
8682.01156, 60.001159082922534, 59.999002757680636, 59.99687033429927, 28.06828441587301, 28.225970575557206, 28.20279969875792, 0.9999765837402874, 0.9999843687671266, 0.9999669029796483, 7898.119888290159, 7905.28585628701, 7923.163086980587, 177.16002441961564, 43.95387386879179, 63.47738170486241, 7900.929225634281, 7909.877561688955, 7924.940198441717, 282.8382317065094, 281.36836681571623, 282.13253005444636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.7178, 1.370745, 1100.628, 800.8585, 6.867998, 5500.289, 822.9628, 6.651947, 5474.002, 799.6498, 1.37595, 1100.137, 798.9504, 6.884208, 5500.14, 819.6407, 6.688495, 5481.425, 100.0, 100.0, 99.52891, 100.0, 100.0, 99.66088
8684.412680000001, 60.00079637712756, 59.99800739514848, 59.9958781882225, 28.061161073768158, 28.22800024019117, 28.23494531246, 0.9999752409041747, 0.9999852814679421, 0.9999678549999672, 7898.648275018171, 7911.267827655765, 7926.913828565638, 176.54265955966048, 46.59995263565406, 56.85357048472497, 7899.254781507535, 7909.3927813529735, 7924.473820978647, 282.93882024872835, 281.34020987510786, 282.12033267675343, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.7769, 1.371102, 1100.628, 794.5743, 6.919941, 5498.603, 822.9045, 6.651947, 5473.943, 805.9802, 1.36455, 1101.08, 798.9122, 6.884573, 5500.192, 819.5811, 6.688495, 5481.425, 100.0, 99.9732, 99.53002, 100.0, 100.0, 99.66088
8686.719120000002, 59.99800862533446, 60.006674259788724, 60.00360030170728, 28.058161428430353, 28.250390303946393, 28.20381473618502, 0.9999715952815034, 0.9999852879798062, 0.9999704870413784, 7899.593504006252, 7909.0433611014305, 7923.870524887494, 177.27159114433607, 41.806195369273155, 59.13462820566451, 7897.648786034646, 7911.034716768629, 7930.247588871243, 282.88292586904214, 281.37422681691226, 282.1915539041607, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 809.0463, 1.359501, 1099.761, 788.3097, 6.968017, 5493.172, 816.6733, 6.718765, 5487.584, 812.1553, 1.353335, 1098.815, 792.6938, 6.931508, 5497.871, 824.3128, 6.636122, 5471.25, 99.99546, 99.87445, 99.76264, 99.89088, 99.95462, 99.47588
8689.07964, 60.004929924134615, 60.0015390417322, 60.0051935971196, 28.081766398111238, 28.25048750185361, 28.233973467074282, 0.9999717001224887, 0.999985408504577, 0.9999709540805434, 7903.448985323044, 7915.81212255625, 7936.319889307202, 183.74323710721183, 39.22351386188984, 58.83397406637948, 7908.160970256873, 7915.032901512046, 7920.561548750341, 282.96584639173284, 281.32067599785955, 282.11911166768425, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.8163, 1.370745, 1100.523, 794.5549, 6.919941, 5498.602, 822.264, 6.665752, 5477.643, 805.8443, 1.364734, 1100.262, 798.8741, 6.884573, 5500.196, 819.5214, 6.689776, 5481.771, 100.0, 99.97318, 99.58286, 100.0, 99.99904, 99.66716
8691.43268, 60.00675914745699, 60.00716295045612, 60.007426151471066, 28.051547518307945, 28.22238771383442, 28.190102329283455, 0.9999765169638549, 0.9999875106886009, 0.9999761371512739, 7896.513737751416, 7906.03065708225, 7915.6283464900725, 180.5407759697523, 45.181154213712034, 55.987416767339, 7903.213016929026, 7908.821205906807, 7920.475729355156, 282.74175605088556, 281.3426245946852, 282.19500210443624, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 801.7518, 1.372708, 1100.488, 797.0841, 6.899864, 5500.006, 812.2086, 6.767545, 5494.797, 800.5625, 1.374663, 1100.506, 805.0161, 6.830333, 5499.13, 812.563, 6.760278, 5492.628, 100.0, 99.99871, 99.904, 100.0, 99.98278, 99.86972
8693.82716, 60.00707221455425, 60.01062568183005, 60.008986166695166, 28.029899309861356, 28.230209935895395, 28.200542764326094, 0.9999774326262527, 0.9999861736092027, 0.9999769547477383, 7897.414539673142, 7909.289161678344, 7921.374099331035, 181.0526530066054, 42.35625916092067, 54.077662458928216, 7896.760869051111, 7908.268726318028, 7925.351920129926, 283.0160071661515, 281.39043737504056, 282.25688937912946, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 801.1012, 1.372886, 1100.577, 794.9051, 6.919204, 5498.717, 816.5763, 6.72079, 5487.021, 806.0191, 1.365102, 1100.024, 798.9504, 6.884026, 5500.134, 819.601, 6.687762, 5481.653, 100.0, 99.97231, 99.77692, 100.0, 100.0, 99.66502
8696.28276, 60.004351579230665, 60.00766832591851, 60.003670766492974, 28.048858846365107, 28.235821822701936, 28.2111239281212, 0.9999711270839666, 0.9999848782968217, 0.9999743894705189, 7892.509991211154, 7909.372180400299, 7923.130789880012, 185.99874628995508, 43.995493181300844, 60.564765852554046, 7892.591087036108, 7908.070849339739, 7920.450441318386, 282.9542087881962, 281.3357377276305, 282.08641732125125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.7178, 1.370745, 1100.571, 794.5938, 6.920125, 5498.543, 816.6539, 6.718765, 5486.798, 799.5721, 1.376134, 1100.278, 798.9122, 6.884391, 5500.032, 819.6208, 6.687762, 5481.597, 100.0, 99.97736, 99.76982, 100.0, 99.99909, 99.66399
8698.68836, 60.00359301344103, 60.000801613054875, 60.00620026718553, 28.04259792804836, 28.2118897839862, 28.21985044127765, 0.9999722607875499, 0.9999852378288842, 0.9999713746425406, 7893.536765458495, 7912.064159627333, 7916.051535579063, 177.74001798342874, 42.66949077979007, 58.399710995453006, 7897.9670279611155, 7914.656227093511, 7921.127669904621, 282.80615821598644, 281.4269281316703, 282.1658786715549, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 808.9871, 1.359501, 1099.813, 788.2902, 6.968385, 5493.058, 822.8269, 6.653051, 5474.395, 793.2805, 1.38643, 1099.713, 792.6557, 6.934795, 5496.954, 825.8039, 6.618909, 5465.925, 99.99299, 99.87238, 99.52893, 99.97252, 99.94522, 99.37906
8701.03708, 60.00139674260417, 59.9991189240647, 59.99920651557302, 28.06771188140033, 28.244798427801445, 28.2330679425368, 0.9999743509900961, 0.9999855403314301, 0.9999778419828946, 7897.133398060719, 7913.276557684803, 7921.203222917155, 175.50396993403342, 43.162871597105095, 55.32212376546431, 7905.975436224116, 7911.554936714154, 7927.338961498603, 282.8768095294896, 281.3363141173906, 282.11361969189767, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.6389, 1.371102, 1100.428, 794.5743, 6.920125, 5498.543, 816.5569, 6.72079, 5487.3, 799.4167, 1.377237, 1100.161, 798.8931, 6.884573, 5500.189, 819.6208, 6.688495, 5481.652, 100.0, 99.97115, 99.76769, 100.0, 100.0, 99.66608
8703.431, 59.99840555226816, 59.99855002617071, 59.995485630817456, 28.02287225077423, 28.186425007353964, 28.20359226253167, 0.9999694076619281, 0.9999831518501223, 0.9999691993233495, 7885.485052830705, 7898.478269786176, 7915.046093567469, 173.7897912046115, 45.41542508934299, 59.90695865790394, 7892.637213392866, 7906.751631701428, 7919.28972315706, 282.7522288343377, 281.38901031910353, 282.0093749293899, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.6586, 1.370923, 1100.503, 794.6133, 6.919757, 5499.026, 823.6228, 6.636853, 5469.631, 790.6978, 1.391027, 1099.351, 802.8798, 6.850605, 5499.941, 815.0084, 6.796719, 5495.738, 100.0, 99.98171, 99.44644, 99.92497, 99.99753, 99.9211
8705.81996, 59.99717423243872, 59.99682414078021, 59.99677194323105, 28.05473750153008, 28.253785509075392, 28.211642324851653, 0.9999714732254948, 0.9999828074933524, 0.9999681962532199, 7896.684379443485, 7909.641480362778, 7925.511012452295, 176.93006692817988, 40.781114440535475, 62.67058246938177, 7892.728510605686, 7908.360869192857, 7926.3093982661285, 282.8422693675948, 281.34689578185606, 282.0672902926742, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 799.0903, 1.376634, 1100.614, 797.0063, 6.900416, 5499.047, 824.2634, 6.643295, 5473.61, 793.2222, 1.386246, 1100.013, 798.8931, 6.884756, 5500.189, 819.5811, 6.689227, 5481.769, 100.0, 99.98775, 99.50963, 99.97951, 99.99612, 99.66709
8708.257080000001, 59.997578244781735, 59.995700486649845, 59.995269554356405, 28.078993050518122, 28.228227913789897, 28.211944380011076, 0.9999680269020046, 0.9999851462271971, 0.9999727310686424, 7899.966534957681, 7910.334945025486, 7920.009422451926, 170.92449162830133, 44.32616850914383, 57.13303313032475, 7893.933384720696, 7913.884553759716, 7926.755439560829, 282.89078586829794, 281.39140385296434, 282.1414549891896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.6981, 1.370923, 1100.586, 794.5938, 6.920125, 5498.604, 822.8657, 6.652131, 5474.112, 786.9695, 1.395807, 1098.831, 798.8931, 6.884391, 5500.139, 819.5612, 6.688312, 5481.649, 100.0, 99.97318, 99.52897, 99.89231, 100.0, 99.66925
8710.68648, 60.00425807776389, 60.007096820549435, 60.00000595172935, 28.043846413140788, 28.229423272990356, 28.214763504919244, 0.999969890840753, 0.9999875118893313, 0.9999715863611623, 7899.132859950111, 7907.534175926355, 7924.777627328689, 175.1428614007852, 38.82514764145844, 59.6717046265685, 7898.682336009937, 7901.703271909078, 7920.170270799006, 282.9755357742798, 281.430419718449, 282.10392588209874, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 809.0857, 1.359144, 1100.033, 788.3097, 6.968201, 5493.225, 816.6927, 6.718949, 5487.411, 780.6973, 1.405, 1096.313, 792.6557, 6.934795, 5497.014, 825.9431, 6.617261, 5465.696, 100.0, 99.87659, 99.7626, 99.74088, 99.94825, 99.37807
8713.32608, 60.01850410352396, 60.01513850500316, 60.0152277035115, 28.06206874440375, 28.239049148501007, 28.22015372239243, 0.9999684858739211, 0.9999872111033958, 0.9999687882833669, 7903.374620894404, 7913.546518725258, 7920.0557705811125, 172.60541730447812, 47.39198004797072, 56.90853982698445, 7904.163426124024, 7914.266797619556, 7927.763030015127, 283.04055716749514, 281.5265934622889, 282.1669222910745, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.7178, 1.371102, 1100.456, 794.5938, 6.920125, 5498.721, 822.9628, 6.652131, 5474.229, 786.717, 1.397462, 1098.186, 798.9122, 6.884391, 5499.975, 819.5214, 6.689227, 5481.653, 100.0, 99.97416, 99.53004, 99.83371, 100.0, 99.66918
8715.734, 60.020224777517576, 60.02440899681101, 60.023871248336434, 28.047320339125978, 28.20366735709601, 28.212512845632542, 0.9999680508793988, 0.9999856934996482, 0.9999690764128133, 7892.714934998815, 7902.120252107699, 7916.253733530314, 172.85015916290013, 44.203929761609174, 55.02258611181196, 7893.299958401668, 7909.346201981256, 7914.509449053117, 282.82469162348826, 281.52533606212853, 282.1225874624002, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.6981, 1.370745, 1100.535, 795.4693, 6.907969, 5499.632, 812.8492, 6.758893, 5493.689, 776.2892, 1.411068, 1094.486, 804.0052, 6.834716, 5499.29, 811.9268, 6.763207, 5493.022, 100.0, 99.99191, 99.87585, 99.49735, 99.98569, 99.88219
8718.12908, 60.02547186567898, 60.02573105656693, 60.02724420410956, 28.059328061715213, 28.21766308005279, 28.196126605843368, 0.9999725794275912, 0.9999846505347804, 0.9999717414491627, 7894.496596753095, 7907.157445729233, 7917.830225175565, 182.83910002063612, 40.119889498912926, 59.93297373048563, 7901.871862791963, 7899.256923255265, 7921.176906159378, 282.82770427067516, 281.4334799360615, 282.1679820918024, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 800.6281, 1.374671, 1100.726, 795.9752, 6.914231, 5499.011, 816.5957, 6.720054, 5487.416, 780.7167, 1.404081, 1096.516, 798.9504, 6.884391, 5500.466, 819.76, 6.686114, 5481.428, 100.0, 99.98062, 99.77279, 99.68183, 100.0, 99.66093
8720.5236, 60.02233474468823, 60.02845812178167, 60.02704783165036, 28.028439109943637, 28.213551165967814, 28.20313203103567, 0.9999719576642712, 0.9999871578134121, 0.9999738650866811, 7892.64479728078, 7902.637676129514, 7915.679493149667, 183.00105621292892, 47.0335980500472, 57.16643881856453, 7893.526129147001, 7902.5274614207965, 7913.724733127707, 282.88060329988116, 281.2916653352049, 281.9541054293994, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.8163, 1.37128, 1100.748, 794.6133, 6.919573, 5498.717, 816.5763, 6.720422, 5487.074, 774.328, 1.412355, 1094.897, 798.9313, 6.884208, 5500.308, 819.5214, 6.687762, 5481.309, 100.0, 99.97525, 99.76358, 99.41941, 100.0, 99.6619
8722.939240000002, 60.02353473440166, 60.022551661731335, 60.02292924612622, 28.03483213944516, 28.22023525776881, 28.184925355205262, 0.9999766334513903, 0.99998554398781, 0.9999748880286493, 7897.5628187807315, 7901.852962315871, 7917.227231288218, 177.42366525720195, 41.135857891154046, 57.37470629706013, 7898.814516130781, 7911.858390529022, 7918.230611224576, 282.68079895909284, 281.35965616679584, 282.14898900444615, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 808.9477, 1.35968, 1100.086, 788.3292, 6.968017, 5493.342, 822.9045, 6.652683, 5474.278, 767.8616, 1.421364, 1091.079, 792.6557, 6.935161, 5497.064, 825.8238, 6.618726, 5465.751, 100.0, 99.87656, 99.53093, 99.26633, 99.94522, 99.37901
8725.47168, 60.01896915070866, 60.017338480465554, 60.02142875985728, 28.065955974733843, 28.22103666984552, 28.20080061366383, 0.9999756955539657, 0.9999896348052891, 0.9999751079571944, 7896.264108524163, 7903.160934165701, 7918.416707464184, 182.85694357646662, 42.49908120815985, 57.983910535705036, 7899.616023711639, 7903.969827064911, 7918.849472745417, 282.71549454213874, 281.37627635481607, 281.97069307740287, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.7966, 1.370745, 1100.863, 794.5938, 6.919941, 5498.603, 816.4792, 6.721159, 5487.582, 774.2309, 1.414193, 1093.598, 797.3481, 6.89754, 5499.426, 819.5413, 6.689227, 5481.594, 100.0, 99.97222, 99.76564, 99.41662, 99.98957, 99.67026
8727.838160000001, 60.01520371196647, 60.01553169621365, 60.01040463004182, 28.01279585688784, 28.174444787534277, 28.17917658814903, 0.999973180767715, 0.999986975672925, 0.9999747451486805, 7885.561480503933, 7896.142455625799, 7904.446782608972, 177.0523076755003, 41.684813250464686, 58.99458192989914, 7893.623448705366, 7894.954731943585, 7904.80417830661, 282.81045555513873, 281.36699825536294, 282.12955187825673, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.8361, 1.370923, 1100.501, 795.0997, 6.915889, 5499.503, 824.3799, 6.630962, 5467.501, 765.0848, 1.424122, 1088.838, 788.6691, 6.970225, 5492.169, 813.1992, 6.797634, 5495.289, 100.0, 99.98316, 99.43931, 99.02958, 99.85622, 99.95279
8730.2494, 60.00847047726971, 60.01056761210168, 60.008919163536234, 28.04354615400155, 28.223866894439176, 28.200422555426837, 0.9999737179022136, 0.9999881684817934, 0.9999733340252843, 7896.536606288385, 7906.5990779477615, 7919.3552954499955, 177.89807210011577, 42.37124507685439, 57.347534870154135, 7896.265682188562, 7902.207972703766, 7920.118217447678, 282.8108909645464, 281.40390334350263, 281.96708752441054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 799.6817, 1.375742, 1100.458, 796.2864, 6.906126, 5499.139, 823.6616, 6.647529, 5473.716, 768.0752, 1.420812, 1091.461, 792.6557, 6.935161, 5497.12, 819.4618, 6.688495, 5481.77, 100.0, 99.98115, 99.5075, 99.18273, 99.94623, 99.66399
8732.64912, 60.00600369085487, 60.006932560882234, 60.00894546445467, 28.045692492304415, 28.23368225398342, 28.197138543267677, 0.9999731012792769, 0.9999866299001391, 0.9999758746156123, 7894.786085679665, 7906.207190165041, 7916.982914202746, 177.52474504690872, 44.510095994297444, 54.660563779635595, 7894.676003718254, 7909.858217313549, 7911.026401396252, 282.8977085418171, 281.4560504672981, 282.1261196866378, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.7572, 1.370923, 1100.471, 794.5938, 6.919941, 5498.602, 822.924, 6.652131, 5474.114, 768.0947, 1.42118, 1090.576, 792.6747, 6.935161, 5497.012, 819.5214, 6.688678, 5481.715, 100.0, 99.97213, 99.52791, 99.25575, 99.94427, 99.6598
8734.98672, 60.00528343697268, 60.00240765616628, 60.005287706800964, 28.03844371897019, 28.205412516326422, 28.229119343215025, 0.9999768903269848, 0.9999878588708616, 0.9999749864237578, 7893.985238689075, 7902.109500179729, 7921.360011975088, 180.1878816133692, 37.430142930825696, 57.81916746812158, 7893.440805883029, 7909.748107591366, 7919.007214714646, 282.8419928289092, 281.345084393447, 282.1545735029589, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 808.9871, 1.359323, 1099.63, 788.3486, 6.968201, 5493.172, 816.6927, 6.718581, 5487.135, 774.5804, 1.411803, 1094.621, 798.9122, 6.884391, 5500.191, 825.8039, 6.619092, 5465.864, 100.0, 99.87445, 99.77183, 99.50959, 99.99812, 99.37795
8737.35448, 60.00098045560751, 59.99919083950174, 60.000851329109246, 28.05075262176079, 28.234539165689828, 28.208156860985248, 0.9999758604682875, 0.9999880076955474, 0.9999767937282346, 7901.4739369080135, 7908.254911367328, 7922.30712557219, 183.11663553373683, 37.063262847629176, 57.106799163142114, 7900.015493322226, 7908.323551506463, 7922.905789297628, 282.84178226685464, 281.4539572918881, 282.08387925946494, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.6981, 1.370566, 1100.565, 794.5938, 6.919941, 5498.546, 822.9045, 6.651579, 5474.117, 768.017, 1.420996, 1091.349, 792.6557, 6.934795, 5497.069, 819.5214, 6.688861, 5481.478, 100.0, 99.97211, 99.52486, 99.13559, 99.94323, 99.66504
8739.72544, 60.0037379964075, 60.002228680648315, 60.00402389943721, 28.061535721260597, 28.21006602609314, 28.178688316355966, 0.9999776986558171, 0.9999874882507901, 0.9999715393437193, 7892.661501354463, 7906.270666651006, 7917.939901953719, 182.54342871005156, 38.152211335968786, 53.231795671615146, 7889.435981504313, 7901.4661357308605, 7911.002809556586, 282.80612913090056, 281.3892232264869, 282.0814255354549, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.6783, 1.370745, 1100.476, 794.5938, 6.919757, 5498.49, 816.5957, 6.718949, 5487.187, 768.1141, 1.42118, 1090.146, 799.885, 6.870146, 5500.388, 818.0104, 6.711385, 5486.387, 100.0, 99.97115, 99.76777, 99.1028, 100.0, 99.75108
8742.11712, 59.99870482737023, 60.00103975806215, 59.99968967550145, 28.03814976056383, 28.230634263275128, 28.197159501135182, 0.9999700893568054, 0.9999860153050595, 0.9999742029336812, 7892.6214211804045, 7907.735983022665, 7905.924894251992, 180.96832465613159, 42.93325219766166, 56.37850315188143, 7892.70245213881, 7901.993939232374, 7909.590568264705, 282.6508544229765, 281.2697334996083, 282.0608166822552, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 796.3696, 1.381274, 1100.169, 799.769, 6.877023, 5500.126, 812.5192, 6.755396, 5492.252, 765.6479, 1.422467, 1090.174, 800.4573, 6.874529, 5499.776, 819.2232, 6.692157, 5481.996, 100.0, 100.0, 99.87918, 99.10533, 100.0, 99.67023
8744.52412, 60.00025123625447, 60.003357035069904, 59.999253074187294, 28.039907431420556, 28.222705555909062, 28.202076852823126, 0.9999732623279157, 0.999986208610258, 0.999974330818423, 7891.777227252026, 7902.192470357109, 7918.370811587236, 180.1972546765818, 40.1741860665029, 55.3506167322962, 7891.250133096256, 7904.4963354714155, 7917.225851627527, 282.82217160542734, 281.2317467170427, 282.05751388287933, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.7769, 1.370388, 1100.428, 794.6133, 6.919757, 5498.605, 816.6151, 6.719501, 5487.302, 768.3276, 1.420445, 1090.642, 798.9313, 6.884573, 5500.305, 819.6208, 6.688128, 5481.427, 100.0, 99.97324, 99.77395, 99.19151, 99.99814, 99.66095
8746.95276, 60.001571106584066, 60.004682850603025, 60.00519184132401, 28.035234994526576, 28.203479736215893, 28.185049125503657, 0.9999756405558775, 0.9999897828636692, 0.9999737308082738, 7880.373017658079, 7900.164798864782, 7911.8717287442, 179.52050902048563, 37.42086562880786, 52.992958190091485, 7892.323498966008, 7898.625492269639, 7912.384708810321, 282.762659555954, 281.2918804776078, 281.97826159928195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 809.0463, 1.359501, 1099.871, 788.3292, 6.968017, 5493.059, 822.9045, 6.651947, 5474.059, 774.2697, 1.412722, 1093.532, 792.6557, 6.934795, 5497.342, 825.9033, 6.618176, 5466.098, 99.96068, 99.8724, 99.53093, 99.41057, 99.95027, 99.38218
8749.2674, 60.0082479803401, 60.00992975641956, 60.00883607276478, 28.070291770847245, 28.250153001939566, 28.21974652414355, 0.9999748186234348, 0.9999888083511872, 0.9999756205313602, 7903.049272231947, 7910.759464559871, 7921.15351266414, 182.56331533416505, 38.657832982263244, 54.080086403114365, 7899.152430480831, 7905.262318967773, 7923.774528220503, 282.8442936513681, 281.23490656725073, 282.0382893114441, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.7375, 1.370566, 1100.24, 794.6133, 6.920125, 5498.663, 816.6733, 6.719133, 5487.639, 768.0364, 1.420445, 1090.745, 798.9122, 6.884391, 5500.139, 819.5811, 6.688128, 5481.367, 100.0, 99.97429, 99.7626, 99.1572, 100.0, 99.65981
8751.63588, 60.011669880863955, 60.010522728023474, 60.00736269925349, 28.038447469711105, 28.193720145340265, 28.178318646267854, 0.9999777477761392, 0.9999869469784047, 0.99997440288303, 7894.639911653651, 7901.535614276642, 7909.600372676345, 182.80503398418568, 35.006234723407715, 54.646851771613, 7889.765285905478, 7899.227380046195, 7913.140520339348, 283.02396914406677, 281.3977085323207, 282.2184137159246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.6981, 1.370566, 1100.528, 794.5743, 6.919941, 5498.831, 822.9045, 6.652131, 5473.946, 767.881, 1.419709, 1091.514, 792.6557, 6.934795, 5497.177, 819.5015, 6.688495, 5481.768, 100.0, 99.97734, 99.53004, 99.22717, 99.94531, 99.66711
8753.999000000002, 60.01680712295102, 60.015732875408524, 60.01379983674138, 28.029794792171643, 28.239520032044982, 28.191624411306634, 0.999973470512338, 0.9999835912791736, 0.999973551273097, 7892.554046134804, 7902.0298179798565, 7917.525294507742, 182.82352279349425, 43.3679664659619, 59.59183593192347, 7892.92319522099, 7904.65803704146, 7923.023674351965, 282.8080881944359, 281.2937246157978, 282.098909545753, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 796.5076, 1.381096, 1100.243, 800.8391, 6.868366, 5500.23, 829.2717, 6.579054, 5455.987, 762.3079, 1.425041, 1089.042, 788.0015, 6.967485, 5493.994, 816.4995, 6.714314, 5484.723, 100.0, 100.0, 99.19837, 98.89858, 99.88939, 99.74993
8756.401600000001, 60.01479471143833, 60.01198078516784, 60.01507699497138, 28.05753090817212, 28.228704810506578, 28.204635352154174, 0.9999738040774476, 0.9999895062472208, 0.9999734653093811, 7896.736653461878, 7904.401116467262, 7915.416842657832, 178.44984192087122, 28.875265498655608, 56.40915373461485, 7897.796794803835, 7901.26547898742, 7910.250192818754, 282.7696182366144, 281.3947577197644, 282.16947079724304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.8361, 1.370388, 1100.801, 794.5938, 6.92031, 5498.662, 822.8851, 6.652131, 5474.118, 762.9681, 1.426696, 1087.985, 792.6557, 6.934978, 5497.068, 819.6208, 6.688495, 5481.365, 100.0, 99.97832, 99.52801, 98.92166, 99.94528, 99.66508
8758.783000000001, 60.01524766531203, 60.01489439330804, 60.013610922817065, 28.0134705889551, 28.205393564570823, 28.183524940628786, 0.9999763560236705, 0.9999898998232257, 0.9999769552196369, 7884.646086699624, 7899.797362120857, 7915.099943492569, 178.5920317437217, 39.09475616505006, 58.862547583692944, 7885.975778578078, 7894.749795532328, 7911.225001769529, 282.89686945460403, 281.39742424493693, 282.1192689194368, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 806.0299, 1.364498, 1100.375, 790.3914, 6.95586, 5493.819, 817.6051, 6.712875, 5486.574, 755.4726, 1.434418, 1084.06, 798.8741, 6.884756, 5500.083, 825.8834, 6.618543, 5465.979, 100.0, 99.89877, 99.75449, 98.52659, 100.0, 99.37483
8761.183480000002, 60.01927318036353, 60.01771635790937, 60.0169582531116, 28.05302428033531, 28.202193627868965, 28.19136858902327, 0.9999734516468423, 0.9999875421077955, 0.9999735047442405, 7900.453204024973, 7908.945250585558, 7916.2804449665055, 178.57769434529928, 39.56529115866533, 56.61726442740337, 7893.361713606092, 7898.771423770154, 7914.989426258243, 282.9780603664428, 281.3138919737405, 282.14634055898307, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.7769, 1.370923, 1100.733, 794.5938, 6.920125, 5498.548, 822.9045, 6.652315, 5474.119, 761.7836, 1.427615, 1088.17, 792.6366, 6.934978, 5497.011, 819.5214, 6.689044, 5481.653, 100.0, 99.97211, 99.52804, 98.8523, 99.94623, 99.66183
8763.60964, 60.00880740003238, 60.009843526917585, 60.01170734759631, 28.07424914037414, 28.23687128232105, 28.20313118798513, 0.9999772085185242, 0.9999908118799171, 0.999974303630273, 7891.692982873969, 7902.8138742466, 7919.154308063173, 179.4116521239402, 36.933266580449526, 54.78495970047061, 7895.344946163653, 7903.147646526024, 7917.509391423855, 282.71777265069227, 281.23255689571516, 282.0076892595819, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.6783, 1.371102, 1100.513, 794.5743, 6.92031, 5498.831, 816.5957, 6.718397, 5487.302, 755.5308, 1.434418, 1083.47, 798.8931, 6.884573, 5499.972, 819.5612, 6.688128, 5481.594, 100.0, 99.97629, 99.76773, 98.5613, 99.99809, 99.66395
8766.01676, 60.006802875092646, 60.01249180936801, 60.01039580931705, 28.027604092242807, 28.20783630544786, 28.18831471261747, 0.9999749890092072, 0.9999855754251981, 0.9999757828197595, 7892.2629565117695, 7902.671968820049, 7922.430558180717, 177.9311077481957, 45.60346274751737, 54.95376614376892, 7890.719614458715, 7899.307510615674, 7906.203495447199, 282.93996662204813, 281.380055747755, 282.1865290881718, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 796.4485, 1.381631, 1100.328, 800.8779, 6.867629, 5500.344, 810.3645, 6.782454, 5496.071, 749.1033, 1.440854, 1079.218, 805.0734, 6.830698, 5499.548, 814.4517, 6.734824, 5488.885, 100.0, 100.0, 99.92717, 98.09661, 99.99038, 99.7965
8768.462880000001, 60.004281938946804, 60.00564300162521, 60.00319570049235, 28.016558756920762, 28.210138412473537, 28.189630096940952, 0.9999656047791016, 0.9999816412523858, 0.9999715968138944, 7885.925028119176, 7898.591241410086, 7908.390540924205, 183.66065212315698, 44.090578251662464, 54.372429628386726, 7891.812687478561, 7902.024122446388, 7913.67686387296, 282.8119416247172, 281.3919896860502, 282.05455357866146, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.7375, 1.371102, 1100.34, 794.5938, 6.919941, 5498.774, 816.6927, 6.719317, 5486.458, 755.7639, 1.434051, 1083.909, 798.9122, 6.884208, 5500.08, 819.601, 6.688128, 5481.769, 100.0, 99.97427, 99.75237, 98.52878, 100.0, 99.66078
8770.8418, 60.00569498781258, 60.00050325829081, 60.00601658021164, 28.0235518508872, 28.203322727231452, 28.16609724904711, 0.9999738709680059, 0.9999870863941083, 0.9999748261911877, 7886.609383013394, 7895.734680905834, 7911.179589124969, 182.02779729640724, 33.49376534389569, 55.754641378156975, 7885.897884586015, 7901.718637449066, 7905.127410554304, 282.9099478834423, 281.30466797085126, 282.07484850150405, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 804.3936, 1.366462, 1100.238, 791.3837, 6.948308, 5495.117, 821.274, 6.670354, 5476.351, 762.0167, 1.427983, 1087.033, 792.6938, 6.934795, 5497.014, 825.8834, 6.61781, 5466.098, 100.0, 99.92459, 99.59003, 98.81978, 99.94418, 99.3822
8773.28816, 60.00166490632086, 60.002196106411176, 59.999956679207514, 28.046723343789814, 28.222810098697327, 28.222133928633266, 0.9999727969151477, 0.9999881684482872, 0.9999732604765726, 7898.0529063759295, 7903.537252231254, 7918.64451387612, 179.21837350026135, 38.576801622444485, 58.51183366673604, 7897.604432307433, 7910.432987735424, 7921.472322783587, 282.917399380671, 281.4181303008446, 282.002444322625, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.7375, 1.371102, 1100.476, 794.5938, 6.919941, 5498.492, 816.6151, 6.718581, 5487.192, 755.5114, 1.433683, 1084.021, 798.8741, 6.884756, 5500.137, 819.6606, 6.687029, 5481.535, 100.0, 99.97117, 99.76568, 98.54595, 100.0, 99.66818
8775.701000000001, 60.00526500116402, 60.0069985578445, 60.00218522794996, 28.027415157187274, 28.222467078660603, 28.194315732585537, 0.9999723674310401, 0.9999860391635979, 0.9999759978864394, 7888.383907239677, 7900.094671620151, 7913.026394622872, 181.70059397720024, 43.76209366910007, 55.06873134003354, 7888.4078570058355, 7899.133824924056, 7907.053613467575, 282.70039661870146, 281.3045678799167, 282.0544906762182, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.7178, 1.370923, 1100.533, 794.5938, 6.919757, 5498.773, 822.9045, 6.651947, 5474.223, 755.5308, 1.434418, 1083.905, 792.6747, 6.935161, 5497.229, 819.5214, 6.688495, 5481.484, 100.0, 99.97629, 99.52899, 98.46588, 99.94522, 99.66806
8778.15884, 60.00586468899989, 60.00230674753338, 60.010244777836455, 28.008843523664652, 28.210436030887838, 28.189082215009236, 0.9999713913344178, 0.9999857503373911, 0.9999691196972055, 7896.4726188786135, 7902.347600262278, 7911.586301820488, 181.9827406544041, 47.08974693761138, 60.145487465132646, 7895.8399695603175, 7907.81537430317, 7911.854952723789, 282.8671688162323, 281.4172931688079, 282.1805372171238, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 796.3105, 1.381274, 1100.61, 800.8585, 6.868366, 5500.564, 829.2523, 6.578686, 5455.595, 749.3752, 1.440118, 1078.676, 786.4183, 6.982096, 5490.856, 814.0939, 6.744895, 5489.914, 100.0, 100.0, 99.18312, 98.06004, 99.83234, 99.84004
8780.633160000001, 60.008237997388576, 60.00544941409387, 60.00601905699903, 28.00613212432681, 28.22586718083483, 28.182652418075648, 0.9999721307877306, 0.9999852816751786, 0.9999732678969283, 7889.765390979525, 7901.356469811827, 7913.4163957666915, 181.00324133754793, 41.0276269571109, 56.188422138373426, 7895.488924729571, 7902.122039444178, 7906.820340497342, 282.93893855685405, 281.4042691124517, 282.10979821451497, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.6192, 1.371102, 1100.648, 794.5938, 6.919941, 5498.544, 822.9628, 6.651394, 5473.947, 755.5114, 1.434234, 1083.382, 792.6747, 6.934795, 5497.285, 819.5612, 6.688128, 5481.598, 100.0, 99.9732, 99.52797, 98.51209, 99.94531, 99.66401
8783.0802, 60.00807832223645, 60.00671096484047, 60.00727460546494, 28.027647628200157, 28.209480778748432, 28.19324803404696, 0.9999751689306631, 0.9999873497442359, 0.9999757057678961, 7891.048942933255, 7907.495320479054, 7909.377234435195, 178.64837884413737, 36.342493715240835, 58.12538827267065, 7891.471586167479, 7903.605298224889, 7916.167273188434, 282.82655306723257, 281.35689420671446, 282.09589995467894, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 805.7341, 1.364855, 1099.833, 790.9556, 6.952728, 5494.926, 818.2069, 6.70901, 5486.467, 761.7836, 1.427248, 1087.352, 798.8931, 6.884573, 5500.196, 825.9033, 6.61781, 5465.637, 100.0, 99.90635, 99.73324, 98.86148, 100.0, 99.39053
8785.476560000001, 60.01188004432967, 60.01188351830205, 60.01117469697065, 28.023248957527997, 28.216548734017298, 28.190353496923095, 0.9999711330672006, 0.9999880518297476, 0.9999708227594111, 7891.717924800003, 7899.562223214758, 7912.397243379149, 173.52092300911818, 36.7660126564615, 56.01399131491189, 7896.21235375699, 7903.54600482059, 7913.584687444211, 282.8990357925634, 281.3607549539776, 282.1557555228664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.7769, 1.370566, 1100.408, 794.5743, 6.92031, 5498.715, 822.8851, 6.652131, 5474.229, 755.5891, 1.433315, 1083.135, 792.6557, 6.934978, 5497.285, 819.4816, 6.688128, 5481.312, 100.0, 99.97424, 99.53004, 98.51868, 99.94727, 99.65881
8787.87756, 60.01224923208307, 60.01565336131588, 60.01329161775722, 28.04491462205317, 28.218806122964832, 28.213304006612095, 0.9999769011679813, 0.9999873685066313, 0.9999790661296104, 7897.898093746607, 7903.375055379163, 7913.268061990583, 178.0812683828094, 39.07060282649991, 58.77477404596084, 7895.271200289118, 7899.7635693138445, 7918.329673753752, 282.9916842143672, 281.34172937518605, 282.08828989958687, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 0), 5500.0, 800.0, 802.6783, 1.371102, 1100.173, 794.5938, 6.919941, 5498.721, 816.6733, 6.718765, 5487.075, 755.725, 1.434418, 1083.333, 798.8931, 6.884391, 5500.14, 819.601, 6.687762, 5481.653, 100.0, 99.97213, 99.77081, 98.48344, 100.0, 99.66502
