TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
8804.14268, 60.01384607482429, 60.01629457574132, 60.01829868781654, 22.95458261342436, 23.092526370607946, 23.084405807087514, 0.9999818933327658, 0.9999928701411812, 0.9999800099895185, 6455.738282775377, 6465.201122133102, 6479.4603036157805, 141.45812077870596, 23.41990835259704, 33.87649601043677, 6461.687824145927, 6468.677544536365, 6473.1196762584605, 282.6967401936276, 281.3207357845667, 282.06022459279257, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 802.6389, 1.370566, 1100.125, 794.6133, 6.92031, 5498.657, 822.9434, 6.651947, 5474.283, 761.6088, 1.427248, 1088.146, 792.6176, 6.935161, 5497.009, 825.8238, 1.323808, 1093.246, 100.0, 99.97418, 99.52793, 98.921, 99.94422, 99.39937
8806.51244, 60.009098072094446, 60.01277629922597, 60.012329542110656, 22.970563753683326, 23.11023735503366, 23.09320999826918, 0.9999835377592569, 0.9999927703780844, 0.9999836871487309, 6458.573398854489, 6468.651520541639, 6483.325370117497, 137.1556768930809, 20.32889441059092, 37.66821684933598, 6464.261063941345, 6473.767319771844, 6482.907488557383, 282.8354468715317, 281.25116918956604, 282.15020965606914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 796.5273, 1.381274, 1100.658, 800.8974, 6.867998, 5500.513, 822.9434, 6.651763, 5473.944, 768.2888, 1.420629, 1091.878, 792.6176, 6.934978, 5496.901, 825.4858, 1.323808, 1093.116, 100.0, 100.0, 99.52486, 99.20255, 99.94526, 99.37281
8808.910160000001, 60.00748257935792, 60.00942786292022, 60.00856033312975, 22.96790770888793, 23.109415054286575, 23.08084382464641, 0.9999844534466995, 0.9999962141483533, 0.9999861215939824, 6458.715535182155, 6472.492750183008, 6475.073619486653, 133.96804796855486, 23.189618356904248, 38.107512349719855, 6460.040432668262, 6468.9529945222275, 6479.940637129335, 283.00952327361256, 281.4328085542005, 282.0756362647194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 790.1595, 1.391447, 1099.597, 807.201, 6.811634, 5498.499, 816.5375, 6.718397, 5487.418, 773.959, 1.414377, 1093.725, 797.1192, 6.902471, 5499.143, 822.444, 1.329485, 1094.858, 99.96149, 99.9713, 99.76162, 99.42819, 99.98301, 99.48949
8811.311800000001, 60.003022182474325, 60.000241938307546, 60.00899038885718, 22.968404691883688, 23.10435116863229, 23.104738312201214, 0.9999871551873293, 0.9999947929235463, 0.9999861952661327, 6464.816154992799, 6471.491471422363, 6474.63495984866, 134.48107053921967, 23.705529192721315, 32.121479573684546, 6458.7527522751, 6482.088224197608, 6478.8926248433845, 282.8821076230505, 281.42092791567336, 282.0757430805459, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 795.5219, 1.384308, 1100.273, 800.8779, 6.868182, 5500.512, 819.5463, 6.693547, 5483.783, 768.4053, 1.42118, 1091.214, 798.7214, 6.884756, 5500.083, 825.5057, 1.324724, 1093.468, 100.0, 100.0, 99.68764, 99.19989, 99.99909, 99.4048
8813.735920000001, 60.00881666710947, 60.00424813362056, 60.00335376956271, 22.9416661309498, 23.07541955092013, 23.04486214649172, 0.9999894607371754, 0.9999969373896945, 0.9999878428839462, 6451.965144479056, 6462.843177746303, 6469.099272942978, 133.66374308836384, 20.81179660606358, 28.416677734202608, 6455.655124137059, 6463.145061788985, 6465.049667650411, 282.88348795587797, 281.49434553365535, 282.11749656478406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 786.4728, 1.400549, 1097.462, 795.5471, 6.915705, 5498.834, 809.5104, 6.790186, 5496.781, 761.8807, 1.427983, 1087.807, 805.1497, 6.829968, 5499.183, 831.9273, 1.309342, 1089.692, 99.83474, 99.97558, 99.93594, 98.9192, 99.98585, 99.06148
8816.20108, 60.00640668304799, 60.00362305626093, 60.00652462627231, 22.952982888047977, 23.106075798050757, 23.082711564424145, 0.9999826961424136, 0.9999946766570657, 0.999985254976163, 6460.3202563071245, 6469.078598019816, 6475.603496403827, 137.61961546779162, 16.42937622845875, 34.57320552194369, 6460.064566679102, 6472.256876294106, 6480.863238998083, 283.0176410998124, 281.4544745707103, 282.082596489598, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 790.1003, 1.391269, 1099.059, 800.9169, 6.867814, 5500.291, 816.5375, 6.71987, 5486.959, 768.1529, 1.420445, 1091.234, 798.9313, 6.884208, 5500.307, 825.5653, 1.324175, 1093.752, 100.0, 100.0, 99.76252, 99.20695, 100.0, 99.37295
8818.61988, 60.005626768606966, 60.00863590779049, 60.01010806608089, 22.950209271177684, 23.086598107282622, 23.066292011485217, 0.9999846792494447, 0.999995414687101, 0.9999868716451809, 6457.561503463162, 6463.809081591954, 6470.129523280268, 134.68048991060516, 21.72947849402999, 35.179533586102025, 6452.952191164012, 6457.098104188494, 6476.164631142777, 283.04395132005226, 281.5216341158082, 282.22901772035016, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 783.9493, 1.40037, 1097.415, 794.6328, 6.919573, 5498.665, 816.5763, 6.719686, 5487.471, 761.9196, 1.427615, 1087.89, 798.9122, 6.884573, 5500.132, 825.5256, 1.324358, 1093.168, 99.85348, 99.97316, 99.76575, 98.88442, 99.99917, 99.3983
8821.082480000001, 60.011452780120635, 60.00674153741266, 60.01053365632394, 22.94456178042977, 23.07349968022756, 23.086802778632947, 0.9999843240920212, 0.9999946185668545, 0.9999828219665479, 6458.0706297926, 6464.766633308003, 6477.078037771662, 132.84871328105163, 18.618943082009082, 37.269737550923765, 6463.664587160966, 6466.057728726036, 6477.536220814374, 282.94176400815996, 281.4828034928006, 282.15102818670323, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 777.6997, 1.409472, 1095.549, 788.3292, 6.968017, 5493.173, 822.9434, 6.65121, 5474.562, 756.4824, 1.433499, 1084.932, 794.3915, 6.918177, 5499.051, 822.6229, 1.330767, 1094.047, 99.59394, 99.87554, 99.53608, 98.65028, 99.98135, 99.56321
8823.5012, 60.020323011917824, 60.020250228986605, 60.01720190017748, 22.96196121613653, 23.088480719759048, 23.078525763381734, 0.9999847618338591, 0.9999944485760973, 0.9999869126901739, 6456.9391241057665, 6465.666225119448, 6478.090282296585, 132.27523027258508, 16.92412789619266, 33.33146088155081, 6461.012427056828, 6464.09427597855, 6476.086964121791, 282.9739808895061, 281.4485241168657, 282.0774323880664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 783.2198, 1.401977, 1097.326, 794.6328, 6.919573, 5498.771, 816.6539, 6.719133, 5487.25, 757.2979, 1.433315, 1084.367, 798.8931, 6.884391, 5499.921, 825.6249, 1.324724, 1093.742, 99.75552, 99.97226, 99.76668, 98.57746, 100.0, 99.28849
8825.91768, 60.021362114706946, 60.021963084633015, 60.02219057251261, 22.92185353792976, 23.078547523329792, 23.0334849589031, 0.9999845396210753, 0.999995592438646, 0.9999845122725763, 6449.9721625077045, 6464.631204472665, 6465.2227679824155, 130.93324243321376, 17.628785293717783, 39.6449571491321, 6450.536210181402, 6460.305649005732, 6458.090325596433, 282.8879636498699, 281.4232118144972, 282.2096462240807, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 772.1599, 1.416254, 1093.332, 799.9636, 6.871866, 5500.337, 809.588, 6.789265, 5496.446, 749.2781, 1.440486, 1078.632, 805.1687, 6.829968, 5499.464, 831.9273, 1.309708, 1089.112, 99.37657, 100.0, 99.93706, 98.13757, 99.98587, 99.0423
8828.315, 60.023739952835314, 60.02626946697981, 60.026858766297174, 22.948562835085646, 23.088377206436647, 23.094457510087835, 0.9999874788942076, 0.9999942055316156, 0.9999858342947908, 6455.458327406146, 6459.278090141748, 6475.194059389994, 133.47835506045703, 20.29998748093567, 36.302938790972064, 6453.642449281899, 6462.216278748489, 6472.226001651428, 282.883035768162, 281.4539054114762, 282.06565988124373, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 777.5223, 1.409115, 1095.076, 794.6133, 6.919941, 5498.774, 816.5763, 6.718213, 5487.075, 755.7056, 1.433499, 1083.653, 798.8931, 6.884756, 5500.137, 825.4659, 1.324541, 1093.135, 99.60393, 99.97625, 99.7636, 98.47511, 100.0, 99.39905
8830.80688, 60.02579530507644, 60.029049933891166, 60.03340070331745, 22.96113190531324, 23.10071733252313, 23.083311533076632, 0.9999876022661941, 0.9999975623621432, 0.9999872416982796, 6449.59004707353, 6458.005816960886, 6473.78941107672, 125.34193999678129, 18.86079523975104, 34.40230245474777, 6449.604561075941, 6452.469252835703, 6469.236393606839, 282.7544618856572, 281.2440092084538, 282.1022440606752, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 771.3121, 1.417325, 1092.284, 800.8974, 6.867629, 5500.796, 816.6345, 6.717845, 5487.363, 749.181, 1.44067, 1079.707, 798.8931, 6.884573, 5499.974, 825.5653, 1.324358, 1093.638, 99.37759, 100.0, 99.76571, 98.14721, 99.99904, 99.37711
8833.126680000001, 60.030818116508755, 60.029350835086746, 60.03200028140799, 22.94911301405877, 23.079785990603337, 23.072685784341118, 0.9999821836227452, 0.9999968237424189, 0.9999846775902125, 6451.455992290281, 6461.745672761005, 6465.977532286519, 128.028823051804, 17.24519881372754, 38.66829116277404, 6458.006939625903, 6466.376273696846, 6475.114341168739, 282.9692359680013, 281.5657186758177, 282.20032467008986, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 765.0034, 1.42482, 1089.767, 807.1621, 6.811265, 5498.448, 822.9434, 6.651763, 5474.167, 743.0059, 1.44637, 1073.945, 792.8846, 6.928951, 5497.992, 821.2511, 1.334429, 1095.542, 99.06831, 99.97038, 99.52804, 97.62999, 99.95586, 99.59332
8835.51208, 60.03567919231624, 60.02851800470664, 60.03219311910075, 22.94539595682282, 23.07235053027522, 23.063975603398525, 0.9999836750153298, 0.9999947381265543, 0.99998294508162, 6453.104915998612, 6463.009999564741, 6471.5753083954105, 135.4800067584306, 22.947006970396615, 38.504977762023486, 6443.603387993361, 6460.880907057599, 6468.561054518624, 282.8513146420307, 281.23095934947133, 282.0082034809942, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 771.3318, 1.416968, 1093.006, 800.8974, 6.867629, 5500.174, 817.4498, 6.70496, 5484.125, 749.2975, 1.440118, 1079.518, 798.9122, 6.884391, 5500.196, 825.6846, 1.324175, 1093.802, 99.35375, 100.0, 99.72528, 98.09654, 100.0, 99.37711
8838.0046, 60.03392020106495, 60.032464887887265, 60.0310837445855, 22.896586101715684, 23.0500277363098, 23.024164715664313, 0.999982154702362, 0.9999918382902133, 0.9999808260701003, 6447.5237360459105, 6454.627343631024, 6456.454211450644, 131.52392178283037, 27.7066057205393, 39.84493140524728, 6435.9677576097465, 6452.546680962776, 6452.398080931803, 282.69250420259624, 281.27823078886, 282.11996107963574, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 762.1842, 1.427498, 1086.848, 797.0258, 6.904837, 5499.275, 828.2622, 6.590651, 5455.987, 755.4143, 1.433499, 1083.44, 805.1497, 6.830151, 5499.405, 831.8478, 1.309525, 1089.417, 98.87452, 99.98982, 99.21682, 98.4932, 99.99277, 99.0307
8840.442360000001, 60.02650965374318, 60.028845434032085, 60.02780718398476, 22.9432348164504, 23.083406101416518, 23.048775148052037, 0.9999845030395599, 0.9999948393445461, 0.9999863879476477, 6446.85953564832, 6461.23111424687, 6468.825097719773, 131.89088399989123, 18.847972527882575, 37.63132963576072, 6454.525820622656, 6458.103104494725, 6472.295596767726, 282.9276186467011, 281.316626528036, 282.0145289782173, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 765.1414, 1.424285, 1089.494, 800.8779, 6.867814, 5500.403, 822.9434, 6.651394, 5474.056, 749.3752, 1.439383, 1078.622, 798.8931, 6.884756, 5500.082, 826.1617, 1.323442, 1093.233, 99.03108, 100.0, 99.52693, 98.13797, 100.0, 99.39577
8842.86016, 60.01825054390496, 60.016573953514566, 60.01850634547977, 22.928177205846243, 23.070408468243855, 23.08395545336994, 0.9999826713198854, 0.9999941701063289, 0.9999822262380869, 6450.616512362736, 6456.644965088185, 6466.634721742815, 135.5201227884245, 21.538221676427383, 33.39271286677263, 6455.736781929778, 6460.50449965059, 6469.1847569888005, 282.8794089988079, 281.4348898022587, 282.0600070948865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 758.813, 1.431781, 1085.571, 794.6522, 6.919757, 5498.776, 822.9628, 6.651579, 5473.998, 755.7444, 1.434234, 1083.673, 798.8931, 6.884208, 5500.199, 825.6051, 1.324175, 1092.725, 98.75963, 99.97634, 99.52486, 98.53417, 99.99718, 99.37838
8845.403, 60.01053570401215, 60.01073793167022, 60.01513938742744, 22.94146920622104, 23.073365770153426, 23.075051392672236, 0.9999821980320146, 0.9999948360940341, 0.9999863449273142, 6450.292076864363, 6457.126316326199, 6468.544045100574, 129.63725062990034, 15.523386877528992, 41.025428363753406, 6454.53658747341, 6462.226340522683, 6468.40974200873, 282.738779713034, 281.30021401057155, 282.09197812143526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 752.4648, 1.43767, 1081.896, 788.3486, 6.968017, 5493.172, 816.6539, 6.718949, 5487.246, 761.9001, 1.427615, 1087.591, 793.4568, 6.925847, 5498.245, 821.6089, 1.333697, 1095.248, 98.36095, 99.87971, 99.76874, 98.88349, 99.96411, 99.55184
8847.752760000001, 60.00518529093064, 60.00224617581104, 60.00477549879199, 22.954115606521565, 23.09086121902182, 23.097264853615542, 0.999986441381081, 0.9999944347571771, 0.9999858887176607, 6454.765983410377, 6465.444389844664, 6475.674371861296, 132.926847112024, 21.5544071177751, 35.19182223698181, 6455.657770110683, 6462.344531609114, 6473.222723274375, 282.8274473929598, 281.4226028926883, 282.04791305221636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 758.6947, 1.431245, 1086.371, 794.6328, 6.919573, 5498.436, 821.274, 6.674588, 5480.497, 759.1233, 1.430006, 1086.639, 794.5823, 6.924568, 5497.547, 825.5454, 1.324175, 1093.305, 98.75963, 99.97432, 99.64399, 98.77304, 99.95399, 99.38997
8850.124800000001, 60.00153960862886, 59.999104055165006, 60.00113790986714, 22.93231336945256, 23.08569487090825, 23.050039953385436, 0.9999843519688797, 0.9999934055938918, 0.9999847229370935, 6448.495652107054, 6458.790666578358, 6461.359119294917, 132.51252805388503, 19.785298465934375, 37.26931300212243, 6451.000037063649, 6459.980318312889, 6463.023680466674, 282.9118099544862, 281.304491232078, 282.1532655778439, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 760.7844, 1.428747, 1088.01, 798.0569, 6.888628, 5500.4, 810.4033, 6.783743, 5496.444, 767.9587, 1.420261, 1091.606, 786.3801, 6.981913, 5490.523, 831.808, 1.309159, 1089.768, 98.90866, 100.0, 99.92701, 99.23553, 99.83022, 99.0684
8852.57976, 59.99850788141115, 59.99514153002671, 59.99505090053065, 22.95775046008191, 23.115795746333564, 23.086359113386923, 0.999986992434417, 0.9999960385414057, 0.9999877286587641, 6454.287343633985, 6468.324642946598, 6471.293776328606, 136.93756988567293, 19.7685767916264, 33.72927713053514, 6453.746273921524, 6459.057095788403, 6472.309171788478, 282.9168880379381, 281.3874912649854, 282.05210756225534, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 758.9313, 1.431067, 1086.446, 794.6328, 6.919757, 5498.546, 816.7704, 6.717477, 5487.359, 761.8807, 1.427615, 1087.231, 792.6557, 6.934978, 5497.234, 825.7641, 1.324724, 1093.139, 98.7235, 99.97322, 99.76877, 98.90291, 99.94231, 99.37486
8854.88832, 59.99902631691811, 59.992923527697506, 59.99360367320185, 22.969772052164373, 23.0999338037414, 23.083401799728033, 0.9999865954282023, 0.9999956304747817, 0.9999858448514409, 6452.481428907817, 6471.865246147252, 6474.896882998194, 135.69327673422003, 16.23900091540554, 34.440525206447546, 6458.757478224543, 6465.411033139113, 6473.934290983282, 282.87484244604775, 281.30977729050994, 282.0987065806211, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 765.0626, 1.424999, 1089.642, 800.8974, 6.867814, 5500.289, 816.6151, 6.719317, 5487.133, 768.2888, 1.420261, 1091.185, 792.6557, 6.93443, 5497.173, 825.5653, 1.323442, 1092.827, 99.11125, 100.0, 99.77075, 99.19724, 99.9413, 99.36303
8857.29116, 59.99454385563737, 59.995852337925506, 59.997016425410806, 22.95518608184722, 23.114104297703037, 23.0795737465887, 0.9999875136151426, 0.9999961639592717, 0.9999860793232719, 6459.157900765638, 6467.711894505761, 6475.657869965295, 134.51204646650785, 19.147694326954024, 32.99741310979118, 6456.671957700674, 6466.507161384713, 6478.0738591174495, 282.83052103363696, 281.3870910824237, 282.0725905322842, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 771.1938, 1.416968, 1093.499, 807.201, 6.811265, 5498.11, 822.9434, 6.651579, 5474.115, 774.5027, 1.412906, 1094.33, 798.9122, 6.884391, 5500.026, 819.1834, 1.338458, 1096.46, 99.36237, 99.97239, 99.52797, 99.48319, 99.99615, 99.67676
8859.677000000001, 59.99226473380644, 59.99422871243607, 59.99635493400508, 22.952087514822676, 23.097929891942385, 23.07827560240717, 0.9999856896772609, 0.9999959351912374, 0.9999837186564919, 6452.975048481643, 6468.3409036281055, 6474.930236635372, 132.65862951315967, 18.768628816803812, 32.782082491251174, 6455.533282547867, 6462.869542738417, 6474.478784364781, 282.79715052306244, 281.4018088270423, 282.0263386306665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 764.9443, 1.424464, 1089.709, 800.8585, 6.868182, 5500.343, 816.6151, 6.719501, 5486.965, 768.1529, 1.420445, 1091.728, 794.4869, 6.92055, 5499.001, 825.3665, 1.326006, 1093.406, 99.12402, 100.0, 99.77189, 99.24658, 99.97399, 99.39914
8861.9948, 59.99385495051021, 59.99724305306966, 59.99485839596662, 22.91862800799805, 23.07751521431321, 23.03648052392212, 0.9999838222768271, 0.9999928449782003, 0.9999833464477833, 6441.513070672269, 6456.296938891204, 6463.516095915186, 129.52861417675422, 25.343747456711753, 36.13041393218853, 6446.85800265696, 6460.773528263041, 6462.164097099891, 282.71396867527704, 281.4271428911006, 282.01760364180535, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 771.2924, 1.41786, 1092.984, 800.5083, 6.874444, 5500.64, 824.8458, 6.630226, 5468.004, 765.1819, 1.425777, 1088.438, 803.0896, 6.848779, 5499.788, 830.7145, 1.310624, 1089.465, 99.36082, 100.0, 99.41686, 98.97992, 99.99473, 99.06442
8864.40824, 59.99799464068739, 59.998259517053775, 59.997514376773005, 22.9506120615924, 23.113670401369976, 23.074555047792327, 0.9999858008692724, 0.9999940452779669, 0.9999821877938311, 6456.185645302699, 6463.529963539543, 6474.532702416793, 133.01410872512452, 20.971250062002582, 38.23435968451099, 6452.708341770128, 6466.194238969154, 6466.814467078889, 282.8330909609576, 281.317287228898, 282.0040836977, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 774.6833, 1.413934, 1094.293, 799.1464, 6.879049, 5500.66, 823.3122, 6.647713, 5473.942, 768.25, 1.420996, 1091.267, 798.8741, 6.884939, 5500.248, 826.1617, 1.323259, 1093.007, 99.48626, 100.0, 99.51769, 99.25142, 100.0, 99.38417
8866.816, 60.002899502504135, 60.00036910845673, 60.00299537323301, 22.96054905216929, 23.091390661583542, 23.083477473743176, 0.9999848199807124, 0.9999935287520307, 0.9999849578055144, 6452.526826180007, 6459.012747020497, 6472.934123462386, 135.0463039282845, 22.532863318844647, 36.832784551383, 6453.620255791157, 6463.067982011347, 6471.947234891966, 282.7925235584864, 281.3431667129892, 281.9812102119869, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 777.6406, 1.409294, 1095.999, 794.6133, 6.919757, 5498.547, 822.9628, 6.651394, 5473.941, 762.1914, 1.42688, 1087.583, 798.9313, 6.884391, 5499.917, 825.5256, 1.324541, 1094.444, 99.63484, 99.97218, 99.52797, 98.90902, 99.99708, 99.49352
8869.225320000001, 60.00645903955026, 60.005942278015546, 60.00581439904597, 22.958488678053257, 23.101097173845286, 23.091663719079847, 0.9999844834060984, 0.9999974673623748, 0.9999842521006069, 6453.576918754004, 6470.583501665811, 6475.567290700001, 124.90373552986466, 13.08798602411207, 39.42098231886746, 6454.771980848695, 6464.732184849514, 6475.37225260637, 282.7373401099521, 281.25960107310254, 282.0663149351907, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 783.9099, 1.400727, 1098.013, 788.368, 6.968201, 5493.397, 816.6733, 6.71987, 5487.25, 755.6473, 1.434418, 1083.552, 792.6557, 6.934978, 5497.014, 819.2431, 1.338092, 1097.17, 99.8507, 99.87544, 99.76679, 98.53769, 99.9443, 99.66216
8871.676000000001, 60.00763541105617, 60.00696114544214, 60.005181313797074, 22.97414008217997, 23.112401386174266, 23.08481219013122, 0.9999842524574886, 0.9999942513851324, 0.9999861447443023, 6454.931232401529, 6468.001167877943, 6474.271671547966, 132.26342870742246, 19.126628036347483, 34.22270629147988, 6456.30997634247, 6461.573847847571, 6474.381306162219, 282.772651630168, 281.4055354921038, 282.0793902747491, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 777.68, 1.410186, 1096.629, 794.6328, 6.919757, 5498.833, 822.9628, 6.651763, 5474.169, 761.8224, 1.427799, 1087.821, 798.9313, 6.884573, 5499.865, 825.6249, 1.325273, 1093.286, 99.60871, 99.97739, 99.52795, 98.90291, 99.99615, 99.45208
8874.0432, 60.0098660118954, 60.01043283041943, 60.008264995139854, 22.917108432167563, 23.09233193623373, 23.03588736843752, 0.999988895112323, 0.9999945635830921, 0.9999813625340814, 6448.332515399227, 6458.530017769288, 6461.398456593042, 134.373703341397, 19.06223354862277, 33.82249498645933, 6446.982893947617, 6464.457192880884, 6462.988445985306, 282.8651940040597, 281.3832221937609, 282.02009142413414, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 777.4434, 1.410008, 1096.43, 794.6328, 6.919573, 5498.553, 816.6539, 6.719317, 5488.198, 754.5016, 1.435889, 1081.611, 801.2203, 6.859736, 5500.052, 828.4481, 1.316483, 1090.394, 99.60437, 99.97228, 99.76773, 98.42711, 100.0, 99.24032
8876.38376, 60.01800309591756, 60.01290329823806, 60.010483381811135, 22.9686669207063, 23.12669042259761, 23.08607190838526, 0.9999851888002976, 0.9999947255550656, 0.9999855925053778, 6454.12965033454, 6466.061268045555, 6472.62710522064, 130.89753946425407, 19.567858081297345, 34.443498380546316, 6459.517219003487, 6466.320914260105, 6475.551834347626, 282.8338350373245, 281.35984478083657, 282.072580972638, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 772.4359, 1.415897, 1094.012, 799.1464, 6.887707, 5500.026, 814.0139, 6.739013, 5490.254, 755.0065, 1.435338, 1084.157, 799.2174, 6.883478, 5500.033, 825.5852, 1.324907, 1093.862, 99.45839, 99.99907, 99.82141, 98.48442, 99.9992, 99.41322
8878.8482, 60.007719266723356, 60.00599066625063, 60.00248074289252, 22.980866227659003, 23.133336144610784, 23.105929911018684, 0.9999872991685086, 0.9999961103426802, 0.9999878305163571, 6457.512043561764, 6465.204831375823, 6473.967251554783, 135.5041515914129, 18.943863627004475, 34.24361510576955, 6456.243632189917, 6464.656850603913, 6472.516972910676, 282.4804899812701, 281.09145320358994, 281.92564963448325, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 772.7316, 1.415897, 1093.068, 800.5667, 6.868366, 5500.405, 816.5375, 6.721343, 5487.634, 749.2587, 1.440118, 1079.47, 798.9122, 6.884391, 5500.299, 825.3267, 1.325639, 1094.12, 99.3684, 100.0, 99.77377, 98.13226, 100.0, 99.46026
8881.3008, 59.99616973381847, 60.00392095421568, 60.00398495263475, 22.931226982477884, 23.071922346839237, 23.066092308534046, 0.9999819038702427, 0.9999934326689345, 0.999982791994365, 6446.322865791151, 6457.3462056952, 6467.865823496976, 128.51485001592164, 23.17616796893867, 35.661685373526325, 6451.678620644466, 6454.546528334854, 6467.5541179776055, 282.6940778278642, 281.2762256856342, 282.0798055258225, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 764.9048, 1.424285, 1089.724, 807.2205, 6.812002, 5498.669, 822.9434, 6.651763, 5474.056, 742.9476, 1.446186, 1074.506, 792.6747, 6.934795, 5497.123, 819.3624, 1.338275, 1096.932, 99.06079, 99.96923, 99.52689, 97.67354, 99.94629, 99.65876
8883.803520000001, 59.999755055730105, 60.00153620392329, 60.003629070264275, 22.959888039283733, 23.115533829213085, 23.090375155463274, 0.9999870199434102, 0.9999961892785507, 0.9999856505593812, 6449.129820964958, 6463.826447857988, 6473.190450408482, 130.7618186021873, 18.374055330882015, 36.38759771231071, 6450.9201855649435, 6458.79032142437, 6475.163175174651, 282.5777107807358, 281.36903708031554, 282.16864565344775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 771.2333, 1.416968, 1093.106, 800.8779, 6.867814, 5500.403, 816.5957, 6.71987, 5487.359, 749.3363, 1.440118, 1079.276, 798.8931, 6.884756, 5500.026, 825.6051, 1.324175, 1093.255, 99.35329, 100.0, 99.76677, 98.11463, 100.0, 99.45591
8886.256560000002, 60.00308982546229, 59.99942490582379, 59.999308827735646, 22.919130034923196, 23.07290479421669, 23.04185781664025, 0.999985218311113, 0.9999946003569743, 0.999985002462207, 6441.554992895646, 6453.727514378137, 6462.92286090597, 130.20081585154912, 23.013152413729046, 35.28540187463159, 6441.4466658365, 6455.564236534138, 6462.731065799451, 282.6744013536308, 281.32514651606664, 281.9867770184175, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 764.9246, 1.424285, 1089.662, 800.8779, 6.867998, 5500.456, 816.5763, 6.721159, 5488.083, 750.9286, 1.43828, 1081.323, 789.7754, 6.957076, 5493.535, 828.6866, 1.315019, 1091.019, 99.06602, 100.0, 99.78193, 98.3007, 99.89366, 99.15426
8888.680240000002, 60.00638315687355, 60.003678163172154, 60.0061952277334, 22.9567333032202, 23.09020387250602, 23.075934249455177, 0.9999851890230421, 0.9999925185251805, 0.9999849867630911, 6454.250554301054, 6462.20236582935, 6475.303776528743, 134.79316484853962, 22.13197131164293, 33.03455989332679, 6455.492482683974, 6460.053924036347, 6469.331427378832, 282.6566196141902, 281.2103408063177, 282.0649644814599, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 760.7844, 1.428568, 1088.205, 797.5121, 6.896364, 5500.326, 814.6934, 6.734596, 5488.917, 750.1907, 1.43975, 1079.557, 792.6557, 6.934978, 5497.12, 825.7641, 1.323991, 1093.831, 98.81814, 99.99811, 99.7971, 98.14017, 99.94526, 99.43781
8891.05368, 60.00670897304387, 60.00533181984639, 60.00798237702226, 22.942436390885938, 23.074652188726283, 23.068025838985605, 0.9999839062090576, 0.9999957421429853, 0.9999869337754805, 6449.058261133065, 6462.697641581308, 6473.143370916855, 129.73675190129416, 19.084314961392238, 32.718183419981415, 6450.107751022467, 6463.053585061575, 6474.155190861734, 282.80840102117924, 281.2635168642159, 282.0822203293503, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 759.2467, 1.431245, 1085.877, 794.6328, 6.919941, 5498.886, 816.7898, 6.719133, 5487.584, 755.8027, 1.434051, 1083.9, 792.6366, 6.934978, 5497.12, 825.6448, 1.324541, 1093.704, 98.71486, 99.9742, 99.76473, 98.53935, 99.94727, 99.42281
8893.449400000001, 60.000649792608414, 60.01030211688353, 60.010298714844396, 22.921174988706206, 23.065744143018613, 23.062238337274888, 0.9999874435253384, 0.9999948002978274, 0.9999858546757862, 6443.643561544256, 6452.408910546964, 6470.23526452745, 129.62735698696451, 19.95150426368309, 34.67722063178485, 6447.939818004099, 6460.600106866586, 6469.9301777745095, 282.6861871330007, 281.2979151282701, 282.1207252274923, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 752.2282, 1.436956, 1082.053, 788.368, 6.968017, 5493.397, 822.9434, 6.651579, 5474.115, 761.9584, 1.427799, 1087.705, 798.8931, 6.884573, 5500.082, 819.3226, 1.338275, 1096.518, 98.31912, 99.87855, 99.52593, 98.90024, 100.0, 99.69325
8895.76396, 60.0130715130439, 60.00792868132119, 60.011367233209704, 22.943036952878444, 23.08576368615028, 23.092001205775418, 0.999986454109852, 0.9999952284775494, 0.999983029545449, 6450.3808761452865, 6458.004123175249, 6468.496732675896, 134.47924541954444, 22.23005228567854, 32.30330895520541, 6450.291795620883, 6457.987680596643, 6463.44472949769, 282.5692890948895, 281.4245194981263, 282.1080635650924, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 758.6947, 1.430531, 1085.454, 794.6133, 6.92031, 5498.605, 816.6539, 6.718765, 5487.082, 755.4726, 1.434602, 1083.624, 792.6366, 6.935343, 5497.171, 825.4858, 1.323808, 1093.966, 98.75442, 99.97324, 99.76675, 98.50989, 99.94125, 99.35185
8898.15712, 60.017165325652854, 60.01663685530828, 60.01452066711813, 22.885581351094118, 23.043328014291717, 23.017030335561042, 0.9999828618406947, 0.999989529160905, 0.9999819194554901, 6432.234053514564, 6448.813537004309, 6450.166905898165, 130.81918052903143, 26.219664285516046, 37.41479487675042, 6437.8792487474275, 6448.734936143396, 6454.412041941818, 282.80048365909056, 281.44607886925473, 282.069998664507, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 752.2282, 1.436599, 1081.613, 794.6328, 6.919757, 5498.658, 822.9434, 6.651763, 5473.997, 762.0555, 1.426696, 1087.38, 798.8931, 6.884573, 5499.927, 825.8238, 1.324358, 1093.207, 98.26372, 99.97111, 99.52591, 98.89366, 99.99727, 99.42664
8900.593920000001, 60.020750445673436, 60.02048027780897, 60.01843380783764, 22.928225948748548, 23.060570470410646, 23.066201375056302, 0.9999842728154973, 0.9999929182560525, 0.9999830273493093, 6445.533084517433, 6456.14472586842, 6470.713188194988, 133.4785283148552, 25.011107860897482, 37.023028018104014, 6449.769490074875, 6460.5781342837745, 6470.46501013377, 282.76403728468745, 281.47948442033237, 282.1599620169746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 745.9786, 1.44356, 1077.028, 800.5083, 6.871129, 5500.301, 827.9711, 6.601143, 5462.784, 765.1236, 1.423387, 1088.484, 801.2584, 6.867954, 5500.247, 826.3804, 1.323076, 1092.836, 97.86454, 100.0, 99.30051, 99.03997, 100.0, 99.38842
8902.90308, 60.02677014086696, 60.02274819607272, 60.024534793415704, 22.93858175583675, 23.064941833775183, 23.05870380525596, 0.9999862177939689, 0.9999940489528938, 0.9999866805253944, 6449.509284521559, 6459.786372064203, 6467.765714658545, 138.04037242492177, 19.938267997711932, 35.54477800292261, 6450.673788676852, 6464.493400122634, 6459.419715407868, 282.81466022741284, 281.3348110117418, 282.24573652242077, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 750.2173, 1.440169, 1079.911, 798.1931, 6.891022, 5500.571, 822.9434, 6.651579, 5474.004, 768.1335, 1.419893, 1090.682, 798.8931, 6.884756, 5500.305, 825.6051, 1.324907, 1094.174, 98.17237, 100.0, 99.52595, 99.26506, 99.99814, 99.42098
8905.338800000001, 60.03571083710177, 60.027853933853436, 60.02747878667132, 22.935132623414013, 23.095459990401125, 23.07297205523666, 0.9999859157924904, 0.9999965636060856, 0.9999832244696437, 6447.422572818798, 6455.7790031152, 6465.476849712993, 132.22671715690512, 19.05860864208057, 30.40536169409438, 6452.190773566236, 6463.614323769329, 6471.53405131555, 282.8731317808228, 281.51011819509, 282.1443052848812, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 740.3796, 1.448735, 1072.249, 807.201, 6.811634, 5498.448, 816.8093, 6.717845, 5487.245, 774.4639, 1.412906, 1094.688, 792.6747, 6.934795, 5497.229, 819.3226, 1.338824, 1096.444, 97.44106, 99.97038, 99.76266, 99.5157, 99.94531, 99.67536
8907.72536, 60.02287649164571, 60.027752163270286, 60.028040161049496, 22.92869072539586, 23.067380500200006, 23.067352874673126, 0.9999852535157179, 0.9999947227467232, 0.9999874511030645, 6448.5029741669505, 6461.0089214936725, 6467.953052732398, 133.45716154012916, 17.400699575013732, 34.50001009891071, 6445.216228710345, 6463.776931744073, 6471.9155388477275, 282.7955437819683, 281.3562206719192, 282.116868478687, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 746.2152, 1.443381, 1077.248, 800.8779, 6.867998, 5500.29, 822.924, 6.651947, 5474.003, 768.1723, 1.420812, 1091.015, 798.8931, 6.884391, 5499.922, 825.5256, 1.324541, 1094.234, 97.93024, 100.0, 99.52593, 99.19904, 100.0, 99.40447
8910.13004, 60.02450394349206, 60.01910625016242, 60.02732852665163, 22.944515081446248, 23.043735028394735, 23.016546883785786, 0.9999849107073756, 0.9999935571658246, 0.9999859295167087, 6431.068060414933, 6451.199556999678, 6454.836999837889, 132.40659840915885, 17.604223685249508, 32.47593304565362, 6435.925775786374, 6449.592475314207, 6454.213059733986, 282.70036231076097, 281.3564970058146, 282.060973598814, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 746.0772, 1.443738, 1077.148, 800.8779, 6.867445, 5500.171, 816.6345, 6.719317, 5487.247, 768.1335, 1.420261, 1091.437, 792.6557, 6.934978, 5497.179, 825.3069, 1.324358, 1094.138, 97.87025, 100.0, 99.76368, 99.22011, 99.94623, 99.46569
8912.5622, 60.017289089770465, 60.01883432327825, 60.01765713861971, 22.919592744473857, 23.061176588207168, 23.03652018997946, 0.9999846479829808, 0.9999944499331352, 0.99998732292789, 6446.857346399712, 6458.402939599054, 6464.858380057376, 137.48273970602577, 23.01501756826019, 32.096708695847155, 6450.058321624134, 6460.055954360101, 6470.670769513249, 282.6884647692812, 281.32802713779654, 282.05971381351645, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 752.3071, 1.436956, 1081.031, 794.6133, 6.919757, 5498.546, 810.2869, 6.782823, 5495.9, 762.2302, 1.426144, 1088.345, 787.7153, 6.972234, 5494.046, 829.2632, 1.316483, 1092.069, 98.3462, 99.97216, 99.92397, 98.93908, 99.87174, 99.25088
8914.9622, 60.01096723023937, 60.01474494725114, 60.01339892575765, 22.93669406331869, 23.082408140255588, 23.05860812264133, 0.999985853082886, 0.9999944923575728, 0.9999860785452647, 6449.018581559113, 6463.061431752874, 6470.740864145211, 132.09542236532116, 18.74586363837784, 35.08193128574135, 6452.794417498615, 6462.25944600117, 6474.023301274596, 282.73381259985604, 281.37494812367123, 282.05319641190823, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 746.7869, 1.443381, 1077.962, 798.9908, 6.889364, 5500.305, 816.6345, 6.719501, 5487.362, 763.4536, 1.425777, 1088.106, 792.6366, 6.934978, 5496.901, 825.5653, 1.324175, 1093.68, 98.05141, 100.0, 99.76871, 98.91733, 99.94623, 99.42406
8917.31264, 60.015041431276984, 60.01235913509959, 60.01817945288282, 22.921599721669537, 23.060485806404078, 23.038370650556935, 0.9999856424943028, 0.9999940338436959, 0.9999828881408153, 6446.001592712917, 6455.819876965972, 6468.988536588255, 130.6113896491729, 22.360151596118158, 36.11452223614731, 6449.24022235566, 6461.493603809019, 6468.167029756848, 282.86930304120295, 281.4459921707534, 282.10352868081077, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 755.5995, 1.433744, 1084.795, 790.0218, 6.955675, 5494.218, 821.8369, 6.656549, 5474.678, 755.6279, 1.433683, 1083.193, 798.8741, 6.884756, 5500.084, 819.1039, 1.33919, 1096.86, 98.61638, 99.90007, 99.53821, 98.57367, 100.0, 99.65833
8919.660440000001, 60.011716394761784, 60.01049287791983, 60.01021747628438, 22.952140171698925, 23.097211442532327, 23.06314229603855, 0.99998603905185, 0.9999946498290695, 0.9999880446763301, 6453.641161035723, 6458.654727978326, 6476.199498799809, 134.0882258505385, 18.129239995020725, 36.903421501287085, 6449.815744847654, 6460.057500218438, 6470.654132211829, 282.6902834265858, 281.3713863493246, 282.1156612848393, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 752.3859, 1.437849, 1081.896, 794.6133, 6.919757, 5498.663, 816.7122, 6.718213, 5487.466, 761.939, 1.427799, 1087.913, 792.6557, 6.934978, 5497.063, 825.446, 1.324541, 1093.072, 98.35388, 99.97429, 99.76262, 98.89979, 99.94623, 99.40947
8922.0434, 60.00712847240451, 60.012951089856884, 60.010461409515436, 22.93771718083826, 23.070994674984266, 23.072495464693695, 0.9999875014267058, 0.9999966675225614, 0.9999903881326042, 6455.197326925793, 6461.935645580892, 6471.249278345938, 132.86660611803586, 17.264022370050498, 33.51860949310094, 6454.869854036334, 6465.288737890395, 6463.700341212212, 282.76857498231317, 281.4118076392026, 282.1240298221117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 0 1), 5500.0, 800.0, 758.4778, 1.431424, 1086.121, 794.6133, 6.919941, 5498.774, 816.5763, 6.71987, 5487.193, 755.8221, 1.434234, 1083.992, 798.9122, 6.884939, 5500.197, 825.4261, 1.324541, 1093.528, 98.73965, 99.97634, 99.76879, 98.54335, 100.0, 99.40363
