TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
9072.66784, 60.010772653962675, 60.010362214742706, 60.01104340155628, 17.88789358798149, 17.97873688954835, 17.99293492661726, 0.9999958064049888, 0.9999997855675052, 0.9999963124792836, 5023.424302403382, 5024.874291376219, 5032.008912319741, 86.580488903159, -0.7004447725685168, 12.590309096884994, 5017.614319296422, 5026.296047249621, 5033.07961529195, 282.4488553151108, 281.2484285819341, 281.97468339878765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 801.8109, 1.372172, 1100.128, 795.0024, 6.916441, 5499.011, 819.1193, 6.693731, 5483.004, 764.5993, 1.423754, 1088.73, 778.5786, 1.407799, 1096.488, 808.9645, 1.358784, 1099.835, 100.0, 99.98062, 99.68559, 99.05326, 99.67931, 99.9356
9075.01244, 60.010880138210624, 60.005911499221355, 60.01102969248519, 17.885042715805795, 17.990104989785607, 17.978756450239864, 0.9999955056565081, 0.9999998987138272, 0.9999959945684661, 5022.640091013051, 5027.04215877778, 5036.88938844107, 86.12724769191891, 5.995955794861175, 14.181306843183393, 5018.715577156065, 5024.360600383314, 5033.283800803145, 282.5228476695281, 281.2137384816993, 281.93333737262924, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 801.5743, 1.37128, 1101.55, 795.0024, 6.91681, 5498.793, 819.0804, 6.693915, 5482.893, 764.774, 1.423754, 1089.18, 778.5786, 1.407799, 1095.599, 809.9586, 1.357136, 1099.126, 100.0, 99.98168, 99.68563, 99.01496, 99.64011, 99.91914
9077.323680000001, 60.014930908112234, 60.01335540192744, 60.00890602197881, 17.871044254234437, 17.98983966339306, 17.99226486257335, 0.9999961108836961, 0.9999999204096516, 0.9999959557677275, 5023.274542586349, 5029.695893080721, 5036.4218176636, 88.70874019789244, 3.7796895183712422, 13.21162570207457, 5022.760932899182, 5026.28389305956, 5039.180350691174, 282.55589309491296, 281.31885507147774, 281.97323933658873, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 795.5022, 1.381631, 1099.242, 801.2865, 6.864314, 5500.246, 824.8846, 6.629674, 5468.562, 768.8325, 1.419525, 1090.735, 775.4312, 1.411086, 1094.966, 810.7339, 1.356037, 1099.397, 100.0, 100.0, 99.43837, 99.15633, 99.52059, 99.94379
9079.729280000001, 60.014854056313915, 60.01417226247809, 60.0123575059772, 17.89161312402102, 17.984936839726842, 17.988443400307624, 0.9999946635962692, 0.9999990932981853, 0.9999961818202904, 5021.156445969312, 5025.078527584277, 5035.596345868791, 86.64702451514404, 6.086437461618061, 14.556829173968367, 5018.34502776689, 5025.896298485338, 5032.793998187543, 282.5577196047179, 281.2299276818693, 281.9236921135476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 799.9774, 1.376277, 1099.419, 795.0219, 6.916441, 5498.904, 819.0804, 6.693731, 5482.732, 764.6187, 1.424857, 1088.516, 772.1122, 1.415835, 1093.289, 815.3066, 1.346698, 1098.553, 100.0, 99.97558, 99.68464, 98.95464, 99.36827, 99.80982
9082.17372, 60.01074181895758, 60.01319960811602, 60.01509260430847, 17.88998163671891, 18.00572100076285, 17.979773836383576, 0.9999961451153745, 0.9999998553233611, 0.9999973918960942, 5014.78069044264, 5028.07383536352, 5031.702694862821, 87.43666624935713, 2.7758500736536007, 13.678542233834065, 5020.54165334855, 5029.379230270447, 5032.276273454041, 282.5798483055918, 281.30418400485405, 281.86183730813076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 790.4158, 1.390912, 1099.721, 788.8156, 6.965069, 5493.75, 812.9463, 6.7565, 5493.083, 758.366, 1.430925, 1085.975, 765.8366, 1.422044, 1089.299, 821.6089, 1.333514, 1095.317, 99.97325, 99.88604, 99.87077, 98.66511, 99.13692, 99.60324
9084.609400000001, 60.006428160062384, 60.01565699837029, 60.02123173663593, 17.89021782953111, 18.010728132497576, 17.977318967895215, 0.9999950730661936, 0.9999991369372143, 0.9999954861140911, 5020.052517321887, 5026.979227387748, 5037.1337125541695, 88.9166225124261, 4.499429476050864, 13.694283887295342, 5016.49496377702, 5029.033472465843, 5037.089696538709, 282.5053377659962, 281.07593004486245, 281.9152323563913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 795.5811, 1.383773, 1100.801, 795.0024, 6.91681, 5499.069, 819.0804, 6.693915, 5482.953, 764.6381, 1.425225, 1089.316, 772.2267, 1.414556, 1092.72, 815.2469, 1.346698, 1097.801, 100.0, 99.97963, 99.68352, 99.02733, 99.33965, 99.81941
9086.891520000001, 60.01798209723834, 60.01638503648397, 60.0164033902577, 17.892308947176232, 18.002063659000832, 17.99138411435614, 0.9999950087237085, 0.9999996058221596, 0.9999952630986895, 5014.570697639788, 5022.65639516616, 5031.751577614247, 88.95945631210387, 5.499324825489111, 17.77869758074121, 5002.157983505669, 5016.675184780401, 5020.315720453629, 282.58416666496544, 281.1819478419726, 281.941082793168, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 795.5811, 1.382881, 1101.352, 795.0219, 6.91681, 5499.07, 819.061, 6.694099, 5482.67, 764.6381, 1.424857, 1089.707, 772.322, 1.414556, 1093.501, 821.5692, 1.333697, 1095.587, 100.0, 99.97752, 99.68352, 98.99953, 99.40783, 99.55179
9089.31608, 60.01944930853924, 60.01881928128611, 60.015562066217846, 17.885789021361173, 17.991770025466945, 17.98416221937715, 0.9999964737719768, 0.9999989412340146, 0.9999966322944606, 5017.407277557459, 5021.562480876492, 5034.215571264835, 92.6366700332535, 10.041322114855802, 12.939571558639273, 5020.034898927159, 5022.8689719137055, 5035.600689712172, 282.4413859358988, 281.19467642572306, 282.0588716754973, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 801.7715, 1.371816, 1100.605, 801.306, 6.86413, 5500.357, 825.4087, 6.623231, 5467.387, 770.988, 1.417319, 1092.597, 778.1589, 1.408895, 1095.41, 825.9828, 1.324907, 1093.392, 99.9927, 100.0, 99.40564, 99.32211, 99.5893, 99.45558
9091.743960000002, 60.02007121508763, 60.02132164783784, 60.02105350413804, 17.88331506461657, 17.997846936560602, 17.964686681704052, 0.9999963614674844, 0.999998910729392, 0.9999965902588482, 5018.404009867974, 5029.30409271216, 5032.980996003015, 90.18057631027477, 7.458848613995883, 11.083997287011698, 5019.287375528589, 5030.135824337077, 5030.356452243412, 282.6392750869933, 281.21590281746217, 281.9668657945302, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 795.5613, 1.383594, 1100.893, 795.8973, 6.904469, 5499.876, 819.0999, 6.693363, 5482.785, 768.483, 1.419709, 1091.605, 776.8618, 1.408712, 1096.573, 827.295, 1.320329, 1092.451, 99.99957, 99.99085, 99.68354, 99.23547, 99.54634, 99.31229
9094.17724, 60.02196182665749, 60.02111948792859, 60.02077753854272, 17.867489692107366, 17.987617561199382, 17.96328132277506, 0.9999974815216939, 0.9999989032293415, 0.9999975225363893, 5015.996117465296, 5026.696921267315, 5027.059178113742, 93.7779361479661, 6.52109512947527, 13.588617975570905, 5015.513398586764, 5025.28465198965, 5026.807829728156, 282.54734267985225, 281.1879197969883, 282.0047028915399, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 804.7681, 1.36664, 1099.853, 805.8391, 6.824159, 5498.718, 812.8104, 6.763311, 5493.682, 777.1437, 1.409597, 1094.405, 784.7778, 1.398668, 1097.82, 834.2733, 1.304214, 1086.972, 100.0, 99.98113, 99.88586, 99.61984, 99.81109, 98.89456
9096.55548, 60.01810037448857, 60.01840807452758, 60.01572800580846, 17.896135551819143, 18.01809152166339, 17.979344431242186, 0.9999970085758787, 0.9999996342688587, 0.9999979066750012, 5018.332374848142, 5030.897258233939, 5034.4700747930865, 89.32232222153766, 7.571937425877422, 11.876922901475837, 5019.1574716812, 5031.225389390773, 5033.371105512997, 282.4979652314627, 281.186804563464, 281.94266152567224, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 801.9292, 1.372172, 1099.852, 801.306, 6.863945, 5500.245, 819.1387, 6.693363, 5482.955, 770.8909, 1.416584, 1092.495, 778.5023, 1.407616, 1095.976, 827.951, 1.318498, 1092.357, 99.98518, 100.0, 99.6805, 99.29386, 99.61774, 99.23073
9098.95072, 60.017159843693904, 60.01529701798075, 60.01565571985975, 17.904902381266677, 18.022226284548964, 17.995499833774694, 0.9999983307639987, 0.9999993649154509, 0.9999973412866259, 5026.133436041584, 5035.421891524565, 5040.386457142902, 91.47964124385709, 7.82341611765446, 10.903010500543132, 5026.129055897256, 5034.1211087359325, 5038.404004123343, 282.50700817445687, 281.07305205617723, 281.95553945520726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 808.3168, 1.362, 1101.222, 801.3449, 6.86413, 5500.529, 819.061, 6.693731, 5482.672, 777.202, 1.409413, 1095.262, 784.7397, 1.397937, 1097.959, 827.9312, 1.319047, 1092.297, 99.8186, 100.0, 99.6876, 99.53214, 99.81307, 99.28843
9101.33364, 60.00781907634092, 60.00519149546882, 60.008309032045624, 17.896085897374764, 17.97598267096341, 17.947489988323834, 0.9999938643657437, 0.9999980415966374, 0.9999962506142646, 5015.382578220045, 5025.407852745902, 5028.133796096003, 91.14398418596988, 11.840429631307416, 14.335945463587905, 5024.208929058711, 5030.254983654445, 5030.377043038657, 282.41335947961824, 281.1040175313678, 281.87450630077086, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 814.3693, 1.350043, 1098.442, 795.0024, 6.916994, 5498.958, 825.4087, 6.624336, 5467.222, 783.5712, 1.401323, 1097.922, 790.9771, 1.389536, 1099.191, 821.7282, 1.332415, 1094.847, 99.85696, 99.97867, 99.41078, 99.81404, 99.90102, 99.53014
9103.75372, 60.004726834229096, 60.00555579176862, 60.00454262578986, 17.884012669790312, 17.998072308021992, 17.983970737595033, 0.9999959392197757, 0.9999997714223011, 0.9999956821842323, 5021.264605935564, 5027.819803821213, 5030.705200338305, 89.93557043844703, 7.584958780674583, 13.485112143371225, 5017.650868318097, 5026.280313410558, 5027.183854222852, 282.3399785375212, 280.9894909259596, 281.80157039105273, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 808.1196, 1.361643, 1100.373, 801.306, 6.864498, 5500.693, 819.2551, 6.687105, 5481.166, 777.299, 1.409413, 1095.663, 784.6443, 1.39812, 1097.299, 827.9113, 1.318681, 1091.837, 100.0, 100.0, 99.66114, 99.60435, 99.75468, 99.3041
9106.14896, 60.00076622423198, 60.00395016070901, 59.99986985246271, 17.86036136298834, 17.975680763884405, 17.941429633069887, 0.9999957314366573, 0.9999982259427188, 0.9999954261454426, 5004.34757967931, 5016.529441249092, 5015.257130848104, 93.27456252956335, 5.235326190328038, 17.946858577686726, 5005.575251953912, 5015.374694055664, 5012.815750442117, 282.44158364062145, 281.0025890085136, 281.76735694465924, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 806.9565, 1.364855, 1100.498, 803.7379, 6.839447, 5499.899, 829.4269, 6.576845, 5453.8, 771.7648, 1.417687, 1092.243, 778.5786, 1.407434, 1094.899, 834.1341, 1.304031, 1087.273, 100.0, 99.99946, 99.15861, 99.37532, 99.53483, 98.88965
9108.4866, 59.996275120562466, 59.99777759697911, 59.99748733116035, 17.89343234955519, 18.005199121720775, 17.98159799618195, 0.9999938506126171, 0.9999986153382336, 0.9999937191371225, 5016.634732549441, 5030.952695622919, 5031.009630194094, 90.25820208938057, 8.395099735831877, 12.678284430007807, 5017.415762378274, 5028.890573038997, 5029.890315008738, 282.4210156312903, 281.0609439962017, 281.82295464255935, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 806.7791, 1.363785, 1100.281, 801.9869, 6.861735, 5500.753, 825.4281, 6.6236, 5467.328, 777.2214, 1.409965, 1095.088, 785.0258, 1.397572, 1098.178, 827.8914, 1.319413, 1091.841, 100.0, 100.0, 99.40564, 99.55208, 99.69396, 99.25692
9110.8636, 59.99571910230313, 59.99179982112892, 59.991377764619536, 17.8832586346543, 17.997984212330582, 17.96381467701111, 0.9999956018945343, 0.9999987510396201, 0.9999948565459266, 5012.737806892707, 5026.168166956614, 5027.080760518072, 90.3476179877432, 8.510666506718394, 13.21410621628138, 5020.264740602034, 5027.192473070162, 5029.558183558544, 282.50483055120196, 281.06754961624597, 281.8244018477954, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 801.8306, 1.372886, 1100.81, 801.2865, 6.864498, 5500.58, 825.4087, 6.623784, 5467.387, 770.8715, 1.418238, 1092.553, 778.693, 1.407799, 1096.219, 827.9113, 1.319413, 1091.782, 100.0, 100.0, 99.40564, 99.32159, 99.54985, 99.25149
9113.319160000001, 59.988768931462076, 59.98807725643769, 59.98811373554647, 17.896516084044475, 18.019070729404156, 17.98864440675646, 0.9999953434368762, 0.9999990659292238, 0.9999965673117509, 5022.294285446382, 5015.886254968899, 5021.510440359467, 90.22046963769867, 7.17374146795828, 14.377364056587794, 5011.806511049154, 5020.024447304706, 5024.110847210544, 282.39613974674324, 281.10331154677243, 281.9103744073192, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 795.4825, 1.383416, 1100.352, 795.0219, 6.91681, 5499.01, 819.0804, 6.693915, 5482.726, 764.7158, 1.425041, 1089.718, 771.8643, 1.415652, 1093.066, 821.6089, 1.333147, 1095.052, 100.0, 99.97963, 99.68452, 99.06384, 99.33838, 99.54881
9115.809920000002, 59.98918031806035, 59.98835101807024, 59.989076059525615, 17.8989059984482, 18.013922891229697, 18.02826156067319, 0.9999970906531954, 0.9999995748778661, 0.9999965622322983, 5023.123968684725, 5027.5333994172315, 5037.400534749515, 90.10748843208762, 4.285910522974518, 12.865531312917483, 5021.2080156935, 5032.999171544186, 5039.959844159541, 282.4183497038716, 281.0452307217556, 281.8294958825843, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 801.8503, 1.373243, 1101.203, 801.306, 6.864314, 5500.356, 825.4281, 6.623968, 5467.445, 770.9492, 1.416951, 1093.017, 778.8837, 1.407069, 1095.578, 824.949, 1.326006, 1094.51, 100.0, 100.0, 99.40968, 99.36382, 99.61435, 99.47341
9118.24472, 59.991879102147564, 59.99121149266453, 59.988166845782274, 17.920865152567256, 18.032142735029986, 18.024422987570773, 0.9999958861393093, 0.9999999994554782, 0.9999967694363003, 5026.395407631182, 5033.027748062978, 5043.026842481739, 89.09301023509897, 4.264235376736224, 10.839454276310335, 5027.738076302059, 5034.888406133288, 5045.016457733886, 282.4875802500175, 281.14320455459693, 281.90069915868145, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 801.8109, 1.372886, 1100.723, 802.2593, 6.850315, 5500.306, 816.9063, 6.721895, 5488.359, 774.9106, 1.412722, 1094.133, 783.9004, 1.398668, 1097.993, 815.2469, 1.346332, 1097.7, 100.0, 100.0, 99.7748, 99.46523, 99.71982, 99.86286
9120.66756, 59.993937369777306, 59.98986019337257, 59.987433665153404, 17.9090392966675, 17.990985601840627, 17.99728605708339, 0.999997530826893, 0.9999998092311094, 0.9999974702672629, 5030.063368957906, 5038.339773834942, 5037.334807520558, 92.00721845505882, 2.4532654247777828, 11.978730379006265, 5021.307800760931, 5034.840703666916, 5036.2965944030175, 282.4564472865557, 281.16672384170676, 281.8257385565702, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 804.3147, 1.36896, 1100.525, 802.5122, 6.859156, 5500.422, 818.8475, 6.694468, 5482.841, 770.9297, 1.417319, 1092.52, 778.5404, 1.407251, 1096.189, 821.5891, 1.334979, 1095.627, 100.0, 100.0, 99.6886, 99.26613, 99.65211, 99.69346
9123.03248, 59.993535930787274, 59.997794113149304, 60.0006018191113, 17.902221982459828, 18.009983291857836, 17.99512737230615, 0.9999959107713204, 0.9999990738571846, 0.9999976393136121, 5024.231523362243, 5025.96321727893, 5041.069034517075, 92.765897466344, 3.7183597552329957, 14.473818843171102, 5022.385611966467, 5033.6298706324815, 5041.282845020852, 282.46003488136085, 281.1682114125298, 281.8894828450581, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 801.7321, 1.372351, 1100.501, 801.306, 6.86413, 5500.417, 819.0804, 6.693547, 5482.843, 777.3379, 1.409413, 1094.7, 778.5213, 1.407982, 1095.647, 821.6487, 1.33388, 1096.712, 100.0, 100.0, 99.68665, 99.58593, 99.60286, 99.69972
9125.44568, 59.998662937761424, 59.998630195154554, 59.99912037409439, 17.905537218179923, 18.018256566990342, 17.992942558695354, 0.9999937978684835, 0.9999976229271957, 0.9999903665914579, 5023.562131657907, 5033.1814219917815, 5037.100393597295, 88.39183901393203, 12.762404816206526, 16.278845553064457, 5024.292192712122, 5035.035294558929, 5039.536012879209, 282.3825919788559, 281.0316268526425, 281.8296299599331, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 795.5416, 1.383059, 1100.127, 795.0024, 6.91681, 5498.84, 825.4281, 6.623784, 5467.557, 783.3771, 1.399852, 1097.418, 772.2076, 1.415469, 1093.262, 827.9113, 1.318498, 1092.302, 100.0, 99.97963, 99.40872, 99.71282, 99.3861, 99.23657
9127.80368, 60.00298318100059, 60.001244067427365, 60.00438970961586, 17.90109823267428, 18.00030011837078, 18.012992068995214, 0.9999958426210258, 0.9999993332400529, 0.9999961164869821, 5021.975446596585, 5033.517844812357, 5038.021467890532, 88.54145484540066, 3.3304916556942317, 14.779087296548823, 5020.472038268447, 5036.523380069022, 5041.24383659015, 282.4744105058335, 281.0459288737432, 281.8455890105307, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 801.7912, 1.37253, 1100.433, 801.2865, 6.863945, 5500.414, 819.0804, 6.693731, 5482.784, 777.0466, 1.408494, 1095.364, 778.3497, 1.407799, 1095.274, 821.6885, 1.33388, 1096.812, 100.0, 100.0, 99.68559, 99.57715, 99.569, 99.63475
9130.18048, 59.999896614682896, 60.00275794738322, 60.00781732410336, 17.913674556018513, 18.01934378896717, 17.992913966724693, 0.9999965817172535, 0.9999987235135327, 0.9999960818915384, 5020.792534554293, 5034.130679811014, 5035.665741393241, 91.18121379919705, 6.664775177809588, 15.905860960379414, 5026.339156192003, 5035.6239996690165, 5046.186290538768, 282.22733370454483, 280.89503999580273, 281.6629175725733, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 795.5022, 1.382881, 1100.295, 795.0024, 6.916441, 5498.957, 819.0222, 6.694468, 5484.237, 785.1442, 1.397278, 1098.506, 769.4799, 1.420035, 1090.993, 817.414, 1.342853, 1097.554, 100.0, 99.97968, 99.6958, 99.86278, 99.23573, 99.7762
9132.563600000001, 60.005294260983646, 60.005781069618834, 60.00070122008419, 17.917151455237086, 18.009900347515305, 18.017491117127772, 0.9999961460583374, 0.9999995131783018, 0.9999955822501718, 5021.688447181317, 5027.740760586865, 5036.10116887624, 91.98665443410823, 6.984209400396139, 14.58847146093376, 5023.85166237761, 5033.353660654702, 5039.368351435603, 282.37659362961324, 280.9879725120458, 281.7326191488899, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 790.1201, 1.391447, 1099.657, 791.1891, 6.943334, 5497.107, 815.7416, 6.720974, 5487.025, 784.7752, 1.398933, 1098.003, 772.1694, 1.414739, 1093.301, 821.5493, 1.334612, 1094.219, 99.93429, 99.93625, 99.7627, 99.71216, 99.38961, 99.67321
9134.92432, 60.00630317765216, 60.005881701043585, 60.0096052854244, 17.904349218712102, 18.016958322176535, 18.0057094017186, 0.9999947068620154, 0.9999979973568773, 0.9999965617863532, 5026.327369085323, 5031.355342160868, 5038.013446641211, 93.90472311187341, 9.288661161512664, 14.110998606768135, 5024.831626230837, 5036.399496112366, 5039.680543091604, 282.44074602196974, 281.0103060844956, 281.8557348328728, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 795.5613, 1.383416, 1099.959, 795.0024, 6.91681, 5498.675, 819.061, 6.693915, 5482.953, 789.9405, 1.390843, 1099.501, 772.3983, 1.415835, 1092.716, 821.4698, 1.332781, 1095.673, 100.0, 99.97451, 99.68556, 99.95323, 99.33641, 99.60525
9137.261120000001, 60.012368788181426, 60.01520525538535, 60.014707713552234, 17.887776939379535, 18.01462251255306, 17.98899057710733, 0.9999925629138657, 0.9999990030759722, 0.9999935418565171, 5019.053776000922, 5030.697194695476, 5029.347593174956, 89.74045282285397, 7.608955755538091, 17.118179053172753, 5018.633902614045, 5036.1545403945265, 5033.833670112034, 282.60214844229193, 281.17059866023817, 281.9191871062065, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 801.7715, 1.372172, 1101.145, 801.2865, 6.864498, 5500.415, 825.4087, 6.623968, 5467.667, 796.0962, 1.382201, 1100.541, 778.6548, 1.407434, 1095.837, 827.8715, 1.319413, 1092.078, 100.0, 100.0, 99.41072, 100.0, 99.54985, 99.2991
9139.646400000001, 60.01945528728685, 60.01772889903319, 60.01167192784454, 17.914073660751807, 18.029767855027046, 18.008128552342313, 0.9999950402316001, 0.9999981331225946, 0.9999939087523251, 5025.5823727114675, 5031.756448223175, 5038.482457279064, 90.9052067594007, 10.657015912625184, 14.495061381621667, 5026.209280936531, 5032.093154508941, 5045.056382857593, 282.3814885811186, 281.11219024393483, 281.8705036244539, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 795.5022, 1.383416, 1100.405, 795.0024, 6.91681, 5498.84, 819.0999, 6.693731, 5482.895, 789.9017, 1.391578, 1100.241, 772.3602, 1.414556, 1093.787, 821.4897, 1.33388, 1095.414, 100.0, 99.98382, 99.6876, 99.92596, 99.4338, 99.58172
9142.087520000001, 60.01345965085343, 60.014396394240784, 60.01343254239125, 17.923260167873057, 18.038699138888152, 18.010696328132738, 0.9999965428360914, 0.9999985806398686, 0.9999944964263786, 5029.261035380221, 5037.127514490842, 5048.7945924744845, 90.45409227479195, 5.3853275015640065, 14.561281029305349, 5032.557706472255, 5034.58454725859, 5046.1743730425, 282.4788412171064, 281.1490992177013, 281.85519118814454, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 801.7715, 1.372708, 1100.543, 801.2671, 6.864682, 5500.638, 819.0804, 6.693915, 5482.556, 796.4457, 1.382017, 1100.639, 778.3878, 1.40853, 1097.076, 821.092, 1.33626, 1096.117, 100.0, 100.0, 99.68143, 100.0, 99.59975, 99.64562
9144.49156, 60.010497701727395, 60.008745068387675, 60.01182590620553, 17.907539591487524, 18.036618349447966, 18.014551631154333, 0.9999952839183653, 0.9999998681578857, 0.9999949105897903, 5025.005878511886, 5030.154667563873, 5046.013905840055, 89.36767810331799, 6.6377847366520655, 16.36593408358044, 5026.5083192006505, 5029.809588436655, 5039.987454716111, 282.32409938201437, 281.10365391619024, 281.81802459702624, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 808.1591, 1.361286, 1099.88, 807.5707, 6.807397, 5497.718, 813.121, 6.750978, 5490.975, 800.1547, 1.37595, 1100.582, 781.0964, 1.405242, 1096.936, 820.5552, 1.33681, 1095.69, 100.0, 99.95711, 99.84664, 100.0, 99.6826, 99.54558
9146.858760000001, 60.00859512681901, 60.007078763146396, 60.00418514215551, 17.90789608073819, 18.03141937649426, 17.997614031537378, 0.9999940564614955, 0.9999987589496167, 0.9999949466456217, 5031.598573879562, 5034.027130566958, 5038.152197878781, 88.04697946460868, 7.315384836534122, 17.4994717880827, 5028.807042832983, 5031.964904966698, 5041.7207087835295, 282.5333327950894, 281.03942158205024, 281.8559409039714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 801.8701, 1.372172, 1100.365, 801.306, 6.864682, 5500.475, 819.0804, 6.693731, 5482.784, 796.3098, 1.382385, 1100.884, 778.5404, 1.407616, 1096.153, 821.5095, 1.334063, 1094.881, 100.0, 100.0, 99.68559, 99.97958, 99.62643, 99.6305
9149.21764, 59.999731472847984, 60.00594203514118, 60.00168932703296, 17.887333595278594, 17.99202660545814, 17.963033960112103, 0.9999930506195281, 0.9999966585841079, 0.9999948700298766, 5017.34004805767, 5026.432530107188, 5028.615747082706, 88.93832982942813, 14.860750122135869, 19.51179325407793, 5017.298618715915, 5024.635084125328, 5024.46647622376, 282.4682877135142, 281.10795766432744, 281.88262635210043, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 796.5865, 1.381096, 1100.154, 795.6249, 6.914231, 5498.842, 825.4087, 6.6236, 5467.557, 789.7657, 1.391762, 1099.264, 772.1885, 1.415835, 1093.414, 827.9113, 1.319413, 1092.183, 100.0, 99.97674, 99.40872, 99.97039, 99.40263, 99.28801
9151.59928, 60.00318380031575, 60.000818947972654, 60.00408214555827, 17.9004753004653, 18.03344543793742, 18.014151707933845, 0.9999972464991168, 0.9999992188590097, 0.999994783903315, 5027.509863899738, 5035.578998399791, 5042.335701918318, 91.05187644813316, 8.64774029181558, 16.290234662106286, 5030.063470459262, 5036.158217506363, 5039.046339477307, 282.40763521503743, 281.13895732974623, 281.76646996655245, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 801.8109, 1.372708, 1100.423, 801.3254, 6.86413, 5500.186, 819.0804, 6.693547, 5482.731, 796.1156, 1.381833, 1100.078, 778.2352, 1.408712, 1095.894, 821.5493, 1.332781, 1095.558, 100.0, 100.0, 99.68356, 100.0, 99.6253, 99.54478
9154.031280000001, 60.003341832717425, 60.00328777326496, 60.00070099904864, 17.912749539516863, 18.025381484129078, 18.011969603688463, 0.9999949417348215, 0.999999471798662, 0.9999947772897555, 5024.794250866054, 5034.257475000675, 5043.402896960667, 90.09486928046033, 9.61289885154838, 15.829008496216375, 5025.915642622662, 5037.895817229913, 5046.761315214673, 282.4941381167001, 281.21028289104055, 281.7749395333358, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 795.4628, 1.383237, 1100.137, 795.0219, 6.916625, 5498.958, 819.0416, 6.693731, 5482.618, 796.0768, 1.382385, 1100.439, 772.303, 1.415469, 1093.301, 821.6885, 1.332964, 1095.339, 100.0, 99.97654, 99.68256, 100.0, 99.38384, 99.5749
9156.4238, 60.00074459513226, 60.00192192192033, 60.000975597981984, 17.912246127693766, 18.028960019641545, 18.00637634160857, 0.9999957894052199, 0.9999991952104749, 0.9999957804080136, 5029.2753614274225, 5028.8217715820565, 5040.170041942831, 91.13507421368513, 6.092536232172961, 18.51820670796178, 5022.543803197559, 5034.907124515796, 5037.9558038786145, 282.41259005784093, 281.0174006771081, 281.6976888086492, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.2132, 1.393053, 1099.349, 788.7377, 6.965069, 5493.755, 812.6745, 6.75963, 5493.191, 802.4266, 1.371905, 1100.872, 767.4961, 1.420948, 1091.429, 817.8315, 1.341388, 1097.086, 99.92849, 99.88505, 99.87185, 100.0, 99.14147, 99.73367
9158.85404, 60.00987281266989, 60.008887864420814, 60.00585307651222, 17.92100953795285, 18.008637536092344, 18.009748412209778, 0.9999956379545992, 0.9999988038302959, 0.9999953008399876, 5023.64759199142, 5036.630530462584, 5040.808466775628, 92.51994722731479, 9.549952611930621, 13.87805802333196, 5018.775140081203, 5037.230575525985, 5034.560871081488, 282.5055068036342, 281.1214870955967, 281.85739158136795, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 795.5219, 1.383237, 1100.473, 795.0219, 6.916625, 5499.016, 819.0999, 6.693731, 5482.843, 796.2515, 1.38165, 1100.115, 772.2457, 1.415652, 1093.137, 821.7084, 1.333697, 1096.048, 100.0, 99.98071, 99.68461, 100.0, 99.35721, 99.55797
9161.20392, 60.006874413130525, 60.00526572339589, 60.011576970780716, 17.897976058463193, 18.004869845379908, 17.980453209121322, 0.9999946755529047, 0.9999978706987598, 0.9999945958830486, 5018.434322114987, 5029.595412439577, 5029.818069665006, 89.30584478813421, 10.095791016087759, 18.378794911613113, 5020.341400625284, 5028.711362084224, 5030.987977738256, 282.4070305179786, 281.0974879458943, 281.75229650693734, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 798.282, 1.378062, 1100.561, 798.9713, 6.884391, 5500.705, 824.1275, 6.632987, 5468.173, 789.6298, 1.392314, 1099.39, 778.5213, 1.407251, 1096.298, 827.8914, 1.31978, 1092.648, 100.0, 100.0, 99.41994, 99.90961, 99.66206, 99.25266
9163.65696, 60.01402103282597, 60.01827342210631, 60.01382785060059, 17.907777655867744, 18.023463004569177, 18.01277786912248, 0.9999952582935004, 0.9999976295682559, 0.9999949268993168, 5024.824024221209, 5025.066020137037, 5039.343830520865, 90.00887604359741, 9.920343357946194, 18.07025444061719, 5023.750372805671, 5033.801681872625, 5042.347155586208, 282.5679438926605, 281.1569150234395, 281.78375109937167, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 795.4825, 1.383237, 1100.373, 795.0219, 6.916441, 5498.782, 819.061, 6.693731, 5482.667, 796.1545, 1.38165, 1099.97, 772.2839, 1.416017, 1093.094, 821.4698, 1.335528, 1096.796, 100.0, 99.97859, 99.68665, 99.99055, 99.37077, 99.52355
9166.115080000001, 60.012098350686685, 60.0133441399363, 60.01342906047456, 17.9072153860389, 18.02197129879692, 17.989023497734774, 0.9999932888174065, 0.9999988827516046, 0.9999941808055729, 5019.372125671827, 5029.772255470163, 5031.0147347156735, 82.77855533752063, 5.844325752136001, 16.48434971840868, 5020.399741579721, 5027.691273243562, 5026.206962314338, 282.4964217195662, 281.0702560046851, 281.80471489229797, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 801.7912, 1.372351, 1100.543, 801.306, 6.864314, 5500.416, 819.0416, 6.693915, 5482.835, 795.9991, 1.382385, 1099.132, 778.5786, 1.407799, 1095.212, 827.9113, 1.31923, 1091.9, 100.0, 100.0, 99.68652, 100.0, 99.56331, 99.29377
9168.457480000001, 60.00982454714957, 60.0077341379991, 60.01303359655734, 17.890761985525064, 18.02340084984951, 17.986189413058774, 0.9999944019813792, 0.9999995014569392, 0.999996196533062, 5019.1115119989645, 5034.6656941318215, 5035.6336759584565, 87.78319757588292, 6.337774007205098, 17.569377665891977, 5022.199214003237, 5032.488493246121, 5034.341799386192, 282.5841837247448, 281.2194718259332, 282.0156522373895, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 808.1196, 1.361108, 1099.88, 807.6485, 6.807397, 5498.063, 812.8104, 6.758525, 5493.195, 802.2907, 1.371721, 1098.941, 784.8541, 1.39885, 1098.038, 833.657, 1.305313, 1088.967, 99.98771, 99.96442, 99.87487, 100.0, 99.72984, 98.90438
9170.92328, 60.00307792259471, 60.00839490094718, 60.01038971241718, 17.90440597076486, 18.023139010178813, 18.00615553980079, 0.9999958022523326, 0.9999993139168841, 0.9999962560039383, 5024.659769032562, 5032.920155545316, 5033.972224168694, 84.84468142567948, 8.799241960963627, 17.230310699229562, 5026.22709468061, 5034.4312814239465, 5037.6651645543, 282.5616811956883, 281.08108685793906, 281.9266191233594, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 801.8109, 1.372351, 1100.313, 801.306, 6.864498, 5500.639, 819.0416, 6.694099, 5482.67, 798.9119, 1.376134, 1099.482, 782.3744, 1.401407, 1097.28, 827.9312, 1.319413, 1092.009, 100.0, 100.0, 99.68352, 99.98425, 99.72906, 99.29952
9173.3026, 60.00401536794657, 60.00935604288414, 60.0109363351714, 17.915607529149604, 18.021278615413383, 18.00908915262084, 0.9999957520120797, 0.9999992885534303, 0.9999938203530223, 5022.919977188308, 5033.82633904705, 5038.90320684311, 89.9598945481207, 5.973818746706911, 16.495996789212768, 5028.349499110166, 5033.0375876519465, 5037.275264467681, 282.58660544362147, 281.1775628331021, 281.83455256956535, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 800.3126, 1.375028, 1100.431, 798.3488, 6.889364, 5499.902, 823.3704, 6.640166, 5470.531, 808.5241, 1.355909, 1099.574, 791.0916, 1.389171, 1099.934, 822.7422, 1.330767, 1095.215, 100.0, 99.99682, 99.47391, 99.85276, 99.9926, 99.5198
9175.699920000001, 60.01128767261103, 60.007592224767656, 60.0087937854006, 17.91646963694313, 18.03271987265052, 17.99822570175855, 0.9999961525014879, 0.9999996020986793, 0.9999944211488798, 5025.932066198258, 5035.47041131979, 5038.791926896941, 86.8048769594285, 1.8994576516602137, 16.48188958186347, 5024.358480258977, 5036.724202991086, 5033.026983010982, 282.5371983520831, 281.0420075313875, 281.9025502242792, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 801.0618, 1.373957, 1100.658, 801.2281, 6.864866, 5500.408, 819.1775, 6.693179, 5482.836, 802.3296, 1.371353, 1100.109, 784.8732, 1.397755, 1098.471, 827.8516, 1.319597, 1091.736, 100.0, 100.0, 99.68147, 100.0, 99.73027, 99.24733
9178.06536, 60.00478928758961, 60.01003242749409, 60.01044818120876, 17.91581484065489, 18.018954582670528, 18.00247420874696, 0.9999986825407586, 0.9999990427372992, 0.9999948995863676, 5022.034854450931, 5035.101534391813, 5042.0089554251645, 92.559202705193, 4.354066774865942, 14.258255149821707, 5021.8811576315475, 5028.820756935917, 5031.546233471723, 282.4656455536923, 281.10061355532, 281.80934188250865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 801.8109, 1.372886, 1100.563, 801.2087, 6.864314, 5500.475, 825.0399, 6.627097, 5467.896, 802.2713, 1.371169, 1100.017, 784.7397, 1.399764, 1097.652, 821.4897, 1.333331, 1096.103, 100.0, 100.0, 99.42298, 100.0, 99.78512, 99.64434
9180.46896, 60.00782338353723, 60.00253734575759, 60.005312172578485, 17.89357535738866, 18.036255769818084, 17.985916031900956, 0.9999952355898434, 0.9999978892624874, 0.9999940301623809, 5027.194047803886, 5038.678454014394, 5040.415328612197, 86.55288465414674, 10.50274061916707, 16.599658101391924, 5027.001287928203, 5039.99654429467, 5041.204130014641, 282.4295544478528, 281.15716730917694, 281.9009706328246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 808.0802, 1.361108, 1100.0, 807.5901, 6.807765, 5498.348, 831.6399, 6.54997, 5446.714, 796.1545, 1.382017, 1100.13, 778.4641, 1.407799, 1096.357, 815.1873, 1.346698, 1098.274, 100.0, 99.96232, 99.02978, 100.0, 99.65532, 99.84167
9182.91824, 60.00594447262855, 60.00625145940735, 60.002254015775755, 17.914103790036815, 18.015324647054804, 18.012187559210403, 0.9999960954272857, 0.9999995112393141, 0.9999935432850724, 5024.472205747025, 5035.682316460337, 5038.109834781515, 90.33785206666494, 5.273700413703523, 15.217643419110573, 5024.69788050069, 5030.841878994398, 5040.437649831837, 282.48141009006355, 281.1401187508644, 281.87110349664414, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 801.8109, 1.373243, 1100.48, 801.306, 6.864314, 5500.808, 825.3505, 6.624336, 5467.727, 802.4072, 1.371353, 1100.4, 783.0802, 1.402868, 1097.326, 821.5294, 1.333147, 1095.048, 100.0, 100.0, 99.40875, 100.0, 99.75547, 99.56381
9185.322600000001, 59.99877978349381, 59.996263790239134, 59.998595044079956, 17.899222743243833, 18.02061683337767, 17.98506138218418, 0.9999951596777555, 0.9999981310321483, 0.9999951960184247, 5021.91904412111, 5032.947935246652, 5038.098686790883, 89.26410467700725, 6.619646887551198, 15.314455680805622, 5027.0092811136965, 5034.848796610081, 5037.57349993197, 282.5092369105499, 281.1199359751489, 281.9303435573988, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 801.8503, 1.372708, 1100.598, 800.2554, 6.878497, 5500.06, 825.0981, 6.628386, 5473.66, 806.2521, 1.36455, 1100.157, 772.6082, 1.415835, 1093.313, 827.3944, 1.319963, 1092.219, 100.0, 99.99968, 99.42709, 100.0, 99.38176, 99.2912
9187.69512, 59.994879763782926, 59.996172319894185, 59.99755438769074, 17.911882786850928, 18.003751324744158, 18.031084642734662, 0.9999960680454532, 0.9999995250663808, 0.9999958672147466, 5026.67135931184, 5035.154661142871, 5043.032452004563, 94.38908983785677, 6.289744860513622, 14.055074281567158, 5028.238022319583, 5029.598318960669, 5045.244770560047, 282.49453884517544, 281.1977819668642, 281.8783628512666, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 799.4846, 1.376099, 1101.026, 800.0997, 6.874444, 5500.676, 825.2534, 6.625992, 5467.725, 802.3684, 1.371537, 1100.404, 778.5976, 1.407799, 1096.275, 821.4499, 1.333331, 1095.081, 100.0, 100.0, 99.41371, 100.0, 99.65574, 99.58907
9190.09416, 60.003714222778186, 60.00080267194187, 60.0030484359671, 17.88977811768331, 18.008392195876713, 17.97488141094951, 0.9999964129131946, 0.9999966412150784, 0.9999941471832486, 5016.293546876101, 5025.054364159167, 5031.0950429528075, 88.81397678647, 11.388290896460205, 13.119999241878304, 5017.501846498134, 5030.507531092811, 5031.820339984937, 282.4987698418494, 281.2300805349404, 281.91763706380425, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 800.0, 801.7123, 1.37253, 1100.605, 794.9829, 6.916994, 5498.727, 825.3893, 6.623784, 5467.443, 802.3684, 1.371353, 1100.506, 772.1503, 1.415835, 1093.153, 827.8715, 1.319597, 1092.137, 100.0, 99.97545, 99.40464, 100.0, 99.41259, 99.30986
