TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
9206.37584, 60.01020739356257, 60.01035235588888, 60.00730081159707, 27.995056140300953, 28.189376791900447, 28.155368246678535, 0.9999746959447389, 0.9999819238000308, 0.999971426723396, 7885.286547860164, 7896.963397710193, 7913.091152241781, 178.5370383237871, 50.4097334399853, 57.50146740352693, 7890.828457620651, 7895.834011875588, 7909.741958263083, 282.958821506404, 281.50082308748836, 282.23844062070293, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 795.2853, 1.383237, 1100.185, 788.6599, 6.965622, 5493.58, 824.4381, 1.326897, 1094.597, 790.9114, 6.948298, 5495.678, 773.2376, 7.070487, 5467.081, 828.468, 6.588694, 5458.528, 100.0, 99.88187, 99.45994, 99.92204, 99.40007, 99.23627
9208.740600000001, 60.0168663881008, 60.01299768295325, 60.0117491147854, 27.987250510400617, 28.17273446047856, 28.138409870776357, 0.999972401741539, 0.9999812632802746, 0.9999658692487473, 7880.36106430632, 7896.052940987736, 7909.372172176201, 175.9589948151393, 51.51734398664394, 61.19506399676948, 7884.417190034521, 7895.693918136952, 7906.068982748113, 282.8700828647442, 281.4590095824375, 282.26485851615604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.1343, 1.391982, 1100.094, 794.9246, 6.916994, 5498.782, 824.4769, 1.327633, 1094.204, 784.6393, 6.994815, 5488.491, 773.2567, 7.070304, 5467.195, 828.3884, 6.590342, 5458.013, 100.0, 99.97551, 99.47168, 99.78935, 99.40004, 99.2352
9211.117240000001, 60.01733594851136, 60.01328740401011, 60.010349850201756, 27.994019030695018, 28.182108221339444, 28.151541756699952, 0.9999716115442616, 0.9999805718413353, 0.9999715061307332, 7882.03587671637, 7891.211693852617, 7909.696075809466, 176.24279316326943, 52.02977521160483, 61.75349437963132, 7877.7647540133175, 7889.565714187664, 7902.036975514025, 282.93641967011035, 281.52640315611404, 282.2856366042525, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 782.8256, 1.400906, 1098.042, 801.2087, 6.864682, 5500.24, 817.9933, 1.341622, 1097.345, 778.3282, 7.037839, 5477.798, 779.5513, 7.029761, 5479.798, 822.0861, 6.656998, 5474.0, 99.82064, 100.0, 99.75721, 99.59185, 99.63446, 99.52587
9213.49688, 60.0111410497374, 60.01445558090603, 60.01086668561869, 28.024804447527156, 28.187117459419685, 28.188840768252962, 0.9999697509312743, 0.9999809636103746, 0.9999687709127337, 7892.686010758094, 7905.119808186149, 7918.503678567602, 178.2218675405743, 42.27508600034247, 59.81430611878886, 7892.8263033505045, 7903.661048825245, 7912.467139828443, 282.9687846882555, 281.48314576908905, 282.2546912007017, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.2921, 1.392161, 1098.606, 794.9246, 6.917362, 5498.788, 824.4575, 1.327817, 1094.646, 784.6004, 6.994632, 5488.438, 775.7555, 7.050581, 5474.835, 824.2929, 6.64363, 5472.913, 99.87986, 99.97656, 99.5021, 99.78839, 99.54106, 99.49048
9215.92912, 60.009926463576754, 60.00934154042824, 60.00960983856835, 28.02139387177941, 28.199588678091907, 28.169077646278907, 0.9999678612419626, 0.9999860209455536, 0.9999659274567096, 7889.181732578601, 7905.38215386414, 7912.40940158449, 169.84306284563263, 44.95899058287887, 61.536326362102955, 7888.760320310224, 7900.688051043014, 7912.134975827725, 283.0153342690789, 281.49132946612355, 282.2128032733217, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 782.1158, 1.401977, 1096.139, 792.9401, 6.937808, 5496.752, 827.7187, 1.318797, 1091.808, 789.2026, 6.957123, 5495.333, 785.6362, 6.987575, 5489.941, 816.0024, 6.724936, 5487.922, 99.78317, 99.94297, 99.25387, 99.9013, 99.81563, 99.78202
9218.38628, 60.014479085557284, 60.011449427905184, 60.007168932016484, 28.009743922167782, 28.16452447536155, 28.175818653629236, 0.9999755554703188, 0.999983850483344, 0.9999705271362216, 7886.860616200158, 7902.107611913003, 7913.231360231289, 177.29604520405155, 41.919509665166515, 61.49689261227513, 7889.897870200018, 7903.34479696636, 7915.760185261859, 283.08986717413836, 281.587793554137, 282.4004943099032, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 781.8596, 1.401798, 1097.95, 794.9051, 6.917547, 5498.894, 824.5157, 1.327265, 1094.205, 784.6198, 6.994815, 5488.38, 779.5513, 7.029578, 5479.915, 822.0264, 6.661576, 5476.116, 99.73909, 99.97848, 99.48146, 99.78839, 99.63654, 99.56429
9220.775280000002, 60.00937761215821, 60.00545161968059, 60.00313458109219, 28.037822332654716, 28.218777262280053, 28.171003844712963, 0.9999715533632484, 0.9999830492265482, 0.9999720234918564, 7889.055845909742, 7904.486059842581, 7915.487346350741, 169.31381409019832, 44.91475317688855, 61.758598864421174, 7888.056563902451, 7900.673546154485, 7911.893845352804, 283.0491418960939, 281.4740150952813, 282.2441891476684, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 776.3197, 1.411078, 1095.661, 794.944, 6.917362, 5498.958, 830.7664, 1.312907, 1090.134, 790.9114, 6.94885, 5495.901, 785.846, 6.986114, 5489.993, 822.0066, 6.662125, 5476.168, 99.60416, 99.97752, 99.10174, 99.92715, 99.81781, 99.5653
9223.14148, 60.007857196452115, 60.00794139602588, 60.01150263597566, 28.02171586417602, 28.21288018112544, 28.166548346760255, 0.9999715553057354, 0.9999851476087968, 0.999969504987374, 7891.8265213672385, 7906.973210628728, 7908.346481169164, 173.49787140573335, 44.13579702125435, 62.52642693282405, 7896.801204839619, 7913.836071969642, 7914.949074527613, 283.07473183581885, 281.5868775360222, 282.33235493366215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 770.1096, 1.418574, 1092.521, 801.2281, 6.86505, 5500.582, 837.0752, 1.296709, 1085.06, 797.2225, 6.899023, 5499.741, 792.1407, 6.939178, 5496.769, 828.2891, 6.589793, 5458.533, 99.3546, 100.0, 98.66631, 99.99388, 99.9419, 99.24465
9225.573240000002, 60.01409757983044, 60.010101977592996, 60.013995163362615, 28.038975203123908, 28.237370651078358, 28.17814365140497, 0.9999697899992994, 0.9999863851347657, 0.9999672905586823, 7892.511565887856, 7909.077781404106, 7922.315289978225, 173.59133644910048, 46.16093392349376, 61.13667477564604, 7896.710707971867, 7909.753191828517, 7918.673468600497, 283.0122739072963, 281.3771850004562, 282.2696916512674, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 776.5366, 1.411435, 1094.934, 794.9246, 6.917362, 5498.958, 830.7664, 1.312355, 1090.759, 791.0668, 6.947563, 5496.752, 786.876, 6.975338, 5492.733, 821.9867, 6.662308, 5476.4, 99.64663, 99.97966, 99.10783, 99.93131, 99.8499, 99.56427
9227.95456, 60.01597270119832, 60.01775850117958, 60.018225425174975, 28.041211265651484, 28.20302637015609, 28.195290349062166, 0.9999727291867281, 0.9999844728371372, 0.9999711318368992, 7905.005514763946, 7915.491874252966, 7924.591360392069, 180.46192607401838, 41.81794558627462, 60.42227377711515, 7897.2751464521725, 7917.34757250582, 7927.945065771021, 283.0511278322045, 281.61140825360616, 282.33448950269195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 770.1884, 1.418039, 1092.229, 801.306, 6.85934, 5500.217, 829.4075, 1.316404, 1091.95, 799.7857, 6.872179, 5500.333, 796.3181, 6.902105, 5499.682, 816.7579, 6.722005, 5488.147, 99.32691, 100.0, 99.19864, 100.0, 99.99282, 99.76963
9230.317720000001, 60.02490059242354, 60.02018268590579, 60.022878388376476, 28.039398900086947, 28.203427146709117, 28.16024556862155, 0.9999733061006406, 0.9999828511868474, 0.9999725653578644, 7893.7949694512445, 7904.106317355575, 7914.550530117366, 177.69761305396605, 48.9935617752152, 63.8988662606871, 7900.356834816853, 7910.880202907788, 7910.829522537581, 283.00012988923265, 281.56922509124826, 282.30067654456656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 766.9749, 1.422143, 1091.313, 803.3488, 6.851789, 5500.223, 828.9999, 1.317141, 1092.102, 797.2613, 6.898471, 5499.572, 792.1216, 6.938813, 5496.551, 822.2253, 6.659562, 5475.94, 99.20887, 100.0, 99.28057, 99.99283, 99.93881, 99.55284
9232.78068, 60.02608679385457, 60.02255636854599, 60.02467121794739, 28.024284071175003, 28.212810013161725, 28.171149704684343, 0.9999734415679854, 0.9999827436569599, 0.9999712429753019, 7895.286902589365, 7907.387152564654, 7914.70002901475, 180.5197937871576, 46.599429338071786, 62.26637074619316, 7894.481510579182, 7909.316560504399, 7912.970942069864, 282.8806643624779, 281.4291901883335, 282.24191364077905, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 770.2673, 1.418753, 1092.214, 801.2281, 6.864682, 5500.464, 830.7081, 1.312723, 1090.479, 797.2419, 6.898287, 5499.684, 798.4163, 6.888591, 5499.956, 815.744, 6.728048, 5488.314, 99.34305, 100.0, 99.10793, 99.99284, 99.99672, 99.78613
9235.18088, 60.02726402150583, 60.02720690030036, 60.0270268749806, 28.040962308264508, 28.240443824821355, 28.18903388340203, 0.9999707234062255, 0.9999766682417376, 0.9999729096682292, 7896.131836574482, 7914.012242366245, 7926.741373920426, 176.18885565728715, 47.3175589327584, 62.72427837968098, 7897.860711055326, 7906.55735838313, 7921.822705076259, 282.7538631919011, 281.4165755796939, 282.2975593955967, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 776.438, 1.410186, 1094.991, 794.944, 6.917178, 5498.899, 837.0946, 1.296156, 1085.055, 790.9308, 6.948482, 5495.843, 804.6537, 6.834351, 5499.552, 809.4019, 6.790859, 5496.577, 99.53618, 99.97859, 98.68749, 99.92098, 99.98743, 99.93635
9237.61188, 60.02123985904254, 60.02546415126789, 60.03079815928321, 28.026518128692203, 28.223426095567092, 28.178440187879072, 0.9999685386209181, 0.9999837893248616, 0.9999678658998811, 7894.542098072197, 7906.285072555333, 7914.760835014629, 174.60087864160937, 48.031979570534986, 58.441197043940974, 7888.775912423355, 7901.970240630276, 7909.9856317978765, 282.8818464204998, 281.4537007486855, 282.19730347494726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 770.1884, 1.41786, 1092.061, 801.2476, 6.86505, 5500.47, 830.7664, 1.312907, 1090.764, 797.2225, 6.898471, 5499.685, 798.3972, 6.887495, 5500.087, 815.6843, 6.728048, 5488.253, 99.37551, 100.0, 99.08229, 99.99286, 100.0, 99.80814
9239.982520000001, 60.01973779802578, 60.01867564533071, 60.0199038006844, 28.0228227122395, 28.204008389742356, 28.185473163300315, 0.9999720431357839, 0.9999865663644241, 0.9999692910832159, 7889.338553569668, 7906.790405584951, 7918.585177732266, 177.47351560093375, 38.056205067344834, 60.43906337166345, 7893.910524298118, 7901.558994759184, 7921.639925655207, 283.0517455315554, 281.47269108620907, 282.26622717038475, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 776.5168, 1.4109, 1095.391, 794.944, 6.916994, 5499.012, 830.4557, 1.312907, 1091.176, 789.7852, 6.960249, 5493.734, 807.4577, 6.809149, 5497.978, 820.4558, 6.680071, 5479.655, 99.57956, 99.97863, 99.19641, 99.88888, 99.96183, 99.63178
9242.35324, 60.0169879743011, 60.013674188871455, 60.01355480644653, 28.019652303157375, 28.214980740236406, 28.166273183738177, 0.9999728099873254, 0.9999831809828518, 0.9999706259945058, 7891.660686900693, 7905.152428237011, 7914.357651246587, 175.3707656353722, 45.04979796551879, 58.44542381918882, 7891.197190485867, 7902.187461474026, 7914.963822233519, 282.8425632157303, 281.4806785245496, 282.15043541196803, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 781.7413, 1.405011, 1096.73, 791.3253, 6.945913, 5497.226, 828.2622, 1.317325, 1092.026, 789.9017, 6.952895, 5495.615, 804.6537, 6.834534, 5499.329, 816.0024, 6.723471, 5495.288, 99.70137, 99.93537, 99.27374, 99.90954, 99.98639, 99.77791
9244.77872, 60.01308138562184, 60.01242620896993, 60.01190269028631, 28.03795381946506, 28.219180226016686, 28.175438513919577, 0.9999703675897876, 0.9999775800977835, 0.9999700855290179, 7893.101431389467, 7910.174973604012, 7920.048383010774, 177.41508906447643, 45.351725239841016, 61.67000130205736, 7891.767015624606, 7906.139147273616, 7913.111674387168, 282.9331808879172, 281.55220031528853, 282.4156279826675, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 776.4774, 1.4109, 1095.851, 794.944, 6.917178, 5498.783, 830.7081, 1.313091, 1089.702, 790.9114, 6.948482, 5495.901, 804.6346, 6.834716, 5499.327, 821.9668, 6.662125, 5475.939, 99.55707, 99.97756, 99.06242, 99.92001, 99.98636, 99.56953
9247.168080000001, 60.00877995656345, 60.010213807692864, 60.01097783169037, 28.01741797739492, 28.196121511601323, 28.156676107536597, 0.9999694115689187, 0.9999820919533843, 0.999970432738856, 7884.692692182486, 7901.525858548934, 7910.688589635964, 173.8145715222181, 45.82390854196228, 56.66046499313052, 7888.889605974985, 7906.990964316654, 7912.879544832458, 282.9515126842948, 281.56251343400015, 282.28365453115964, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 770.2081, 1.418574, 1092.506, 801.2281, 6.864866, 5500.523, 837.017, 1.296156, 1084.846, 797.2225, 6.898287, 5499.571, 798.3591, 6.888956, 5499.951, 828.2891, 6.590159, 5458.532, 99.31736, 100.0, 98.68216, 99.9908, 100.0, 99.24465
9249.572600000001, 60.00935992550138, 60.007720028372574, 60.00806153995096, 28.03679228098102, 28.221263394749975, 28.200477234088094, 0.999974448707513, 0.999983067331394, 0.9999728900173904, 7891.550956426279, 7910.334163701507, 7915.035715346578, 178.03931038956534, 47.54961363430766, 60.07992272615729, 7894.369048910373, 7912.381348831126, 7917.868438457789, 282.9568663428805, 281.4964526251067, 282.34253499414046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 776.576, 1.410722, 1095.013, 794.944, 6.916994, 5498.783, 830.7081, 1.312355, 1090.314, 790.9114, 6.948666, 5495.62, 804.6346, 6.834716, 5499.441, 822.0066, 6.662125, 5476.34, 99.59233, 99.97445, 99.13823, 99.91896, 99.98936, 99.56842
9251.951560000001, 60.00654010300259, 60.00301061987795, 60.00585885468987, 28.045126626713632, 28.21170557114009, 28.196311085950384, 0.9999682504690728, 0.9999801412123723, 0.9999735557476833, 7892.82066357841, 7908.918890116962, 7924.988369276563, 178.57202857659183, 42.03960987757273, 59.07468563145312, 7900.131260969826, 7916.608412592132, 7921.801373268249, 282.8913127571601, 281.46916951728156, 282.3006193470419, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 770.2673, 1.417503, 1092.716, 801.2476, 6.864498, 5500.242, 830.7469, 1.313091, 1090.822, 797.2225, 6.898655, 5499.973, 798.2064, 6.893339, 5499.574, 820.3962, 6.682086, 5481.713, 99.25027, 100.0, 99.09772, 99.9908, 99.99085, 99.64009
9254.35992, 60.00409073661761, 60.00587497080215, 60.00529050108267, 28.024446900620973, 28.21278726552884, 28.165909603078862, 0.9999714644934785, 0.9999826840098679, 0.9999722975612861, 7893.716455002388, 7907.258923326208, 7918.371026902949, 172.97736283327754, 46.91177504281768, 60.035064097515715, 7900.943424225426, 7912.113244562707, 7920.195616082621, 283.0561489488544, 281.5249860627537, 282.35512943695227, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 763.8403, 1.425713, 1089.547, 806.8119, 6.818633, 5499.195, 826.8452, 1.323767, 1093.62, 800.1353, 6.877511, 5500.26, 796.814, 6.902105, 5500.145, 821.1318, 6.667069, 5476.914, 98.96749, 99.98396, 99.30275, 100.0, 99.99301, 99.57885
9256.758160000001, 60.00034356222569, 60.00288964819286, 60.00170912920809, 28.04021298361844, 28.20580868553803, 28.171355337318367, 0.999971101602941, 0.9999823702722604, 0.9999722451634927, 7893.941365656536, 7906.109720332618, 7914.882929636027, 177.61516653682474, 44.84972861387541, 62.26007493307907, 7893.254688416319, 7909.000503987826, 7917.381795629173, 283.0107083063868, 281.4880510101285, 282.3301392036397, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 770.3264, 1.41786, 1092.224, 801.2476, 6.86505, 5500.413, 830.7275, 1.312907, 1090.201, 797.2419, 6.898471, 5499.625, 798.3972, 6.888773, 5500.006, 815.3861, 6.731528, 5488.31, 99.29166, 100.0, 99.10783, 99.99487, 100.0, 99.81002
9259.174120000001, 60.000332604439194, 60.000404371006276, 60.00042082786147, 28.020795806570995, 28.21536286634513, 28.179821401359373, 0.9999707840133056, 0.9999789067455566, 0.9999699958774241, 7892.406201909236, 7907.193592395085, 7917.309308096683, 175.01923841991766, 46.80535648067075, 62.46065076443756, 7892.247350525818, 7906.873348470197, 7918.344865267679, 282.9666515169317, 281.5621031865278, 282.40435375772864, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 776.1423, 1.410543, 1094.981, 794.9635, 6.916994, 5498.901, 837.0364, 1.296709, 1085.297, 790.9114, 6.948482, 5495.842, 804.6537, 6.834351, 5499.443, 809.4019, 6.790676, 5496.523, 99.5423, 99.97852, 98.66196, 99.92098, 99.98936, 99.93851
9261.63692, 60.00245857251544, 60.00120765739342, 60.00232062547889, 28.023808306832198, 28.210108702059966, 28.177888462290248, 0.9999689916141409, 0.9999816825496263, 0.9999719036226369, 7888.283196300332, 7904.041666681976, 7913.610630480253, 176.73189304140442, 46.331894653820655, 59.20992540934367, 7891.554731787017, 7906.812556774227, 7912.281958802717, 283.0300951665951, 281.51971366179947, 282.29142683847147, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 770.3067, 1.418396, 1092.041, 801.2671, 6.864682, 5500.357, 830.8052, 1.313643, 1090.769, 797.2419, 6.898471, 5499.742, 798.4163, 6.888956, 5500.006, 815.6843, 6.727499, 5489.114, 99.27505, 100.0, 99.16597, 99.9939, 100.0, 99.80067
9264.01704, 60.00116692683316, 60.00534547733579, 60.00770635460773, 28.03227384417423, 28.205910782852566, 28.187743363260278, 0.9999714272491756, 0.999985550513696, 0.9999736453690947, 7888.693784475121, 7901.949397844231, 7919.0389895243825, 174.62341715524644, 45.400595221867434, 59.322039455228605, 7897.030093597399, 7907.027315532611, 7919.761668795438, 283.0002217098149, 281.59821917342634, 282.26510527579035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 776.5563, 1.410722, 1095.773, 794.9635, 6.916994, 5499.014, 830.7664, 1.312723, 1090.366, 790.9308, 6.948298, 5495.79, 804.6918, 6.834534, 5499.347, 816.1019, 6.717062, 5486.614, 99.51616, 99.97756, 99.14356, 99.92204, 99.99043, 99.75522
9266.405840000001, 60.010047493009345, 60.01132958710547, 60.012170991913884, 28.0524239622855, 28.235997076561706, 28.21313992010873, 0.9999752378413606, 0.9999843053813506, 0.999973375658801, 7889.748429261032, 7904.093701418592, 7909.774793993801, 173.28742553753273, 42.313759876624886, 59.541993669760814, 7895.492105959873, 7903.566186544453, 7913.92526594316, 282.984805948619, 281.54198370055633, 282.20456703509956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 782.7861, 1.402333, 1096.722, 788.6599, 6.965622, 5493.634, 824.7487, 1.325792, 1093.559, 786.2316, 6.9836, 5492.079, 808.1635, 6.807505, 5498.165, 818.2888, 6.701679, 5486.16, 99.82835, 99.88286, 99.41302, 99.84014, 99.96523, 99.72934
9268.865000000002, 60.009308918957544, 60.00894650127352, 60.012869589083955, 28.02311890323698, 28.22953887887029, 28.177824153507252, 0.9999716343737789, 0.9999850929982875, 0.9999702251487049, 7893.357210648997, 7910.89615012827, 7919.812621496672, 179.78729836009097, 48.12786739527928, 60.19132854606096, 7895.707422635762, 7908.615974124218, 7915.940958031199, 282.9018958500497, 281.51787716522085, 282.38414908148343, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 776.6154, 1.411435, 1096.281, 794.944, 6.916994, 5498.842, 830.7664, 1.313091, 1090.082, 790.9114, 6.948666, 5495.842, 804.6537, 6.834534, 5499.71, 821.9668, 6.661942, 5475.999, 99.53955, 99.9765, 99.15442, 99.923, 99.98636, 99.56843
9271.30204, 60.0148224106566, 60.017865358026576, 60.01455927186287, 28.01381208492028, 28.19396107959472, 28.157733690598622, 0.9999729081649009, 0.9999803131122091, 0.9999680809656123, 7888.445620505827, 7902.554526842344, 7916.228160931232, 173.96647436886678, 46.691500136705145, 60.20782871508061, 7886.65818088541, 7900.486737811447, 7910.102816892931, 282.960672740359, 281.55805957692553, 282.3300751972311, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 770.6418, 1.418396, 1092.679, 801.1893, 6.86505, 5500.411, 836.9393, 1.296525, 1085.078, 797.2031, 6.898655, 5499.624, 798.34, 6.889321, 5499.95, 828.3089, 6.589976, 5458.646, 99.33304, 100.0, 98.67119, 99.99591, 99.99768, 99.24672
9273.60956, 60.016657014522245, 60.018716340398946, 60.02239001608171, 28.036252812900713, 28.208706422699038, 28.174934299048303, 0.9999719760307211, 0.9999824107233112, 0.9999691098335552, 7895.414320854978, 7908.948791532235, 7919.067381817007, 175.2572554157391, 50.47377314951609, 61.06364613159121, 7895.950986581007, 7914.415271417272, 7919.587901697894, 282.8498238482575, 281.48510388892186, 282.30720962911613, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 776.5366, 1.410365, 1095.096, 794.9246, 6.917362, 5498.677, 830.7469, 1.313275, 1090.983, 790.9114, 6.94885, 5495.783, 804.6537, 6.834534, 5499.492, 822.0066, 6.662308, 5475.94, 99.62571, 99.97454, 99.09284, 99.92193, 99.99037, 99.56116
9275.95384, 60.02404447774366, 60.02483407079405, 60.02293414964836, 28.044508280621013, 28.243012025478716, 28.196916605520137, 0.9999742411802637, 0.9999823457922516, 0.9999710454631687, 7898.3141339001495, 7911.223021066135, 7920.576364065388, 181.20211181216132, 48.5169330200456, 60.389528383821016, 7903.84674091729, 7907.5469409117095, 7925.942272932113, 282.95069056681297, 281.4876206057641, 282.22723727346886, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 770.1687, 1.418396, 1092.841, 801.2281, 6.864682, 5500.634, 830.7469, 1.313275, 1090.366, 797.2031, 6.898655, 5499.63, 798.3781, 6.888773, 5499.786, 821.9867, 6.661942, 5476.059, 99.32505, 100.0, 99.16942, 99.99292, 99.9947, 99.56432
9278.35496, 60.02006223003808, 60.02312183664896, 60.02339169720756, 28.04146634551554, 28.21425607532161, 28.20317191096285, 0.999973428199691, 0.9999855520716613, 0.999973444930131, 7895.725647622275, 7905.584647697498, 7918.9112426014735, 178.37970647585644, 44.38245015967518, 58.827221247820034, 7894.509545523943, 7905.127849473879, 7911.343565938489, 282.91447078955684, 281.5009619711638, 282.1926258039842, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 763.86, 1.425713, 1089.246, 807.5901, 6.80795, 5498.117, 824.3605, 1.327265, 1094.704, 803.4364, 6.84515, 5499.841, 792.4077, 6.933882, 5497.886, 817.0562, 6.710835, 5484.564, 99.02392, 99.96435, 99.47831, 100.0, 99.95875, 99.74492
9280.809200000002, 60.021537564614036, 60.020861764431125, 60.01946693603807, 28.01839332451667, 28.21050759428712, 28.185158147834823, 0.9999717717742678, 0.9999826959882272, 0.9999706086597862, 7897.391616583249, 7904.721653196488, 7911.353594519103, 175.68408031908984, 51.71722461736135, 60.28202131325543, 7892.464550691509, 7903.947446604769, 7912.619180556388, 282.9539668383328, 281.52683057946143, 282.26891969668463, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 770.287, 1.417325, 1092.936, 801.2281, 6.864682, 5500.47, 830.7275, 1.312907, 1090.085, 797.2031, 6.898655, 5499.683, 798.3781, 6.888591, 5500.226, 812.1653, 6.764306, 5490.534, 99.23782, 100.0, 99.09729, 99.99078, 100.0, 99.84405
9283.238200000002, 60.02420948042429, 60.029083369405654, 60.02331871762972, 28.018777583279604, 28.20309064425809, 28.17754377394648, 0.9999680463378875, 0.9999808769974935, 0.9999684216942236, 7891.582257574083, 7902.929545231815, 7910.32690785226, 173.76486810318397, 46.06352433728989, 57.97168175653496, 7892.287979949572, 7903.625029082922, 7911.451862525882, 283.04155512039665, 281.6165373301506, 282.34714396241293, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 773.1456, 1.414291, 1093.781, 796.8701, 6.901337, 5499.403, 836.1823, 1.297261, 1085.77, 790.9503, 6.948114, 5495.731, 804.6346, 6.834716, 5499.437, 809.4019, 6.790676, 5496.809, 99.43222, 99.98775, 98.70498, 99.92405, 99.9874, 99.94058
9285.60956, 60.022776254067004, 60.02723056875135, 60.02321751200511, 28.029123709643937, 28.214712719888333, 28.163648628098606, 0.9999657652096425, 0.9999810357589857, 0.9999709282057477, 7896.417121789398, 7906.858882227038, 7912.725342804255, 176.1573978660133, 52.22061129929898, 61.02485362595053, 7887.824316849533, 7905.213964874719, 7915.862316954004, 282.93709668585143, 281.4948600957035, 282.3301415977046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 770.3264, 1.418396, 1092.423, 801.2476, 6.864682, 5500.413, 830.7664, 1.312539, 1090.594, 797.2419, 6.898471, 5499.911, 798.3781, 6.889139, 5499.953, 815.7042, 6.729514, 5488.488, 99.30983, 100.0, 99.14356, 99.99283, 99.99773, 99.7986
9288.03788, 60.02695826933223, 60.027370746834265, 60.02272710679901, 28.03467388795828, 28.215197423310343, 28.17858305363183, 0.9999696115083168, 0.9999831152450569, 0.9999689183198058, 7891.17919810071, 7907.9888001517265, 7920.486119017078, 180.4195613751931, 44.89842285898146, 58.00234711088706, 7892.433409623444, 7908.3107260076395, 7917.898647621034, 283.0645682279767, 281.62860080484387, 282.2970292702256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 776.4971, 1.411435, 1094.976, 794.944, 6.917178, 5498.902, 830.7664, 1.312355, 1090.812, 790.9114, 6.948482, 5495.79, 804.6346, 6.834534, 5499.384, 815.6843, 6.728231, 5488.775, 99.63662, 99.97863, 99.12249, 99.92204, 99.98939, 99.79451
9290.4572, 60.02103883339163, 60.02353235418512, 60.02565346348025, 28.046675910482175, 28.222644637940338, 28.199173474476943, 0.9999741699742583, 0.9999898696557328, 0.999969494168158, 7900.389818555883, 7912.2477704005905, 7916.156612744843, 174.5998371915175, 36.37898504767918, 60.551217376145814, 7895.887434128347, 7910.891644798585, 7921.141566909729, 283.04949810972124, 281.5019743131918, 282.3087952070724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 782.9044, 1.401798, 1097.885, 788.6599, 6.965438, 5493.468, 824.4963, 1.326897, 1094.507, 784.6004, 6.995183, 5488.602, 811.0247, 6.77518, 5495.906, 821.4102, 6.672197, 5479.312, 99.78695, 99.8849, 99.49926, 99.79136, 99.91666, 99.60376
9292.927440000001, 60.021102233025374, 60.02205989301277, 60.0206639570336, 28.033199330634417, 28.21293333432618, 28.177927432010673, 0.9999693314347319, 0.9999832034337369, 0.999970191894652, 7893.527807315756, 7906.944527639216, 7912.364640461247, 173.88584549238794, 41.77050684087453, 62.86708606561706, 7894.254904862534, 7910.143453697284, 7916.433529619845, 283.12105117974585, 281.5640918504635, 282.30521362052974, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 776.4774, 1.410365, 1095.143, 794.944, 6.916994, 5498.791, 830.7664, 1.312539, 1090.42, 790.9308, 6.948482, 5495.842, 804.6155, 6.834716, 5499.275, 821.5692, 6.664872, 5476.802, 99.56709, 99.97551, 99.10174, 99.91886, 99.9904, 99.57677
9295.36244, 60.01734129698366, 60.018844660093805, 60.018808808737276, 28.01015275092235, 28.20289476431444, 28.154934660547912, 0.9999734339745326, 0.9999832532183192, 0.9999716648507827, 7890.243416238057, 7901.354130751881, 7915.203874846759, 180.0747392178926, 46.0210846308687, 60.64891872505814, 7891.172767030754, 7900.577446646952, 7911.985286420698, 283.00424617944947, 281.474718803308, 282.2677734740904, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 773.6582, 1.414291, 1093.812, 798.3682, 6.885865, 5500.354, 835.5417, 1.298549, 1085.94, 797.106, 6.899023, 5499.682, 798.3591, 6.889139, 5500.23, 828.3089, 6.589976, 5458.761, 99.43158, 100.0, 98.71113, 99.99182, 99.99872, 99.24248
9297.727, 60.015221922335165, 60.01662066879252, 60.01712306418817, 28.037835579120056, 28.214213983945402, 28.17980732434906, 0.999967349640105, 0.99998237440321, 0.9999692505987225, 7892.848442706192, 7907.521443087084, 7916.803880568101, 175.18889144682635, 49.73079983063303, 62.29730742526681, 7896.858162771566, 7906.93720318007, 7917.3266201496335, 283.1167032781953, 281.59153506824276, 282.3243526768507, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 776.5366, 1.4109, 1094.363, 794.9829, 6.916994, 5498.73, 830.8052, 1.312171, 1090.75, 790.892, 6.948482, 5495.784, 804.6346, 6.834899, 5499.549, 821.9867, 6.661942, 5476.059, 99.6234, 99.97955, 99.09772, 99.92098, 99.9933, 99.5633
9300.1038, 60.01034920167271, 60.007064587913156, 60.00439881045992, 28.045025172436198, 28.234469716536506, 28.185416856594994, 0.9999710145853693, 0.9999830188993725, 0.9999719321915321, 7900.084536808512, 7913.181847324979, 7919.097208186041, 178.98992769901133, 43.604980817028036, 60.44898903638659, 7901.641556977467, 7911.040873220161, 7928.22102726733, 282.8899483534362, 281.4379976358404, 282.1816131636775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 770.2081, 1.418396, 1091.778, 801.2281, 6.86505, 5500.64, 830.7469, 1.311987, 1090.585, 797.2031, 6.898471, 5499.905, 798.34, 6.889139, 5499.951, 821.9867, 6.661576, 5476.227, 99.25119, 100.0, 99.14268, 99.99187, 99.99771, 99.56015
9302.50496, 60.00264304084357, 60.00245205300053, 60.001801343562825, 28.05895722335823, 28.236838235816816, 28.202384968411042, 0.9999738649889561, 0.9999873275238945, 0.9999703088134456, 7896.992433427566, 7911.501662783328, 7917.935667514372, 183.58551553822326, 42.53984903517659, 56.611799180901926, 7902.11718892105, 7912.409440305593, 7918.745676184514, 282.9104818029509, 281.4738980137278, 282.3051331779031, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 764.1557, 1.42482, 1088.666, 807.5707, 6.808686, 5498.399, 824.4963, 1.327817, 1094.266, 803.4558, 6.844967, 5500.068, 792.1407, 6.938996, 5496.661, 815.6446, 6.727865, 5488.602, 98.99438, 99.9623, 99.47733, 99.99473, 99.93789, 99.78825
9304.8996, 59.99874320472799, 60.00294924983515, 59.99873636938749, 28.022525323653245, 28.22129762375672, 28.175067920611408, 0.9999701848082246, 0.999983060988682, 0.9999684857046851, 7891.712576918349, 7905.6950983302495, 7909.87947817229, 176.7319238184591, 50.29148387549992, 61.78562700436396, 7893.140149372052, 7911.328211604195, 7915.892864718796, 282.7588975047793, 281.3661596620241, 282.18878504311607, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 770.1884, 1.417503, 1092.234, 801.2281, 6.864866, 5500.582, 830.8052, 1.312539, 1090.251, 797.2031, 6.898839, 5499.682, 798.3591, 6.889139, 5500.168, 819.2232, 6.691974, 5484.333, 99.26459, 100.0, 99.12857, 99.99282, 99.99967, 99.69302
9307.246000000001, 60.00712623096513, 60.00530064563841, 60.007588202015086, 28.031260292863074, 28.213622555096833, 28.16718113136251, 0.9999710722761624, 0.9999864557228468, 0.9999698304234429, 7890.709705618219, 7905.711284411396, 7909.389063136194, 174.2505278554836, 47.75276633300291, 59.25508960012803, 7890.7033946497495, 7910.317309777695, 7910.578200895194, 282.97399354033314, 281.4375994438794, 282.2251476635168, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 770.287, 1.418217, 1092.185, 800.411, 6.87205, 5500.298, 832.5134, 1.306096, 1088.374, 793.8048, 6.929912, 5497.219, 802.7653, 6.847683, 5500.011, 809.6205, 6.790309, 5496.696, 99.30643, 100.0, 98.94173, 99.95937, 99.9988, 99.93322
9309.64564, 60.00983073180859, 60.00699318853995, 60.00658950908011, 28.00907868252568, 28.218544152925286, 28.160005769672825, 0.9999707998132891, 0.9999827014438483, 0.9999732409683342, 7887.907332165211, 7906.504743874064, 7909.367427322041, 183.4392411483068, 45.60038812830635, 63.432117320928, 7891.375242217394, 7904.298853326767, 7909.794646482054, 283.0450193853408, 281.53143923331044, 282.2941610575662, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 773.6188, 1.413934, 1093.639, 799.4382, 6.876839, 5500.448, 831.1546, 1.311619, 1090.8, 797.1837, 6.898471, 5499.683, 798.3781, 6.888956, 5500.008, 815.7241, 6.729697, 5489.41, 99.42031, 100.0, 99.08304, 99.99495, 100.0, 99.78501
9312.09408, 60.011295203454665, 60.01338618443394, 60.0101736660234, 28.012468456781328, 28.22041531414128, 28.17373662996559, 0.9999683016851367, 0.9999811206181962, 0.9999694509074836, 7888.964541782945, 7908.6270317464305, 7913.6822695120145, 177.8684114066009, 51.14522400010583, 57.6743914895413, 7890.094459644799, 7904.091862985875, 7913.369715341074, 282.90520434037273, 281.4267819680874, 282.2177650469109, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 776.6351, 1.411078, 1094.825, 794.944, 6.916994, 5499.071, 830.8052, 1.312171, 1090.242, 790.9308, 6.948666, 5495.73, 804.6346, 6.834899, 5499.494, 815.6645, 6.728231, 5488.427, 99.52817, 99.97756, 99.1642, 99.92301, 99.98939, 99.7903
9314.47608, 60.01748645406256, 60.01489963437667, 60.01314935338781, 28.020032396585293, 28.210611433539164, 28.18870795435965, 0.9999699756909389, 0.9999902454582744, 0.9999735150570438, 7895.468138710135, 7905.889431038031, 7915.296043464512, 170.07236116687363, 32.51489063045301, 61.77570606055792, 7894.126614759927, 7907.946933183478, 7915.006410729722, 282.8726798673344, 281.4287740535159, 282.2050663115802, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.1213, 1.402512, 1097.65, 788.6793, 6.965438, 5493.751, 824.5352, 1.327081, 1094.352, 784.6004, 6.994999, 5488.549, 810.8912, 6.776824, 5495.012, 822.0264, 6.662308, 5476.229, 99.78495, 99.88287, 99.48514, 99.7904, 99.90887, 99.56639
9316.814320000001, 60.015051619864785, 60.01258486197643, 60.017322141848965, 28.049065667392277, 28.236771588584386, 28.17553066517461, 0.9999713864735, 0.9999845734037331, 0.9999681948118432, 7893.463509546124, 7910.26516822072, 7915.301951097982, 176.80100873225484, 42.40575213008606, 60.44777110346968, 7898.958404070535, 7907.301866105721, 7917.330756021492, 283.0168151181781, 281.3964812867037, 282.14848869077156, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 776.5563, 1.411257, 1095.248, 794.944, 6.917362, 5499.014, 830.7858, 1.311434, 1090.818, 790.892, 6.948482, 5495.561, 804.6346, 6.834351, 5499.383, 816.1217, 6.717428, 5485.865, 99.56663, 99.98064, 99.16387, 99.92098, 99.98737, 99.76248
9319.1558, 60.01706026993635, 60.01797867503736, 60.01613391528417, 28.03356769219463, 28.21330162493689, 28.16547422005767, 0.9999696569220018, 0.9999799994302273, 0.9999680820406426, 7882.062669721652, 7898.739917459356, 7906.173288546314, 173.13888043928364, 44.6996288025764, 61.300942069937264, 7890.419034580938, 7893.817247271907, 7900.934582495169, 282.733300406487, 281.21438534627697, 282.0441348611776, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 776.5366, 1.410186, 1095.521, 794.9246, 6.917178, 5499.011, 830.7664, 1.312539, 1090.537, 790.8726, 6.946092, 5496.305, 803.2231, 6.847318, 5500.223, 824.2929, 6.629164, 5465.583, 99.54662, 99.98062, 99.11793, 99.93142, 100.0, 99.41141
9321.5846, 60.01972022308052, 60.01644656687299, 60.021273435396225, 28.075286528518674, 28.246445603909912, 28.22581412623004, 0.9999678821527431, 0.9999839437376605, 0.999971490675717, 7889.2357890874055, 7905.780647174624, 7913.441525089402, 175.303940493759, 45.462319112606224, 60.90127090107853, 7899.5974238249555, 7908.755379729366, 7910.9523780122845, 282.53330722613015, 281.1426533626024, 281.9509898142142, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 771.5093, 1.41554, 1093.754, 798.7573, 6.885681, 5499.849, 833.6588, 1.306648, 1088.72, 792.2708, 6.938186, 5496.076, 804.4821, 6.834899, 5499.434, 821.9867, 6.662125, 5476.286, 99.38537, 99.99818, 98.9877, 99.93339, 99.98839, 99.56744
9323.92424, 60.02070077326468, 60.023691256581166, 60.021219867527435, 28.05427035341879, 28.25440395344849, 28.201591357208926, 0.9999680974155613, 0.9999815301858315, 0.9999688236477177, 7890.668221252443, 7913.736644521291, 7917.006895178605, 175.57892197361025, 43.56031685618518, 64.30024294229395, 7896.4811310312825, 7910.832265563685, 7919.735155939756, 282.88656828214744, 281.3923361143353, 282.13101556134035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 800.0, 771.6276, 1.416968, 1092.928, 800.4888, 6.867814, 5500.408, 830.7664, 1.312355, 1090.134, 797.1837, 6.898839, 5499.57, 798.3591, 6.889321, 5500.003, 822.0066, 6.662308, 5476.059, 99.34621, 100.0, 99.15899, 99.99078, 100.0, 99.5633
