TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
9340.1542, 60.017679391624426, 60.013390141953614, 60.011108261194394, 22.976550458764194, 23.121731392603532, 23.08102798298969, 0.9999796353093379, 0.999994776202355, 0.9999818976591912, 6458.909355240514, 6475.347221929052, 6477.207510042544, 127.26330958290964, 24.406397218549955, 43.203604924233105, 6463.987051035044, 6472.711663634103, 6475.863455910692, 282.64138990217845, 281.32321136005675, 281.91389248189915, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 779.0009, 1.407688, 1096.08, 793.2514, 6.927493, 5498.661, 829.8346, 1.312907, 1090.804, 790.8532, 6.94885, 5495.613, 804.6155, 6.834716, 5499.548, 808.8849, 1.358418, 1100.054, 99.66233, 99.97197, 99.09982, 99.92202, 99.98737, 99.90824
9342.46752, 60.02266390644425, 60.02174711937805, 60.0191586406412, 22.965943857214224, 23.132557743876607, 23.090224044790265, 0.9999845091292108, 0.9999933036568971, 0.9999825566455197, 6457.387757632716, 6469.340238787995, 6474.0723716708335, 125.80085956631115, 27.36128362198133, 39.724043261548786, 6460.145458719698, 6473.663294232632, 6477.61773555468, 282.7888023100629, 281.22650489580815, 282.0383406532357, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 776.6154, 1.410722, 1095.658, 794.9635, 6.917178, 5498.955, 830.7664, 1.312723, 1090.023, 790.8726, 6.948666, 5495.729, 804.6346, 6.834716, 5499.601, 802.5031, 1.369039, 1099.917, 99.55616, 99.9796, 99.15289, 99.92094, 99.98841, 99.99109
9344.8618, 60.023362211088994, 60.024097914893865, 60.0292560679181, 22.979628183786712, 23.119103694079634, 23.082658216499482, 0.9999820556724425, 0.999993435980304, 0.9999749837473262, 6464.605634661095, 6472.116371237573, 6477.553054793216, 128.1292489849693, 28.844491167284104, 40.3374195296833, 6465.187058935617, 6475.8776102482025, 6479.940756786115, 282.7617696796583, 281.3841427512821, 282.0171973787873, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 770.2081, 1.418396, 1092.281, 801.2476, 6.864682, 5500.524, 837.1141, 1.296893, 1085.055, 797.1642, 6.898839, 5499.57, 798.34, 6.889139, 5500.166, 796.3002, 1.381308, 1098.751, 99.2969, 100.0, 98.64002, 99.99185, 100.0, 100.0
9347.317840000002, 60.03363697634498, 60.02815373391701, 60.02900962785725, 22.983005784122742, 23.128560059202947, 23.094604358787723, 0.9999798497799238, 0.9999916506092204, 0.9999788611254349, 6462.416358800683, 6470.957430424381, 6470.784403673309, 126.31887479911074, 21.24734006661913, 41.58414473432731, 6459.396361478735, 6476.7743710842005, 6475.485847697709, 282.7582261586264, 281.2299658569952, 281.97349925006677, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 776.5366, 1.409651, 1095.191, 794.9635, 6.916994, 5498.843, 830.844, 1.311987, 1090.755, 790.8726, 6.94885, 5495.677, 804.6346, 6.834899, 5499.542, 802.8013, 1.371236, 1100.676, 99.56139, 99.97855, 99.15811, 99.92308, 99.99027, 100.0
9349.7252, 60.03405529341355, 60.033491273308634, 60.02769481982132, 22.981869192651374, 23.0961720416995, 23.118301800892915, 0.9999795983039332, 0.9999944124744737, 0.9999814843822404, 6459.07629966507, 6466.3884940905955, 6477.7439969742645, 138.6769047137559, 25.67837576141892, 35.980118377007045, 6457.68265607722, 6465.8449457809, 6481.307696995362, 282.7742967715055, 281.2302994504046, 281.9210621653421, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 770.2673, 1.41786, 1093.088, 801.2671, 6.864498, 5500.578, 830.8246, 1.312539, 1091.246, 798.0575, 6.886704, 5500.258, 795.9556, 6.90868, 5498.489, 806.8372, 1.362996, 1099.466, 99.29413, 100.0, 99.12901, 100.0, 99.97638, 99.95001
9352.15408, 60.02573344707824, 60.02455971469566, 60.02114227464893, 22.98535053990439, 23.13764304740141, 23.083823176204493, 0.9999829760117394, 0.9999919501422597, 0.999981977671012, 6459.700200407892, 6471.091781184025, 6475.68369621207, 133.3902865208859, 24.871462640788195, 39.319337463524334, 6461.268567718696, 6470.691503588542, 6476.099072449972, 282.6874130176357, 281.3306184810191, 281.8400573683133, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 765.93, 1.423214, 1091.22, 804.4383, 6.836684, 5500.215, 826.5346, 1.322663, 1092.534, 797.6497, 6.894978, 5499.623, 798.2446, 6.889139, 5499.951, 802.6622, 1.371236, 1100.115, 99.10948, 100.0, 99.38048, 99.99282, 99.99465, 100.0
9354.66776, 60.01996661792282, 60.02495514779405, 60.023994322373255, 22.981339947800954, 23.135617401107268, 23.10921283804307, 0.9999829427007509, 0.999993141018063, 0.999981303804967, 6459.924358503427, 6470.650856029101, 6475.127256991564, 125.85792803610002, 23.963863520013774, 40.99509991653986, 6462.022367686687, 6470.120209035786, 6481.461910958482, 282.56170081346437, 281.2103936854733, 281.99803656290214, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 770.2278, 1.418217, 1092.581, 801.2865, 6.864682, 5500.355, 830.7664, 1.312355, 1090.59, 797.1837, 6.898471, 5499.629, 798.3591, 6.889321, 5499.843, 808.9645, 1.3597, 1099.826, 99.35165, 100.0, 99.11629, 99.99492, 99.99574, 99.81844
9357.068080000001, 60.01396856702922, 60.01397509590998, 60.01163539443682, 22.98031838094059, 23.123238060253737, 23.093536105523643, 0.9999859041644691, 0.9999945548520228, 0.9999841470818159, 6459.979908529664, 6476.043387858748, 6475.6004206873795, 130.40036403749536, 21.145742016510212, 43.69577246213976, 6463.687300711299, 6470.501830431193, 6476.884710050191, 282.68171455726184, 281.1945694278286, 282.0576923433142, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 776.6548, 1.410543, 1095.348, 794.944, 6.916994, 5498.73, 837.1335, 1.296156, 1085.609, 790.892, 6.94885, 5495.677, 804.6155, 6.834899, 5499.326, 815.3464, 1.346515, 1097.268, 99.57569, 99.97755, 98.63024, 99.92, 99.98934, 99.7502
9359.44684, 59.9998570822864, 60.00968373449355, 60.0080383179868, 22.985967067096986, 23.148958420146606, 23.095961938258732, 0.9999848881757973, 0.9999926678267994, 0.9999756480844555, 6456.803202918725, 6471.854319315595, 6470.066844350419, 128.10283619213806, 27.130930595209065, 46.08265090218538, 6462.171608994758, 6473.834111474159, 6476.125970460989, 282.60607455957427, 281.2663866864229, 281.97717353831325, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 770.3264, 1.417503, 1093.036, 801.2476, 6.864498, 5500.354, 830.7858, 1.312539, 1089.912, 797.1837, 6.898839, 5499.624, 798.3591, 6.888956, 5500.275, 809.1434, 1.357136, 1098.082, 99.36551, 100.0, 99.08153, 99.99494, 100.0, 100.0
9361.80528, 60.00353969136529, 60.003874726717655, 60.00042126007863, 22.99439106452225, 23.119455040429788, 23.09222013893353, 0.999985528275619, 0.9999915321279241, 0.9999879734491152, 6454.950806035182, 6469.9389544435, 6473.630308043349, 128.31053585183963, 21.733492952934284, 34.62652595812335, 6459.9097963932245, 6466.110804964055, 6472.849859913584, 282.7541420681257, 281.2569308762097, 281.98504091468385, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 776.4971, 1.411078, 1094.421, 794.9635, 6.916994, 5498.845, 830.8052, 1.312171, 1090.353, 790.8338, 6.949217, 5494.931, 805.8554, 6.819741, 5498.431, 806.6185, 1.36556, 1101.728, 99.62524, 99.9796, 99.10174, 99.91168, 99.98056, 99.92817
9364.17876, 59.9997285040023, 60.002635717550305, 60.00067750700275, 22.99064638891388, 23.131301222754544, 23.083077609395684, 0.999979708512475, 0.9999927529814738, 0.9999809063773889, 6461.333317556719, 6472.373657113536, 6476.857822870191, 126.78248273859208, 22.348773896242164, 41.29482080539606, 6462.238936458905, 6473.571575539864, 6475.542565465455, 282.7633872619472, 281.2460278802759, 281.8754049412426, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.003, 1.400906, 1097.864, 789.6132, 6.958807, 5495.744, 826.4375, 1.322111, 1093.281, 788.1346, 6.966684, 5494.188, 805.3214, 6.831794, 5499.44, 808.8651, 1.361531, 1098.829, 99.80443, 99.91374, 99.38778, 99.8805, 99.98667, 99.89215
9366.637680000002, 59.9973157362239, 59.99625085272258, 59.99132679866292, 23.0302332856047, 23.177452205506818, 23.157780884320342, 0.999985633992299, 0.9999931671013784, 0.9999821276823011, 6459.522779325898, 6470.405875433336, 6479.434920139127, 125.61009300794194, 27.092435950086838, 39.36614210949108, 6460.668461000494, 6471.756549984933, 6475.266295603263, 282.7020362601539, 281.28545912691465, 281.97594720397433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 776.4774, 1.4109, 1094.416, 794.9829, 6.916994, 5498.956, 830.8246, 1.312355, 1090.13, 790.8726, 6.94885, 5495.782, 804.6155, 6.834899, 5499.491, 809.044, 1.357686, 1101.14, 99.49093, 99.97852, 99.1013, 99.92193, 99.99141, 100.0
9369.026880000001, 59.999144967276834, 59.99865319382306, 59.99574390066836, 22.982548917408067, 23.115568950296197, 23.097802650639927, 0.9999796418677221, 0.9999929268812264, 0.9999813255294275, 6455.747555268104, 6467.522781576987, 6471.234495647563, 127.80545911086392, 26.52160324659644, 38.4303917233774, 6458.867336776724, 6476.590143841948, 6480.626419868217, 282.61715958073813, 281.27159325677115, 281.94592681854203, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 770.0898, 1.419109, 1091.741, 801.2671, 6.864498, 5500.523, 837.0946, 1.296156, 1085.109, 797.1837, 6.898839, 5499.628, 798.3209, 6.889321, 5500.007, 815.3265, 1.345233, 1099.624, 99.38984, 100.0, 98.6449, 99.99494, 99.99872, 99.72209
9371.502320000001, 59.99426290890422, 59.99144026628087, 59.992451553993774, 22.97190575791888, 23.127993347659576, 23.108932732447155, 0.9999821897114184, 0.9999927500493603, 0.9999814865179947, 6461.271375835994, 6471.941077806688, 6475.12406925428, 130.0133534272968, 23.051025006074724, 39.812346717707214, 6458.8424147460055, 6473.22882600156, 6478.5264270740945, 282.72991762761205, 281.2542776926888, 281.9255969275396, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 776.5168, 1.4109, 1094.578, 794.9635, 6.91681, 5498.896, 830.844, 1.311987, 1090.353, 790.8726, 6.94885, 5495.729, 804.6155, 6.835082, 5499.44, 809.1036, 1.360615, 1100.734, 99.60138, 99.97852, 99.09164, 99.92097, 99.99441, 99.84913
9373.886, 59.992913858721344, 59.991939610205264, 59.995006074720536, 22.99728038142266, 23.14535918505333, 23.114911079563317, 0.9999835868984501, 0.9999922560752361, 0.9999855718924713, 6461.465687504007, 6472.493105138816, 6479.6328062961165, 133.74407703281258, 24.73214487329369, 41.096620752235594, 6461.977996159953, 6472.506354399312, 6482.339563475665, 282.65839969709543, 281.2023311908377, 281.8557799652604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 770.2081, 1.418753, 1092.004, 801.2476, 6.864682, 5500.296, 830.7858, 1.311803, 1090.469, 797.1837, 6.898655, 5499.57, 798.2446, 6.892974, 5499.523, 807.712, 1.36263, 1101.08, 99.3603, 100.0, 99.07621, 99.99078, 99.99937, 99.86551
9376.34264, 60.00198394342546, 59.99793929344672, 60.00275577858325, 22.967566561865095, 23.128500349296853, 23.091906353212572, 0.9999817592549426, 0.9999932656863998, 0.9999794661876423, 6456.866827326208, 6470.974027370475, 6471.057718907932, 125.89181191738317, 24.06418547312319, 37.70507637694823, 6458.157443674282, 6470.59839708755, 6474.257058999618, 282.73426092798525, 281.34165039855276, 282.0113691640463, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 764.0571, 1.425891, 1089.076, 806.9481, 6.813844, 5499.026, 826.0687, 1.322663, 1092.956, 800.4265, 6.876775, 5500.158, 796.6614, 6.898818, 5500.03, 808.0698, 1.357869, 1100.336, 99.04778, 99.97303, 99.41049, 100.0, 99.99073, 100.0
9378.689480000001, 60.002517006093534, 60.0024721049556, 60.00199040635709, 22.984317166727646, 23.128874421560855, 23.1070677432925, 0.9999812193226363, 0.9999922287173886, 0.9999834137959055, 6457.566294882077, 6474.20356195485, 6476.298481384171, 126.07987889701099, 23.670951483142062, 39.797834400729016, 6460.759262014808, 6471.524468820415, 6479.060260978608, 282.67019704947285, 281.2788794885619, 281.9448145198951, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 770.2081, 1.418396, 1092.176, 801.2671, 6.864498, 5500.242, 830.8246, 1.311619, 1090.58, 797.1837, 6.898655, 5499.57, 798.3591, 6.889504, 5500.007, 809.1235, 1.3597, 1100.137, 99.33553, 100.0, 99.06079, 99.99078, 100.0, 99.87139
9381.157280000001, 60.00280657932154, 60.00109294551418, 60.00426023140556, 22.98382635307809, 23.147702685494995, 23.11028420635751, 0.9999825776380896, 0.9999910434647953, 0.9999781051100778, 6456.907309001997, 6474.845635153321, 6473.521478999327, 130.30619863795937, 20.456414388355824, 40.99507373534277, 6461.607312635339, 6474.805703581818, 6478.389175290791, 282.6195466360292, 281.1891674247527, 282.08390415918996, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 770.3856, 1.418039, 1092.764, 801.2671, 6.864498, 5500.242, 830.8246, 1.312539, 1090.459, 797.1837, 6.898839, 5499.745, 798.3591, 6.889504, 5500.28, 809.1036, 1.357319, 1098.036, 99.34076, 100.0, 99.07578, 99.99281, 99.99771, 100.0
9383.61816, 60.007319616733255, 60.00844942825371, 60.00775164656173, 22.11876474781116, 22.30319088968812, 22.314818671005767, 0.999978356220037, 0.9999933828278523, 0.9999838105077281, 6291.503029237538, 6311.258512554838, 6325.779644364982, 126.27862141292053, 26.2956818218413, 30.387040574240757, 6325.8876846268495, 6368.752738714964, 6397.577256197942, 282.59095443950883, 281.2837193557305, 282.0966122914036, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 770.1884, 1.417503, 1091.794, 801.3449, 6.86413, 5500.411, 830.7275, 1.311803, 1090.296, 797.106, 6.899574, 5499.738, 798.4735, 6.888408, 5499.893, 454.6811, 1.517916, 648.0242, 99.36028, 100.0, 99.11639, 99.99385, 99.99664, 60.39821
9386.019, 60.0123361650102, 60.01425918102513, 60.01354765805503, 21.826293192276683, 22.219948108326257, 21.860748674672454, 0.9999989016076147, 0.9999900420692363, 0.9999981570758077, 6428.177085747595, 6472.563484553875, 6475.975127938502, 121.55026994077411, 23.34742097203616, 43.7379253933982, 6457.858433718391, 6468.643298489536, 6475.335977347404, 282.73079252648114, 281.32336226830455, 281.908520462641, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 772.6331, 1.415897, 1092.525, 801.3254, 6.86413, 5500.529, 832.4358, 1.308489, 1088.797, 797.2808, 6.89792, 5499.854, 268.6345, 7.595171, 2997.279, 820.9728, 1.333514, 1095.986, 99.44601, 100.0, 98.98016, 99.99694, 48.12575, 99.59323
9388.51264, 60.00987551280429, 60.013772875543154, 60.01384654300079, 22.999840046897212, 23.13875495681279, 23.112141922077697, 0.9999779955757426, 0.9999901124294229, 0.9999990759292984, 6451.765115772289, 6473.752883938037, 6481.822035572513, 127.98818563167987, 22.99747294949293, 39.86590680284371, 6445.1433510131, 6462.585171608728, 6456.344054829392, 282.31570357337023, 281.01116162240123, 281.8282887775089, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 772.2585, 1.415183, 1092.977, 801.3838, 6.863761, 5500.639, 832.0864, 1.30941, 1089.122, 699.7219, 7.376884, 5489.291, 796.8903, 6.903384, 5499.933, 833.1798, 1.303116, 1090.454, 99.3606, 100.0, 99.00972, 99.40208, 99.99737, 99.08705
9390.9164, 60.01605534084939, 60.01141665505973, 60.01574143290592, 22.452985141931787, 22.394854776310172, 22.192536614769505, 0.9999827956942824, 0.9999900522261675, 0.9999835984491233, 6083.845818663947, 6079.576255168831, 6052.494478691737, 118.2135004394413, 25.519564741859995, 30.025049435779238, 5921.239090547809, 5903.747130077323, 5907.08465745907, 282.5900315108947, 281.2425840290186, 281.97193486992774, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 772.1993, 1.416432, 1092.777, 801.52, 6.862656, 5500.589, 825.001, 1.327817, 1028.95, 791.5717, 6.930831, 5496.759, 797.2908, 6.897722, 5499.625, 826.5395, 1.322526, 1092.512, 99.34197, 100.0, 97.46609, 99.95311, 99.98985, 99.31247
9393.398640000001, 60.01361564506146, 60.0154411177817, 60.01885927196027, 22.488043390987087, 22.616356001773777, 22.580299481037038, 0.9999855569122464, 0.9999897621705162, 0.9999902960595269, 6244.708701125258, 6251.659757271426, 6250.166132448245, 125.87987509616687, 22.116987656388574, 30.964363615017646, 6213.250642576498, 6231.927128687337, 6247.911251861255, 282.7418160177461, 281.3032251984766, 281.8531686824992, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 772.6725, 1.415897, 1094.042, 794.3214, 6.926388, 5498.073, 822.4581, 1.331867, 1095.19, 791.6494, 6.942231, 5496.587, 797.1573, 6.897905, 5499.684, 825.9033, 1.323625, 1093.202, 99.44187, 99.96356, 99.56864, 99.93654, 99.99285, 99.42088
9395.756360000001, 60.016712489995406, 60.01568511406223, 60.01709725951719, 22.980613041297826, 23.136740703659296, 23.115244203040834, 0.9999807168355797, 0.9999943099091028, 0.9999841474921385, 6461.529090897935, 6466.280338524274, 6478.074547368109, 133.43348978754966, 28.45062198103369, 38.253941720306784, 6454.820071272193, 6468.296426517245, 6471.448181032138, 282.50253016680705, 281.25226038978144, 282.0444337378775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 761.4942, 1.428747, 1088.983, 795.7028, 6.911284, 5499.429, 822.691, 1.331314, 1095.087, 791.6494, 6.942966, 5496.301, 797.329, 6.89754, 5499.687, 825.6846, 1.324541, 1093.717, 98.89453, 99.98822, 99.57176, 99.93134, 99.99291, 99.38319
9398.148560000001, 60.014029031256825, 60.012738008531116, 60.01211602470558, 22.9552798817737, 23.116811513582682, 23.060089826396116, 0.9999814379984003, 0.9999895325472692, 0.9999814394688655, 6453.657335927933, 6463.889326224132, 6467.654980383465, 132.96119117191483, 30.025494360199446, 37.97382667423358, 6445.679900913179, 6464.277560672292, 6469.9745028248635, 282.5904289775184, 281.1705448069353, 281.84638062478257, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 760.5676, 1.428925, 1087.133, 795.6833, 6.911099, 5499.264, 822.7493, 1.331682, 1095.257, 791.6299, 6.942966, 5496.418, 797.329, 6.897905, 5499.63, 825.8635, 1.323259, 1093.566, 98.78455, 99.98521, 99.59771, 99.93347, 99.99389, 99.41369
9400.520680000001, 60.01087688729803, 60.01670136427168, 60.01410305691363, 22.9918281943179, 23.130974392925864, 23.135338721417046, 0.9999776211692142, 0.9999885349617608, 0.9999839549498536, 6459.281326592553, 6472.159767230025, 6479.891417954025, 132.39412960180175, 23.86461068338167, 38.86701365988711, 6461.961903817005, 6466.612503394471, 6480.708841521284, 282.4391259967337, 281.11453145653667, 281.91772956677846, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 766.8369, 1.422322, 1090.67, 789.3214, 6.960649, 5494.337, 828.864, 1.317509, 1092.036, 786.1927, 6.979003, 5491.796, 801.0486, 6.866311, 5500.255, 828.4481, 1.318864, 1092.908, 99.15523, 99.89575, 99.27464, 99.84324, 100.0, 99.26309
9402.921600000001, 60.014960637924595, 60.01415928484559, 60.011144025075566, 22.979074759516056, 23.12755101017978, 23.09474122582773, 0.9999843881612095, 0.9999939385675118, 0.9999836842132032, 6457.718869970298, 6469.545762720267, 6476.0330948178225, 134.6127200307361, 26.842786650154267, 38.084932574952745, 6457.669609533019, 6467.544655715579, 6474.9594318029185, 282.55653600087834, 281.19135508424546, 281.9004438212738, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 761.7899, 1.427498, 1088.431, 793.6405, 6.932467, 5496.59, 822.7881, 1.330946, 1094.573, 786.5811, 6.980842, 5489.685, 803.5092, 6.844213, 5499.564, 825.6448, 1.324907, 1093.358, 98.95488, 99.9493, 99.50527, 99.82042, 99.99068, 99.44015
9405.297320000001, 60.01337434367695, 60.0161476359142, 60.01323140589748, 22.968302520460746, 23.10648003095899, 23.08161250982348, 0.9999815913099549, 0.9999941764315943, 0.9999828196146721, 6452.783634598919, 6463.242323935952, 6473.512578006202, 130.70996035936946, 21.11821167181938, 35.607303895963014, 6451.658712584187, 6460.670948425958, 6471.4796426516405, 282.500109322282, 281.1598028891504, 281.86304624885963, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 771.1544, 1.416432, 1093.077, 783.582, 7.002093, 5486.471, 816.4016, 1.344936, 1097.897, 779.0273, 7.033427, 5479.217, 809.9565, 6.785955, 5495.792, 819.3425, 1.339007, 1097.042, 99.39271, 99.75262, 99.81699, 99.61966, 99.9221, 99.65515
9407.679, 60.01736103122391, 60.010562492529736, 60.01152956283006, 22.966617682311274, 23.126799008832325, 23.097299889980363, 0.9999807927944547, 0.9999937778485962, 0.9999823977349346, 6454.014907548385, 6465.308326779611, 6478.992979106217, 131.5602235943029, 23.744122376304176, 34.07489041102599, 6454.823082699595, 6464.3965204924125, 6475.947849859349, 282.5510059365447, 281.18492390846745, 281.9927238631521, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 766.7383, 1.421608, 1090.603, 789.3408, 6.960464, 5494.28, 822.7493, 1.331314, 1095.087, 785.3189, 6.990035, 5489.231, 803.5855, 6.844761, 5499.728, 825.3466, 1.324724, 1093.67, 99.11001, 99.89459, 99.55198, 99.80897, 99.99365, 99.4119
9410.05276, 60.00911436608345, 60.01220588709835, 60.007924984613844, 22.962976093673408, 23.124042887469873, 23.07620610352834, 0.9999796105698706, 0.9999908874064614, 0.9999821740656446, 6456.9863932913995, 6466.193565764136, 6468.662174728807, 131.32510617795015, 31.091734935452337, 37.40691543336061, 6458.269670266824, 6469.763007973794, 6468.735906812806, 282.78843850897067, 281.238524698759, 281.9581233316433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 773.0076, 1.414291, 1093.407, 789.3408, 6.960464, 5494.286, 822.7881, 1.33113, 1095.015, 785.3383, 6.989667, 5489.342, 803.6046, 6.844578, 5499.895, 825.5454, 1.324724, 1093.037, 99.40928, 99.8947, 99.56697, 99.80801, 99.99669, 99.43398
9412.416360000001, 60.00791010841731, 60.00812007722261, 60.012673629208464, 22.990996617692826, 23.149955606392258, 23.10677308853348, 0.9999806467321847, 0.9999948869588813, 0.9999819298867867, 6458.348767029678, 6476.067313637363, 6473.183201518709, 133.33279759029938, 24.74603135581674, 37.19426182785264, 6460.192660992085, 6463.209967582508, 6478.200151015172, 282.62648713919776, 281.1753391859075, 281.93982820557994, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 779.5923, 1.405546, 1096.852, 795.6833, 6.911284, 5499.38, 829.0581, 1.316589, 1091.419, 791.6494, 6.942966, 5496.53, 797.329, 6.89754, 5499.857, 831.4303, 1.311722, 1090.752, 99.7124, 99.98512, 99.21853, 99.93337, 99.996, 99.0777
9414.80224, 60.0048024701379, 60.00651773850546, 60.005599983983785, 23.00544354737977, 23.14700324824299, 23.121453599261148, 0.9999842772787121, 0.9999921914997162, 0.9999823412610621, 6460.97773351811, 6469.5285791915185, 6485.2247344891275, 132.8407661195888, 28.18586805651239, 36.03297292792638, 6466.019833529624, 6471.725157143921, 6485.587991550327, 282.6848539742632, 281.2207880998625, 281.94406004275555, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 773.1062, 1.413934, 1094.15, 789.3408, 6.960649, 5495.153, 822.7299, 1.33113, 1095.319, 787.2996, 6.971097, 5493.387, 799.9232, 6.875807, 5500.214, 825.3864, 1.324358, 1093.585, 99.46682, 99.89891, 99.55024, 99.868, 100.0, 99.41204
9417.24104, 60.0174265979985, 60.00895929493247, 60.009303313634916, 23.002716290191206, 23.14581896784945, 23.134955133279465, 0.9999796242623654, 0.9999948773807628, 0.9999812679403038, 6462.019231284958, 6471.92004481987, 6480.744446172181, 133.39192623240388, 18.56464701076675, 37.20835587385824, 6466.798431867175, 6470.861487429663, 6484.742234245901, 282.6236217385876, 281.3064409970954, 282.0091628579615, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 780.7358, 1.403583, 1097.92, 798.3682, 6.886049, 5500.461, 818.7698, 1.340886, 1097.801, 796.7759, 6.897, 5500.082, 791.1297, 6.946849, 5495.786, 819.422, 1.338458, 1096.268, 99.715, 100.0, 99.70043, 99.997, 99.92102, 99.65932
9419.656400000002, 60.013563638714466, 60.01068016851201, 60.01028769511141, 22.99971711477821, 23.12804992762753, 23.11827387848329, 0.9999848491032447, 0.9999933375002024, 0.9999815267704364, 6460.882005322625, 6466.431716291249, 6480.505840414288, 136.69440146529064, 25.435978333359344, 39.258856507007295, 6463.607548328134, 6470.581350941357, 6481.735516949658, 282.70836670092217, 281.21735654219276, 281.92961463987535, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 780.5189, 1.406438, 1096.814, 795.7417, 6.911284, 5499.265, 822.691, 1.33113, 1095.131, 791.6494, 6.942966, 5496.529, 797.329, 6.89754, 5499.846, 825.6448, 1.323625, 1093.611, 99.70625, 99.98832, 99.5661, 99.93337, 99.99579, 99.37902
9422.11916, 60.01589893807862, 60.01233492159815, 60.011221335830385, 22.991260089650783, 23.121776673922746, 23.11294494164714, 0.9999838221715963, 0.9999923711120211, 0.9999800645649884, 6464.916824242566, 6473.938902917538, 6480.5254787221265, 135.26698971398014, 23.24921442017194, 34.564998211081274, 6451.54682930363, 6466.641842608927, 6464.097443651461, 282.7305151198158, 281.3106166748589, 282.04800328084025, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 779.5923, 1.407152, 1096.589, 795.7028, 6.911284, 5499.206, 822.7687, 1.330946, 1095.417, 791.6494, 6.942782, 5496.359, 797.3099, 6.89754, 5499.736, 825.8436, 1.324358, 1093.224, 99.7147, 99.98416, 99.55643, 99.9324, 99.98887, 99.38263
9424.57452, 60.00946408855244, 60.00958058612559, 60.014290039424864, 22.999023662160738, 23.132182601857565, 23.120255704503087, 0.9999782863453078, 0.999991836877606, 0.9999867522031227, 6463.413361392978, 6476.189197253509, 6476.262195778958, 134.84987375690116, 23.258931261933412, 39.74323959877165, 6467.633490952392, 6470.785014277955, 6481.410772573767, 282.6155295955429, 281.144370880978, 281.95815613174864, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 773.1062, 1.414826, 1093.705, 789.3408, 6.960649, 5494.284, 829.0969, 1.31622, 1091.129, 785.3189, 6.989667, 5489.347, 803.5855, 6.844213, 5499.728, 831.7484, 1.309525, 1090.056, 99.43838, 99.8978, 99.26471, 99.80491, 99.99365, 99.09626
9426.979920000002, 60.01769015522382, 60.01254617683873, 60.01672413457954, 22.97666467449671, 23.125195428708743, 23.10480896925964, 0.9999821758170373, 0.9999935652802897, 0.999983387270718, 6457.520880584898, 6470.319161053817, 6474.6513139199, 134.61554997451003, 21.92088064588029, 37.68228543381292, 6456.441641668062, 6467.405447476013, 6474.339104278809, 282.8153388497359, 281.1568765712776, 281.92505825059374, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 779.4741, 1.406795, 1096.312, 795.7028, 6.910915, 5499.151, 822.8269, 1.33113, 1095.582, 789.9988, 6.955101, 5493.625, 799.9995, 6.870146, 5500.281, 825.7244, 1.323991, 1093.252, 99.70856, 99.98619, 99.59695, 99.89717, 100.0, 99.44324
9429.372280000001, 60.015480706176064, 60.01316170014747, 60.01620920340593, 22.965716655568805, 23.092970657813147, 23.07901100026642, 0.9999851416391292, 0.9999958676480839, 0.9999830715523157, 6452.628551907781, 6458.123393932823, 6468.784336850751, 133.7950813040843, 23.032286882613334, 38.45873156897096, 6454.689746207196, 6457.040940843673, 6465.607462225476, 282.73308966229337, 281.1390869916067, 281.90231596038336, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 772.3176, 1.416789, 1092.844, 787.3369, 6.980174, 5490.609, 818.7892, 1.339598, 1097.247, 780.6196, 7.026624, 5480.073, 809.8611, 6.786138, 5495.52, 819.3624, 1.337909, 1096.501, 99.42319, 99.83833, 99.80663, 99.65285, 99.93807, 99.66932
9431.773640000001, 60.007500117862385, 60.009851022309796, 60.00664798362829, 22.983421715894185, 23.114296613703623, 23.109458692507438, 0.9999857266652111, 0.9999945427688076, 0.9999823057810273, 6455.032929672685, 6469.011390205644, 6474.752842952681, 133.0739329686503, 21.265820237638764, 41.67686449681514, 6461.606164365398, 6473.981943054407, 6479.76460929499, 282.67098463379085, 281.14954282233975, 281.82164838894784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 771.9627, 1.416254, 1093.636, 788.8739, 6.962122, 5494.455, 822.8269, 1.331498, 1095.296, 785.3189, 6.989667, 5489.236, 803.5855, 6.844396, 5500.114, 825.4261, 1.324724, 1094.098, 99.40245, 99.89466, 99.58805, 99.80492, 100.0, 99.40606
9434.235400000001, 60.00517417686592, 60.005911289215135, 60.01009599762929, 22.976611558238567, 23.116255934639526, 23.10051159311546, 0.9999828811713107, 0.9999932892429612, 0.9999832910982588, 6453.839502288504, 6466.819581392091, 6475.651634763066, 133.76625868306292, 22.515702161567788, 42.506544919597786, 6450.750228478931, 6464.36176242, 6471.7719851200645, 282.73324438429273, 281.23122741355274, 281.93544744946513, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 766.7975, 1.4225, 1091.111, 789.3408, 6.960833, 5494.344, 822.7687, 1.33113, 1095.247, 785.3189, 6.989667, 5489.348, 803.6046, 6.84403, 5500.113, 825.7244, 1.324724, 1093.142, 99.10571, 99.89577, 99.57142, 99.80289, 99.99565, 99.37519
9436.603120000002, 60.003352522460176, 60.00444415180818, 60.00663520673132, 22.979905077554037, 23.13538311383432, 23.095509430313026, 0.9999805196013605, 0.9999927462065614, 0.9999831052530714, 6467.200242534762, 6471.992262920113, 6473.287373728993, 131.60087928360463, 24.503310667010737, 39.05417890963139, 6461.894033250655, 6470.157588948388, 6475.610355645239, 282.6819795123883, 281.21490357446794, 281.779987375951, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 760.607, 1.428925, 1087.295, 795.7028, 6.910915, 5499.322, 829.0193, 1.316773, 1091.593, 791.6299, 6.942782, 5496.418, 797.329, 6.897722, 5499.744, 832.0267, 1.308792, 1088.93, 98.84363, 99.98627, 99.19789, 99.93347, 99.99392, 99.05446
9439.00012, 60.007999507575505, 60.00473250002407, 60.01123476102041, 22.984490622103856, 23.128308202140097, 23.11441921687231, 0.9999771739499763, 0.999993807395966, 0.9999849788213103, 6456.554145713501, 6467.194902403808, 6478.301827093717, 136.0978087863018, 22.92820048843305, 37.334686972328086, 6465.389964023183, 6468.736235016313, 6476.2427309751865, 282.7182669729806, 281.2087730327595, 281.9902045902446, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 766.9158, 1.42143, 1090.89, 789.3603, 6.96028, 5494.398, 822.7493, 1.33113, 1095.068, 785.3189, 6.988012, 5490.371, 802.3266, 6.859005, 5500.456, 825.7641, 1.323991, 1093.22, 99.17045, 99.89472, 99.55024, 99.81423, 99.99836, 99.41322
9441.306320000002, 60.00501067999129, 60.00803736149356, 60.007131154656, 22.97932869963801, 23.122360059473685, 23.10524708294083, 0.9999819255523693, 0.9999932079105512, 0.9999851153458, 6458.422835248223, 6467.254303362894, 6479.40841590291, 138.24448996028218, 23.952161383727343, 37.77121621242418, 6461.891172294769, 6465.589383882888, 6480.419455824439, 282.69811528339676, 281.22534517943046, 281.9534087651348, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 760.6464, 1.429104, 1086.673, 795.7028, 6.90981, 5499.682, 821.9146, 1.334075, 1096.054, 793.8825, 6.922006, 5498.87, 794.1054, 6.926942, 5497.631, 820.9131, 1.336627, 1096.913, 98.78703, 99.98431, 99.6399, 99.96989, 99.95552, 99.66277
9443.661800000002, 60.00092948474453, 60.0079891365877, 60.008677008547494, 22.991454006786977, 23.125459186402512, 23.125530472435017, 0.9999872684533159, 0.9999959282481938, 0.9999827058138897, 6461.97996543593, 6470.088735016339, 6475.962641569858, 135.8526853671192, 23.14738893540334, 37.009741323040544, 6462.844620286754, 6470.9042491009295, 6474.6340024794035, 282.69446663428846, 281.2142691612931, 281.8986731101856, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 756.3092, 1.43303, 1084.854, 798.7767, 6.891391, 5499.792, 821.274, 1.334444, 1095.662, 792.096, 6.942598, 5496.414, 797.2908, 6.897905, 5499.901, 825.5653, 1.324907, 1093.267, 98.6217, 100.0, 99.59757, 99.93339, 99.99389, 99.38655
9446.10916, 60.0017931149096, 60.000717242163596, 60.00189319995717, 22.99181896365433, 23.143805395888556, 23.10383730027598, 0.9999815648151003, 0.9999913795370862, 0.9999827786859355, 6461.387686416053, 6470.300022698431, 6475.102246022768, 136.62477573167604, 22.72237464066393, 39.13505310219534, 6460.356961667649, 6473.799355219909, 6472.701503227298, 282.6375179251794, 281.0809743457842, 281.88891929633525, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 760.5281, 1.428925, 1087.25, 795.6833, 6.911099, 5499.206, 822.7299, 1.331314, 1095.198, 791.6299, 6.94315, 5496.529, 797.329, 6.897722, 5499.686, 825.6846, 1.323808, 1093.786, 98.78408, 99.98416, 99.56208, 99.93347, 99.99288, 99.37061
9448.45504, 60.004446169757934, 60.00513568437532, 60.005448323159385, 22.959784530316316, 23.10315451193467, 23.066212153042063, 0.9999811723594292, 0.9999912172061532, 0.9999804022337567, 6453.4679546008265, 6464.184306927645, 6469.454152255939, 131.5791040797423, 30.091707702566964, 39.80786737911103, 6461.078762253894, 6471.746975906356, 6471.390862607007, 282.649230743352, 281.1633185133792, 281.8368206938231, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 766.8763, 1.4225, 1090.21, 789.3408, 6.960649, 5494.397, 829.0581, 1.316404, 1091.865, 785.3189, 6.989851, 5489.517, 803.5855, 6.84403, 5499.782, 832.0267, 1.309525, 1088.976, 99.10862, 99.8978, 99.25906, 99.80491, 99.99464, 99.04988
9450.789320000002, 59.99923840291667, 59.99928098255973, 60.00312125833253, 22.97514042706323, 23.13824133449491, 23.096298355674616, 0.9999805436193714, 0.9999911292313987, 0.9999850911031304, 6457.228381060457, 6466.441856842268, 6476.193316011262, 135.20029094404026, 26.77721159502198, 40.78675974458474, 6462.147359037965, 6469.771386080969, 6471.259037048768, 282.7593789682666, 281.21716953668135, 281.8232718113979, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 760.607, 1.429461, 1086.563, 795.7028, 6.910915, 5499.376, 822.7687, 1.330578, 1094.971, 791.6299, 6.942782, 5496.413, 797.3099, 6.89754, 5499.744, 825.7443, 1.324175, 1093.256, 98.77704, 99.98427, 99.5925, 99.93337, 99.99389, 99.38553
9453.25792, 60.00730998220292, 60.00229751240678, 60.00535823858335, 22.973033261152803, 23.08637187641089, 23.102435546538597, 0.9999828015652352, 0.9999936843004958, 0.9999851463388716, 6457.928688767615, 6461.523059092708, 6470.534289643462, 132.74215813025353, 17.247665439942693, 42.453908338726706, 6450.89255691302, 6461.9007455199635, 6470.009505805797, 282.5275240250448, 281.06509044234724, 281.7866603987215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 767.0143, 1.423036, 1090.353, 789.3408, 6.960649, 5494.509, 822.7687, 1.331314, 1095.471, 785.3189, 6.991322, 5488.605, 804.2531, 6.83289, 5499.411, 825.9828, 1.326921, 1095.197, 99.12157, 99.8978, 99.58685, 99.79561, 99.98788, 99.44306
9455.67632, 60.006663426319484, 60.0033315792697, 60.00591789012118, 22.980047999240384, 23.11926084582083, 23.118897124891244, 0.9999806450162253, 0.9999936134667753, 0.9999818250134622, 6454.831633476513, 6467.4226362145355, 6474.093197750678, 130.24293657400517, 18.950967057724256, 40.04722173967821, 6456.975878443615, 6464.3241093381685, 6473.865207529879, 282.6050750056029, 281.1550085250854, 281.80932726314535, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 772.8696, 1.415719, 1092.809, 784.049, 6.999146, 5488.674, 818.8475, 1.338309, 1096.404, 782.7168, 7.008237, 5486.385, 804.9589, 6.83709, 5499.729, 825.2274, 1.324907, 1093.618, 99.50112, 99.79267, 99.67707, 99.75106, 99.99787, 99.40307
9458.02252, 60.013010538704776, 60.008430260492055, 60.01049907390046, 22.988470304419916, 23.108227582827944, 23.09587399256207, 0.9999860440663072, 0.999995092394813, 0.9999828440864708, 6452.891767473905, 6469.08757444615, 6474.017041284456, 137.54702660493103, 22.311611391141014, 38.38664189656902, 6457.525462583053, 6467.178022120303, 6475.229587275836, 282.729549778928, 281.15208917879886, 281.95386397850757, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 800.0, 770.1884, 1.416968, 1093.819, 789.3603, 6.960464, 5494.346, 822.7493, 1.330762, 1095.179, 785.3189, 6.989851, 5489.289, 803.5474, 6.844213, 5499.785, 825.7244, 1.324541, 1093.024, 99.32696, 99.8978, 99.56034, 99.80598, 99.99469, 99.36444
