TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
9474.3642, 60.007313259809926, 60.01308280156669, 60.01036397529754, 22.964539238019924, 23.12544646911456, 23.104579771390128, 0.9999835465179625, 0.9999956903838071, 0.9999817879229481, 6453.03754091233, 6472.48935364989, 6481.920769870605, 133.79262858811308, 21.33150021135907, 38.27935801428339, 6462.01325974409, 6467.226729589069, 6477.157321982156, 282.7220121212124, 281.2175966797235, 281.9666209046965, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 777.542, 1.408758, 1095.336, 794.6133, 6.914231, 5499.145, 822.7881, 1.330946, 1095.242, 791.6494, 6.94315, 5496.471, 790.0615, 1.391728, 1099.348, 826.1418, 6.616162, 5465.004, 99.62703, 99.98084, 99.5661, 99.93239, 99.90496, 99.36231
9476.70108, 60.00674642591982, 60.005703356560446, 60.00207759190863, 22.96477098935224, 23.108451974746547, 23.096881365007444, 0.999982628653653, 0.9999925839135687, 0.9999818960220408, 6456.2366895497435, 6464.201546151775, 6476.77522252586, 132.06029320560674, 23.903731304512803, 35.756006247644244, 6458.736400898719, 6467.670820364003, 6475.310434320901, 282.6957784946423, 281.30356429883295, 281.98173469122844, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 773.1062, 1.414291, 1094.287, 789.3408, 6.961017, 5494.397, 822.7881, 1.330946, 1094.851, 785.2995, 6.990035, 5489.346, 783.8813, 1.401042, 1097.699, 826.3407, 6.614148, 5464.664, 99.47928, 99.8998, 99.53047, 99.80799, 99.78946, 99.36035
9479.10604, 59.99443922132044, 59.99556716320073, 59.99685637418821, 22.948235451755632, 23.0850067386732, 23.068167620020073, 0.9999811032028112, 0.999994367283309, 0.9999797271914272, 6450.291125184827, 6456.48597029907, 6472.80516535073, 128.0189080657501, 19.712329359708747, 37.27691968917639, 6453.753335947791, 6459.3928775133345, 6467.9432387297475, 282.6636517695885, 281.27638712123843, 281.8884137000657, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 766.7186, 1.422143, 1090.963, 783.0178, 7.006145, 5486.237, 816.3822, 1.344383, 1097.718, 778.9885, 7.033427, 5479.222, 777.5104, 1.409078, 1095.482, 819.7401, 6.686297, 5481.254, 99.14385, 99.74836, 99.78093, 99.62081, 99.61238, 99.65679
9481.54936, 59.98906565898277, 59.98934807905675, 59.991962385750476, 22.976172447298623, 23.126115192526022, 23.104436282583606, 0.9999825434741942, 0.9999929669343082, 0.9999853428597978, 6449.273426997776, 6463.889884643546, 6477.6578515454685, 135.05669275086802, 22.45769982000502, 35.15753442596332, 6457.501974449362, 6464.525496317943, 6474.567468435402, 282.69234138710146, 281.1906939603031, 281.85185311597974, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 773.1653, 1.415362, 1093.765, 789.3408, 6.960833, 5494.513, 822.7104, 1.33113, 1095.19, 785.3189, 6.989851, 5489.512, 783.7478, 1.401225, 1097.601, 824.7899, 6.630262, 5471.824, 99.50268, 99.8978, 99.56131, 99.80393, 99.78047, 99.46963
9484.048560000001, 59.987087799373015, 59.9860083721695, 59.988363805781354, 22.957990449608943, 23.114783855587813, 23.0705643688402, 0.9999829099517871, 0.999992594441455, 0.999979664799001, 6450.09170537577, 6465.808108725156, 6465.374478878491, 130.48439617232225, 23.41403983131886, 39.061236509414584, 6455.21177192894, 6464.558471111387, 6466.923926134226, 282.745728141732, 281.22789036630996, 282.0083890488896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 766.8961, 1.422857, 1090.178, 789.5159, 6.959359, 5495.568, 824.8069, 1.32616, 1093.779, 788.0181, 6.966133, 5494.015, 772.9324, 1.414922, 1093.011, 815.0283, 6.742332, 5490.585, 99.10571, 99.91056, 99.43305, 99.88248, 99.36322, 99.83065
9486.48644, 59.98439651130381, 59.98529510389095, 59.984093075573796, 22.955614741195806, 23.10793691957015, 23.097520490602538, 0.9999797965580316, 0.9999950165936747, 0.9999823534710122, 6454.636560856692, 6464.7033330280765, 6477.631185375988, 128.89645335857313, 18.963977886556677, 38.643508503306066, 6453.697549649351, 6467.174593304377, 6473.98141979963, 282.7393912391885, 281.33472575352334, 281.94910246024136, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 763.6825, 1.425356, 1088.979, 791.4225, 6.949597, 5495.338, 825.001, 1.330762, 1095.011, 785.3577, 6.989851, 5489.406, 777.5676, 1.408712, 1096.059, 819.7798, 6.68648, 5481.142, 98.99675, 99.92239, 99.54861, 99.80598, 99.5867, 99.65572
9488.95464, 59.9924378172572, 59.99263190722882, 59.99461072619746, 22.9671724419973, 23.120785298105016, 23.078814855220074, 0.9999803174815106, 0.9999929691274175, 0.9999812191057682, 6457.544049761027, 6467.097952102544, 6473.243899093155, 127.2304441593883, 22.896173534620857, 37.23546843317081, 6456.907067767923, 6467.536576678544, 6468.413443695437, 282.3779153255414, 280.9346181320706, 281.71399957647304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 760.5281, 1.429639, 1086.236, 795.7028, 6.910915, 5499.381, 829.0387, 1.316404, 1091.08, 791.6105, 6.94315, 5496.306, 771.1203, 1.417113, 1092.383, 819.7202, 6.686846, 5481.08, 98.74731, 99.98214, 99.28545, 99.93144, 99.35578, 99.66091
9491.324760000001, 59.99090498259412, 59.994304878250546, 59.99230910451409, 22.956194675687478, 23.0921389896359, 23.064584713428925, 0.9999817712614433, 0.999992946173841, 0.9999811930542747, 6456.937186005815, 6466.907767784612, 6470.703571568223, 129.09763489798843, 21.2033026521504, 41.87218878397198, 6453.687901016692, 6467.676893100056, 6471.34221579148, 282.7087455068089, 281.17080117603825, 281.9040284191366, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 754.1997, 1.436064, 1082.212, 801.9091, 6.858972, 5500.377, 835.4058, 1.300574, 1087.014, 797.8633, 6.892955, 5499.799, 764.8066, 1.424053, 1089.069, 826.0425, 6.616529, 5465.582, 98.48065, 100.0, 98.81807, 99.99709, 99.06241, 99.37282
9493.780560000001, 59.99213529966315, 59.992714829629406, 59.99318358597014, 22.954118068910663, 23.114941265147927, 23.073502697787625, 0.9999808495685969, 0.9999933732340294, 0.9999813975183358, 6455.665269315417, 6469.524320599337, 6469.045991637526, 124.07281862698756, 25.532525620211686, 39.84533407345043, 6456.439796867329, 6467.046353099971, 6472.552512483739, 282.67974411730034, 281.1952327683327, 281.92391040162175, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 760.6464, 1.428747, 1087.778, 795.6833, 6.911099, 5499.152, 829.0387, 1.316773, 1091.478, 791.6299, 6.943334, 5496.471, 771.2729, 1.41693, 1092.651, 819.7202, 6.686663, 5481.312, 98.88749, 99.98106, 99.22386, 99.93229, 99.3269, 99.65882
9496.184280000001, 59.9906352136283, 59.99481929796847, 59.995824502274, 22.97959742773867, 23.127293330044406, 23.115745307922708, 0.9999818638076825, 0.99999584759893, 0.9999769419715656, 6454.787656830108, 6466.746740338666, 6478.46902653934, 136.99457171076392, 26.213283446400737, 38.159378049964744, 6462.035385530551, 6468.4821111097035, 6478.425329249423, 282.6438941595686, 281.18434240073714, 281.9135079015663, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 754.4166, 1.434993, 1083.512, 801.9091, 6.858972, 5500.379, 828.631, 1.318245, 1092.395, 799.6498, 6.878246, 5500.386, 774.363, 1.412182, 1094.959, 815.8235, 6.731711, 5489.856, 98.49973, 100.0, 99.30728, 100.0, 99.54969, 99.79864
9498.67292, 59.999073853824726, 59.99701286182752, 59.99543770378091, 22.971530371366644, 23.117410531971185, 23.082489759517056, 0.9999827973793738, 0.9999922327143748, 0.9999861116356238, 6450.1508551036, 6465.282812775909, 6472.322760351442, 130.95150622484243, 23.572658854132897, 34.93877486800966, 6453.608981890769, 6466.74236014231, 6469.12597009009, 282.6546970027437, 281.24361444217925, 281.92025821490483, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 750.2173, 1.439098, 1081.727, 804.2632, 6.841658, 5500.023, 825.6805, 1.324504, 1092.529, 797.8439, 6.893323, 5499.975, 771.044, 1.416383, 1092.843, 819.7997, 6.685748, 5481.255, 98.2618, 99.99527, 99.37931, 99.99504, 99.34794, 99.65466
9501.014000000001, 59.996413462006316, 59.99702788805623, 60.00161409734304, 22.959328664261328, 23.112509962174407, 23.06930391278499, 0.9999798254471218, 0.9999911854429246, 0.9999808682686478, 6450.4954737213975, 6463.012334321318, 6469.179269440356, 129.249954983693, 27.396306944049, 36.7159698546111, 6452.251241196106, 6461.74870270055, 6468.222300382132, 282.63970053637223, 281.1883083331039, 281.88932410763, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 754.2391, 1.435885, 1082.71, 801.9285, 6.858972, 5500.378, 829.0581, 1.316773, 1091.759, 797.9021, 6.892955, 5499.859, 777.4722, 1.40926, 1095.565, 813.3384, 6.751122, 5491.885, 98.42678, 100.0, 99.21777, 99.99903, 99.58194, 99.84699
9503.4086, 59.995967029711935, 59.9959201986831, 59.998542261832156, 22.966116879574315, 23.124872084051187, 23.081018237219737, 0.9999824323924058, 0.9999943922969062, 0.9999779227418003, 6455.4270216012, 6469.24457196376, 6471.341888401068, 129.37349042835604, 20.851746870121588, 41.770708548315724, 6458.579773419685, 6465.337672756126, 6471.371616276423, 282.67050652428117, 281.1667917252628, 281.90725263817524, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 760.4296, 1.429282, 1086.813, 795.7028, 6.910915, 5499.211, 835.4252, 1.300942, 1086.495, 791.6105, 6.94315, 5496.354, 783.9385, 1.400677, 1097.591, 807.1155, 6.811917, 5498.075, 98.83226, 99.98425, 98.80265, 99.9323, 99.79818, 99.96253
9505.78196, 59.9999947696216, 60.00188124034135, 59.996460219606995, 22.960676875213935, 23.12196213270413, 23.09116681412291, 0.9999790859742288, 0.9999917398149494, 0.9999806139339595, 6451.710619307427, 6465.042394573356, 6467.6858654989755, 126.14578059272594, 23.712951417994645, 39.52205432878782, 6455.992023863098, 6468.226495751859, 6469.627335960014, 282.64651380126975, 281.219760604282, 281.87208710410863, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 754.3771, 1.435529, 1083.12, 801.9091, 6.858603, 5500.43, 829.0969, 1.31622, 1091.303, 797.9216, 6.892771, 5499.918, 777.6057, 1.40853, 1095.301, 813.398, 6.752403, 5491.606, 98.46404, 100.0, 99.24407, 99.9971, 99.61268, 99.84599
9508.3294, 59.9960102050163, 59.99819085022701, 59.99689580789077, 22.966632697988732, 23.091313534924232, 23.09274523345313, 0.9999836061289117, 0.9999956619144554, 0.999984607693209, 6458.370969691572, 6473.212893751664, 6476.2829639097245, 130.66404262904894, 20.590604650665, 38.87475079278602, 6459.262451327233, 6465.427857888534, 6473.874779142151, 282.76643204182574, 281.2678645118826, 281.85894763938876, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 760.745, 1.429461, 1087.28, 795.7028, 6.911099, 5499.153, 829.1163, 1.31622, 1091.774, 790.9697, 6.952343, 5494.819, 786.7234, 1.396294, 1098.472, 818.0502, 6.705525, 5484.275, 98.84225, 99.98523, 99.27169, 99.9044, 99.91405, 99.72517
9510.703160000001, 59.995182008270625, 59.99778312487273, 59.99718385251747, 22.982364023440056, 23.121763355257162, 23.07391497366992, 0.9999820430999744, 0.9999942033783379, 0.9999787616676785, 6453.902373315483, 6469.817714393019, 6473.818268230922, 125.95599530186519, 24.869953749089063, 36.85713089625142, 6456.140342810154, 6467.469230849126, 6471.33560760568, 282.76118657069435, 281.2829946873447, 281.96928493901805, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 765.516, 1.423928, 1089.465, 791.4225, 6.93965, 5497.648, 825.9328, 1.32432, 1093.206, 790.659, 6.947195, 5496.241, 783.1183, 1.40159, 1097.039, 810.9526, 6.767419, 5493.309, 99.0295, 99.94711, 99.38097, 99.92708, 99.72945, 99.89138
9513.073480000001, 59.99632815650434, 59.99787277543499, 59.99694118677809, 22.985462700195512, 23.1424053302231, 23.100828026789305, 0.9999754089416097, 0.9999912849567844, 0.9999835622585873, 6457.559095711987, 6468.9992838466105, 6473.666845887134, 127.61595140440977, 22.922784238215854, 41.00124511109061, 6461.591472237973, 6472.620290044869, 6474.545845306297, 282.7028013647191, 281.2171075787586, 281.96902410846263, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 760.4296, 1.429639, 1087.38, 795.6833, 6.911284, 5499.318, 829.0387, 1.31622, 1091.879, 791.6105, 6.943334, 5496.418, 783.8431, 1.399216, 1097.951, 819.7202, 6.68648, 5481.314, 98.82595, 99.98521, 99.21245, 99.93142, 99.81235, 99.65885
9515.45212, 59.99796934917063, 59.99843719798209, 59.996197121775225, 22.95131448307487, 23.109803476771873, 23.068466917334252, 0.9999833183518848, 0.9999925809907385, 0.9999765567046406, 6445.2022348946775, 6463.269295277863, 6463.67678296573, 127.56740723787789, 21.14204221017758, 39.775580245003766, 6451.786493961339, 6465.606139166057, 6468.9901565913215, 282.65384746435103, 281.2873640291236, 282.0029526692895, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 754.3969, 1.436064, 1083.02, 801.8896, 6.859156, 5500.488, 835.367, 1.300574, 1087.018, 797.8827, 6.892955, 5499.911, 777.5294, 1.408164, 1095.767, 826.0425, 6.616529, 5465.521, 98.45495, 100.0, 98.8184, 99.99601, 99.61381, 99.36964
9517.7782, 59.99900285801114, 60.003210712971104, 59.99966768711219, 22.98193576940871, 23.120924368990504, 23.094177797769287, 0.9999802975324104, 0.9999929618213116, 0.9999814044328256, 6457.8428734479585, 6472.564188319339, 6475.2726946894945, 127.72018135776807, 21.54986547183853, 40.345352181892395, 6460.756062587846, 6469.237587585533, 6477.173092424248, 282.78676084708405, 281.33804840239185, 281.9645186712079, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 760.7253, 1.429461, 1087.537, 795.6833, 6.911099, 5499.205, 829.0581, 1.31622, 1091.875, 791.6299, 6.943334, 5496.248, 783.7478, 1.399398, 1097.994, 819.7202, 6.686663, 5481.254, 98.86564, 99.98425, 99.25993, 99.93344, 99.81627, 99.65675
9520.178520000001, 59.99803589709747, 60.00082331397155, 60.00440136766635, 22.97156101415567, 23.1256673932426, 23.117880786982237, 0.9999836494674956, 0.9999941908283446, 0.999980194128786, 6459.474780155189, 6462.476735124439, 6478.004204926545, 133.8135579043651, 21.255122732904738, 35.89376660843027, 6460.374232264623, 6468.881336590645, 6476.004331015764, 282.62895622504465, 281.27643266444716, 281.9723460430974, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 754.2589, 1.435707, 1082.872, 801.9285, 6.858972, 5500.488, 829.0581, 1.31622, 1091.308, 797.8827, 6.892955, 5499.912, 777.5485, 1.408347, 1094.917, 819.4816, 6.694355, 5483.421, 98.46925, 100.0, 99.24938, 99.997, 99.60441, 99.69716
9522.596440000001, 60.002750063334595, 60.00352988572096, 60.00409480466324, 22.96435057585335, 23.11786023033235, 23.09245242737277, 0.999980434163268, 0.9999934584139755, 0.9999799955414258, 6457.7442293153945, 6468.856329227244, 6474.173467765053, 130.4311040720504, 23.843623998905343, 43.512897974160296, 6456.887056729443, 6468.00870178532, 6472.024997521252, 282.7645900083644, 281.2930645079913, 281.983443230699, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 748.0881, 1.441596, 1078.229, 808.1738, 6.802239, 5497.789, 823.4869, 1.329842, 1095.234, 802.4072, 6.85986, 5500.393, 774.6682, 1.412365, 1094.566, 817.8514, 6.70644, 5482.851, 98.0381, 99.95839, 99.47572, 100.0, 99.53021, 99.71169
9525.02548, 60.00602259460598, 60.005991837358536, 60.005120298342995, 22.960063576331986, 23.11074776977798, 23.082246364288988, 0.999980728176991, 0.9999936414406237, 0.9999814627965287, 6452.4235077687135, 6466.426415685569, 6473.91361319363, 131.23562675106587, 25.733794630302384, 42.25651714757396, 6459.599455496416, 6465.3220243934875, 6472.423317697157, 282.67467873945475, 281.24288117618244, 282.12321499068423, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 754.1603, 1.435885, 1082.773, 801.9285, 6.858788, 5500.32, 829.0775, 1.316589, 1091.531, 797.8827, 6.892955, 5499.8, 777.6057, 1.409078, 1095.642, 812.9208, 6.756615, 5492.633, 98.4745, 100.0, 99.23885, 99.99604, 99.59893, 99.86248
9527.414760000001, 60.00597595481638, 60.007837923404956, 60.00619617980472, 22.964777444801182, 23.133020584374496, 23.081293352998202, 0.999981302069941, 0.9999946226261943, 0.9999819534833738, 6455.676131675036, 6467.785652126966, 6469.273176372513, 121.77189516097224, 19.182767836721496, 39.531433280483725, 6459.829846454706, 6468.023920629861, 6473.625749826864, 282.66054768244675, 281.31570423676965, 282.0628077765049, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 759.2861, 1.429996, 1086.708, 795.839, 6.910731, 5499.153, 835.4058, 1.300758, 1086.835, 791.6299, 6.94315, 5496.359, 783.9195, 1.400494, 1098.19, 807.1155, 6.811734, 5498.021, 98.82393, 99.9832, 98.77658, 99.9324, 99.83407, 99.96361
9529.842480000001, 60.01277910936467, 60.010836672256616, 60.01389056197536, 22.961597267982846, 23.112008476462606, 23.076853432924207, 0.9999830879616828, 0.9999927903458161, 0.9999802471706103, 6451.886003172947, 6465.733070277235, 6469.613539199528, 127.62797565617939, 23.750991685328245, 39.68241883640678, 6455.124790492819, 6466.922764325631, 6469.016068289542, 282.8034401512053, 281.2664236359685, 282.09007572406733, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 754.2786, 1.436064, 1082.212, 801.9285, 6.858603, 5500.431, 829.0969, 1.317325, 1091.307, 797.9021, 6.892955, 5499.807, 777.5294, 1.409808, 1095.104, 813.4775, 6.751122, 5491.834, 98.49021, 100.0, 99.28458, 99.99806, 99.66682, 99.85115
9532.26568, 60.0128731311458, 60.01075172034028, 60.01190094217748, 22.982158451170502, 23.13925402511029, 23.122919494886393, 0.9999821831204104, 0.9999939648236689, 0.9999832216323494, 6461.95524272402, 6467.521758816948, 6478.94986565842, 131.44564062704103, 17.612190692751483, 42.36316897463644, 6461.762696692709, 6473.4263269025705, 6478.392296937003, 282.5845310707399, 281.20487615361515, 281.9465584565028, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 760.607, 1.428568, 1087.285, 795.7028, 6.911099, 5499.211, 829.0775, 1.317141, 1091.643, 791.6299, 6.94315, 5496.471, 783.7859, 1.400494, 1097.23, 813.4377, 6.75222, 5491.729, 98.84272, 99.9863, 99.23885, 99.9323, 99.74682, 99.8449
9534.63888, 60.01772929909723, 60.016126189949055, 60.014595782985566, 23.002704598206744, 23.11813605943385, 23.10335610881498, 0.9999764985503954, 0.9999925229614551, 0.9999825263337441, 6451.759050758955, 6463.8969590370925, 6473.66788251332, 124.19383598979607, 26.27025825405508, 39.07453840288258, 6453.410136587043, 6463.174721293473, 6471.48551892687, 282.70750272559025, 281.18495216919615, 281.942055285927, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 766.7778, 1.421608, 1090.01, 789.3408, 6.960649, 5494.456, 822.7299, 1.33113, 1095.009, 785.6102, 6.985071, 5491.052, 788.0778, 1.394467, 1098.743, 817.3544, 6.715962, 5487.925, 99.15523, 99.89672, 99.556, 99.8246, 99.85732, 99.77905
9537.108320000001, 60.01247406738376, 60.013546533014335, 60.01516994743988, 22.994031011245145, 23.145267699391486, 23.10119138999451, 0.9999845310909783, 0.9999938890415051, 0.9999809943552749, 6457.786075792984, 6474.48848428552, 6474.654574001723, 127.37706627513967, 20.024618955158985, 38.05039103776653, 6457.706386740399, 6471.754584322211, 6474.277162589345, 282.7344982213355, 281.08591860368193, 281.83413927928154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 761.8688, 1.426427, 1088.658, 795.7028, 6.910915, 5499.494, 829.0387, 1.317141, 1091.254, 791.6105, 6.942966, 5496.471, 783.7478, 1.400311, 1097.786, 819.8395, 6.685381, 5481.082, 98.89643, 99.98939, 99.26959, 99.93443, 99.77768, 99.6536
9539.50388, 60.01160070643199, 60.01068067973024, 60.013847249109496, 22.97480625719091, 23.1205306216599, 23.085433966572054, 0.9999798572580432, 0.9999930326297763, 0.9999782702933749, 6453.477734123802, 6464.3987747542915, 6466.049142136859, 128.2483484792681, 23.900634748359607, 41.95260205983095, 6454.575718910096, 6464.80091976205, 6464.051712464426, 282.68951301271244, 281.2368059369582, 281.98249448304665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 771.0361, 1.417503, 1093.357, 800.8391, 6.862472, 5500.426, 835.2311, 1.300758, 1086.848, 797.8827, 6.893139, 5499.805, 777.4341, 1.408347, 1095.456, 826.0425, 6.616162, 5465.294, 99.39934, 100.0, 98.78277, 100.0, 99.58547, 99.37385
9541.994560000001, 60.010917715991134, 60.013048477634065, 60.011023564473795, 22.982306472094372, 23.138571123882855, 23.111993019699817, 0.9999834981870714, 0.9999948016491862, 0.9999810106788999, 6464.013620919362, 6472.9418713026835, 6478.765365083309, 126.89248281392884, 24.803733740009818, 43.037072919712955, 6462.02363200331, 6474.679988389298, 6474.730944059256, 282.56998097541276, 281.17807323071605, 281.8953521722906, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 766.8566, 1.421787, 1091.158, 795.6833, 6.911284, 5499.322, 829.0193, 1.316957, 1091.821, 791.6105, 6.943334, 5496.359, 783.6715, 1.399398, 1097.583, 819.7401, 6.686663, 5481.368, 99.19477, 99.98627, 99.21332, 99.93239, 99.77883, 99.65558
9544.365800000001, 60.00932612670179, 60.006113599791355, 60.006729161684596, 23.005730089060275, 23.1644298217173, 23.13227648365259, 0.9999805405159875, 0.9999933745886975, 0.9999847729918372, 6460.85122110454, 6477.262873619939, 6483.405440929969, 132.49163589343834, 26.230384207528232, 39.96364405994086, 6464.889517641064, 6472.858651584727, 6479.855647043474, 282.4943509381015, 281.2004096753296, 281.9541266115176, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 773.1456, 1.415362, 1094.255, 801.9091, 6.85934, 5500.489, 829.1163, 1.316589, 1091.749, 797.8827, 6.892955, 5499.975, 777.6057, 1.408164, 1095.304, 819.7004, 6.686663, 5481.139, 99.41974, 100.0, 99.28589, 99.99814, 99.5717, 99.65875
9546.67416, 60.006315458860946, 60.00703374456908, 60.004184101929724, 22.999581073199412, 23.139874060972303, 23.139490694118912, 0.9999838308814172, 0.999995214580461, 0.999978406410354, 6462.013973135479, 6468.314189819488, 6476.917214916688, 132.0306951835105, 26.96208805630954, 39.85182327408165, 6459.904161111255, 6468.261477551414, 6473.747135788227, 282.5901770981229, 281.22468235504226, 281.95438935843805, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 779.3755, 1.406438, 1096.352, 808.1932, 6.802423, 5497.457, 822.7687, 1.331314, 1095.189, 804.2131, 6.839083, 5499.732, 771.9977, 1.415104, 1092.458, 814.2131, 6.738853, 5489.568, 99.68333, 99.95235, 99.57664, 99.99372, 99.35816, 99.80893
9548.975400000001, 60.00030015804365, 59.99827544390662, 60.00098455691639, 22.988358294925884, 23.132608881182744, 23.102399556501922, 0.9999806204364848, 0.999992658881052, 0.9999780218434483, 6459.706359556721, 6471.754619192272, 6474.138944203205, 131.37590450956122, 26.224293078140818, 38.926220212088765, 6460.28675434473, 6470.045183721389, 6473.712080454326, 282.78939257055356, 281.26338203383085, 282.012365572275, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 773.1851, 1.414648, 1093.805, 801.9091, 6.85934, 5500.095, 828.9999, 1.316957, 1091.375, 797.8827, 6.892955, 5499.748, 777.415, 1.40926, 1094.462, 815.3861, 6.731894, 5494.661, 99.43544, 100.0, 99.26394, 99.99401, 99.62137, 99.90152
9551.323680000001, 59.996780743778054, 60.000019265888625, 59.99790819944485, 22.983173065344833, 23.115245411752984, 23.089360208503, 0.99998244187073, 0.9999939336857768, 0.9999802120385789, 6458.187468223134, 6472.391978788323, 6471.547736537212, 125.9150481133488, 28.072491533191624, 40.66229616787518, 6457.079347703656, 6467.067973331266, 6470.5149073665525, 282.6423830518276, 281.19262536069385, 281.9620382623536, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 771.9233, 1.416789, 1092.752, 800.0608, 6.879418, 5500.342, 832.494, 1.308673, 1088.651, 793.5135, 6.93175, 5497.098, 783.5571, 1.401042, 1097.76, 807.1354, 6.811734, 5498.134, 99.37916, 100.0, 98.95862, 99.94583, 99.66995, 99.96467
9553.7276, 59.992057247776124, 59.991466330306174, 59.99123966859209, 22.978216262939252, 23.139536877661254, 23.09820386763861, 0.9999795022361034, 0.9999931727778522, 0.9999834800480282, 6452.826010958699, 6472.750064601319, 6473.277753693678, 128.67395492160995, 24.318474916212608, 37.431906717151605, 6458.886668880521, 6473.471028668469, 6473.45481997681, 282.64825401573285, 281.1869904699413, 281.95363738028504, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 771.6867, 1.415897, 1093.509, 801.6367, 6.861551, 5500.489, 829.1552, 1.316773, 1091.477, 797.9021, 6.892771, 5499.971, 777.7011, 1.408895, 1095.464, 813.3582, 6.751671, 5491.604, 99.40849, 100.0, 99.22376, 99.99604, 99.48179, 99.84595
9556.206160000002, 59.99236889059256, 59.9923649659699, 59.99379527244392, 22.978636573525073, 23.12253297351847, 23.103641252323683, 0.999981957247266, 0.9999936557722938, 0.9999817252320502, 6456.234347588519, 6469.550978174457, 6472.862762360292, 127.03785614165463, 23.407031455384413, 44.076096921015505, 6459.57671914587, 6469.2959035267195, 6473.983196478237, 282.6290056627236, 281.1818218883115, 281.962763937862, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 766.8763, 1.421965, 1090.828, 795.7222, 6.911099, 5499.266, 829.0193, 1.317141, 1091.69, 791.6299, 6.942966, 5496.417, 783.7287, 1.399764, 1097.132, 813.4179, 6.752037, 5491.946, 99.16477, 99.9863, 99.24319, 99.9324, 99.75998, 99.85643
9558.672840000001, 59.98762591338791, 59.9829976230517, 59.98271917960612, 23.003016397810356, 23.132512174461738, 23.125950196919938, 0.9999798750919392, 0.9999950622673462, 0.9999829061518267, 6461.2642776426455, 6462.939094524929, 6486.095289229134, 131.23020846160853, 21.229838410568036, 38.63574297695004, 6465.36576888766, 6475.322512886792, 6484.483641285006, 282.6748242324805, 281.2070040707907, 281.9177899372577, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 760.9224, 1.429282, 1087.4, 789.3408, 6.960649, 5494.456, 822.7881, 1.331498, 1095.198, 785.2995, 6.990035, 5489.235, 790.1569, 1.391545, 1098.189, 819.7202, 6.686297, 5481.655, 98.81934, 99.89777, 99.58674, 99.80798, 99.83396, 99.66506
9561.06708, 59.98366143303045, 59.98130218490084, 59.97822014254756, 22.987758185286747, 23.139582848601833, 23.105017999458823, 0.9999784531026314, 0.9999937764118552, 0.9999849214431771, 6459.887168992148, 6470.596084702809, 6477.033458786765, 126.85021803937298, 24.557205584388385, 40.24761632809032, 6460.707240248298, 6469.005165833444, 6473.341811912178, 282.6939800758688, 281.1837117850807, 281.8526380004377, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 766.8763, 1.422322, 1090.78, 795.7028, 6.911099, 5499.148, 829.0581, 1.316957, 1091.357, 791.6299, 6.94315, 5496.587, 783.8431, 1.401042, 1097.005, 816.9965, 6.711202, 5479.71, 99.1557, 99.9832, 99.24928, 99.93443, 99.82217, 99.74697
9563.5, 59.97652584170748, 59.98060463908155, 59.977752373476115, 22.958018171439605, 23.13045170394226, 23.090811913146542, 0.9999812666740892, 0.9999934876789204, 0.9999803939402521, 6451.769410642379, 6464.698997032616, 6466.688341531521, 128.44479164817756, 23.821256865406212, 43.244954283537936, 6456.869620388227, 6464.139070833539, 6470.435201336326, 282.72932107018096, 281.1218732428451, 281.823018116963, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 766.8961, 1.420716, 1091.511, 796.9479, 6.897101, 5500.194, 831.7563, 1.308673, 1088.457, 795.3777, 6.909135, 5499.792, 777.7393, 1.409078, 1095.408, 825.9828, 6.617078, 5465.585, 99.15054, 100.0, 99.03817, 99.98965, 99.57118, 99.36972
9565.869320000002, 59.977065626014124, 59.982188795055855, 59.979411104980095, 22.994098622060065, 23.14666834875533, 23.11073363476126, 0.9999775307829647, 0.9999924361982487, 0.9999766240607362, 6457.616923600202, 6471.656256740911, 6478.478283870523, 126.91959159619023, 18.344695969753502, 41.35388617637318, 6461.153810290932, 6474.773381475781, 6477.099165860535, 282.69970152788227, 281.22153052879816, 281.99969011654974, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 769.3604, 1.418753, 1090.99, 797.123, 6.9041, 5499.505, 829.2911, 1.316773, 1092.142, 791.6105, 6.94315, 5496.305, 783.7859, 1.400311, 1097.618, 819.7004, 6.686663, 5481.02, 99.24803, 99.98679, 99.21733, 99.93345, 99.7666, 99.66091
9568.29628, 59.97815150447944, 59.974386918222045, 59.97915020651062, 23.002857006511228, 23.1471483018526, 23.128794438543327, 0.999978442803875, 0.9999933457232802, 0.9999802273760052, 6465.139439226066, 6469.029558303308, 6473.9744770653415, 129.18504194581192, 23.925826646860514, 40.33955182372691, 6466.402339813771, 6479.58944285265, 6481.3193673841315, 282.6422065928069, 281.16296993313523, 281.87709914142675, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 773.1259, 1.415183, 1093.035, 801.9091, 6.858972, 5500.435, 829.0387, 1.316589, 1092.044, 797.8827, 6.893139, 5499.859, 777.5104, 1.408712, 1095.98, 819.7202, 6.686663, 5481.313, 99.48021, 100.0, 99.24373, 99.99603, 99.56414, 99.65775
9570.786800000002, 59.9718093427455, 59.973373238504216, 59.97703851494934, 23.02325439542118, 23.14531148247268, 23.13420278807347, 0.9999830259757989, 0.9999936581169517, 0.9999851070173694, 6466.671694511737, 6476.162544584067, 6487.01277846183, 134.8945904448401, 22.72875099060593, 44.53884879217003, 6467.0505032172405, 6468.132558522881, 6481.427965533138, 282.70823696184493, 281.2080473445972, 282.01837662669016, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 779.4346, 1.406617, 1096.794, 808.2321, 6.802239, 5497.737, 822.691, 1.330946, 1095.466, 804.1743, 6.838899, 5499.901, 771.2157, 1.417113, 1092.629, 813.3384, 6.751854, 5492.292, 99.70718, 99.95442, 99.58641, 99.99168, 99.35452, 99.85844
9573.166360000001, 59.979441001095836, 59.97881078097355, 59.97282127103462, 22.983396966568247, 23.143339958194364, 23.111831283991688, 0.9999808153688278, 0.9999923680410848, 0.9999820909689668, 6458.887577987476, 6468.80583569191, 6471.946448397022, 130.20446990863047, 26.26177505490722, 39.85327725925072, 6461.473732033086, 6469.637426208698, 6475.88914354375, 282.7988239374823, 281.16685777720625, 281.97017049278367, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 773.2639, 1.414648, 1094.005, 801.9091, 6.85934, 5500.542, 829.0387, 1.316404, 1091.87, 797.8827, 6.893139, 5499.853, 777.4341, 1.407799, 1094.719, 818.0303, 6.711019, 5486.212, 99.4416, 100.0, 99.21322, 99.99601, 99.60484, 99.74065
9575.561160000001, 59.98135374573951, 59.97819857885691, 59.98231180816873, 22.98155608855824, 23.138126725734676, 23.10706640114719, 0.9999816779574486, 0.9999935118023962, 0.999979410795475, 6457.096824900436, 6462.903399694367, 6467.61516028426, 127.54644728846756, 22.67000608113858, 40.294423449644, 6454.977560450798, 6469.762359310328, 6469.23488146476, 282.6600021821793, 281.1056782776941, 281.90255645321474, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 773.1456, 1.414469, 1093.533, 801.948, 6.861735, 5500.523, 830.3005, 1.313827, 1089.982, 795.1835, 6.915203, 5498.419, 781.1918, 1.402686, 1096.51, 808.0102, 6.809354, 5497.96, 99.48407, 100.0, 99.13868, 99.96986, 99.68135, 99.9595
9578.02656, 59.98647909587074, 59.98814282734757, 59.98582269787165, 22.97669252944466, 23.133850315452037, 23.090235036626773, 0.9999821958293081, 0.9999961004661195, 0.9999818275545677, 6458.0885259971765, 6469.869596812802, 6470.891671376836, 124.78161880321156, 24.07331199707687, 39.160506838454694, 6458.791736611929, 6466.128352694481, 6473.109073332197, 282.79493852328886, 281.298860095088, 281.9049909923211, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 770.5433, 1.41786, 1093.281, 800.4888, 6.866156, 5500.54, 829.6017, 1.315484, 1091.124, 797.9021, 6.892955, 5499.971, 777.415, 1.409625, 1094.301, 813.3781, 6.752037, 5492.582, 99.38779, 100.0, 99.25654, 99.997, 99.63751, 99.86372
9580.44548, 59.98860295334417, 59.98954298264453, 59.988155431309096, 22.976190682852632, 23.133200813935943, 23.088555868881834, 0.999983183203219, 0.9999932160353235, 0.9999777806781591, 6458.022006923486, 6469.27323040887, 6471.540935104253, 127.50401639103802, 24.357232793018284, 43.428014401803466, 6457.377805368165, 6463.856630795984, 6473.1283009960525, 282.6680870930465, 281.1883982525121, 281.94380978031063, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 766.8566, 1.422143, 1090.188, 795.7222, 6.910915, 5499.148, 829.0387, 1.316773, 1090.92, 791.6105, 6.943334, 5496.354, 783.6906, 1.401042, 1096.967, 813.398, 6.752037, 5491.891, 99.10662, 99.98214, 99.24895, 99.93231, 99.84908, 99.86372
9582.82228, 59.990307153382254, 59.98934658530532, 59.99158583325882, 22.981726895021072, 23.135735813085404, 23.085742403793873, 0.9999756677719202, 0.9999956184663906, 0.9999816103710082, 6462.853551267041, 6466.905621986826, 6482.5143469923605, 127.41924197440972, 20.437383178400523, 38.74227536837293, 6464.505033819348, 6469.066552934101, 6479.158196261849, 282.6787017964487, 281.20404992171643, 281.88946594622496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 760.607, 1.428568, 1087.09, 789.3408, 6.960649, 5494.403, 822.7299, 1.330946, 1095.363, 785.2995, 6.990035, 5489.229, 789.8898, 1.39118, 1099.423, 819.7004, 6.686297, 5481.198, 98.78703, 99.89564, 99.56621, 99.80905, 99.94617, 99.65461
9585.277680000001, 59.99045936641301, 59.99079792687374, 59.98871683508523, 22.98642998827657, 23.147740291294966, 23.101892935063837, 0.9999785730430728, 0.9999942369470761, 0.9999787339789556, 6457.869416756908, 6469.743835722613, 6473.972529067324, 121.99305148859412, 20.40840459725996, 41.01598521557412, 6462.245558440222, 6471.370835136635, 6476.7659350580825, 282.69989545922766, 281.20091751333536, 282.01149520373764, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 766.9355, 1.421608, 1090.158, 795.7028, 6.911099, 5499.148, 829.0387, 1.316957, 1091.879, 791.6299, 6.94315, 5496.412, 783.7668, 1.400494, 1097.713, 814.7101, 6.731345, 5489.063, 99.16708, 99.98311, 99.20268, 99.93037, 99.79101, 99.79859
9587.672240000002, 59.996213111593484, 59.99608425208303, 59.99368313690401, 22.961972646574033, 23.116595908656226, 23.08050209652529, 0.9999815287859514, 0.999993089737146, 0.9999788867440271, 6454.003758293041, 6459.415762205116, 6468.2550667580335, 130.86178293306784, 26.97572188975346, 40.3123924192239, 6457.000931280703, 6465.761180760747, 6470.884790090425, 282.7912075563024, 281.22164429456353, 281.90605985878005, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 766.8961, 1.422679, 1090.158, 795.6833, 6.911284, 5499.206, 829.4075, 1.314564, 1091.189, 793.2028, 6.931015, 5498.472, 780.4669, 1.405608, 1096.53, 823.9152, 6.633742, 5468.503, 99.17616, 99.98416, 99.16482, 99.96553, 99.68315, 99.45088
9590.15292, 59.994247424083575, 59.99720899635878, 59.99329327224282, 22.992316173490888, 23.120407621901844, 23.107363198361973, 0.9999785326827555, 0.9999917259099976, 0.9999781264536987, 6459.259559901068, 6475.171986392701, 6476.595157365603, 127.90210105895721, 23.15871317485653, 40.94095097882473, 6465.504939489525, 6472.962993734489, 6474.162439948186, 282.76873069668517, 281.27644246729767, 282.01866693297023, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 770.8193, 1.417682, 1092.577, 798.1931, 6.895259, 5499.821, 829.951, 1.314932, 1091.896, 791.6299, 6.942966, 5496.528, 783.7287, 1.400494, 1098.055, 819.6805, 6.686846, 5481.484, 99.32378, 99.99535, 99.18439, 99.93548, 99.7997, 99.66195
9592.63268, 59.99347746487961, 59.999579061968845, 59.99861313581996, 22.990007844514885, 23.15397573752759, 23.090460202350762, 0.9999873266106801, 0.9999903642706806, 0.9999764787108884, 6462.309358030522, 6477.058172490561, 6475.430601943153, 126.94589663025499, 25.85437929925638, 39.46807131368183, 6465.39985023678, 6475.169001741883, 6479.71551784221, 282.8023006602255, 281.31073426932204, 281.9599245794203, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 800.0, 773.1062, 1.414469, 1093.638, 801.9091, 6.859156, 5500.659, 829.0193, 1.316589, 1092.044, 797.8633, 6.893139, 5500.14, 777.4341, 1.408712, 1095.616, 819.7401, 6.68648, 5481.367, 99.44683, 100.0, 99.23309, 100.0, 99.58755, 99.65981
