TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
9609.16248, 60.00851903426215, 60.005645326671555, 60.01054033416929, 17.910133778839825, 18.034824543654498, 17.996849827484688, 0.999994909008398, 0.9999992409406413, 0.9999944176360376, 5022.0080246333, 5036.449907172786, 5036.423538782262, 80.99321308657665, 4.322527477004769, 20.925574953080968, 5026.387759917987, 5032.50504750144, 5040.451452379648, 282.57688737323497, 281.098488624076, 281.8369852090185, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 766.8961, 1.422857, 1090.268, 795.7028, 6.910915, 5499.213, 829.0193, 1.31622, 1091.927, 791.6105, 6.943334, 5496.358, 783.7287, 1.400311, 1097.521, 806.6981, 1.361531, 1100.396, 99.19571, 99.98429, 99.20713, 99.93238, 99.77321, 99.87111
9611.62096, 60.00989278092594, 60.011066647649805, 60.00619640664335, 17.919352878403426, 18.025621126267495, 18.010957728188664, 0.9999931570136743, 0.999999932984451, 0.999993629770281, 5022.303011361632, 5033.458370373221, 5041.090603794012, 81.72056902921042, -0.40987916303834027, 18.04113642359971, 5029.799181416753, 5033.144834998901, 5037.592597639002, 282.5804300169393, 281.12405557418685, 281.8068548666293, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 766.9749, 1.422322, 1090.263, 795.7028, 6.910915, 5499.212, 822.6716, 1.331498, 1096.041, 791.6299, 6.94315, 5496.189, 783.805, 1.400129, 1097.752, 800.6343, 1.376364, 1098.755, 99.1134, 99.98427, 99.63866, 99.93443, 99.79422, 100.0
9614.054320000001, 60.00406204615466, 60.0068516003778, 60.00879383789025, 17.909412777839552, 17.99849437865168, 18.00623143355115, 0.9999929687949349, 0.9999998972485655, 0.9999957942888662, 5022.031181833321, 5030.593478103441, 5036.394226605153, 82.12922016360653, 1.2996888233642494, 17.482352102558707, 5025.875254891463, 5029.673635591526, 5032.894096402857, 282.53683363210575, 281.10571496847575, 281.897428318092, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 773.2245, 1.414826, 1093.355, 801.9285, 6.858788, 5500.367, 816.8481, 1.343463, 1098.179, 796.1933, 6.911342, 5499.16, 780.5432, 1.404877, 1096.217, 798.7455, 1.378378, 1101.148, 99.41911, 100.0, 99.83306, 99.97722, 99.65466, 99.97544
9616.4292, 60.00336000257332, 60.000629395392956, 60.000510478380306, 17.923911671227103, 18.009692685573523, 18.012259287532025, 0.9999932313254567, 0.9999999615439491, 0.9999926843691533, 5024.502535966828, 5029.4891984615715, 5038.78629456865, 87.38589818467426, 2.307675374171822, 18.76638557568458, 5028.4741654073505, 5035.733757765406, 5035.286409734268, 282.56372185476454, 281.1763686499122, 281.8385916919995, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 769.0646, 1.419288, 1091.992, 795.7222, 6.911099, 5499.095, 822.924, 1.332603, 1096.3, 791.6105, 6.943334, 5496.417, 777.415, 1.407982, 1094.675, 800.4752, 1.375998, 1100.57, 99.23407, 99.98214, 99.55351, 99.93345, 99.62966, 100.0
9618.790200000001, 60.005564410965384, 60.00147844207995, 60.00290469555375, 17.889909500906814, 18.010827682495727, 17.984702735975358, 0.9999921078911516, 0.9999999548696339, 0.9999901533007707, 5017.298499377558, 5029.292237374614, 5028.435269230824, 84.4186580855694, 9.254169216433866, 20.564592526840897, 5017.758798930125, 5029.607060067749, 5028.488405017958, 282.6447297211053, 281.13199572426635, 281.86258290804875, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 777.2068, 1.409294, 1095.938, 790.2552, 6.95678, 5494.287, 828.9222, 1.317325, 1091.923, 785.2995, 6.990035, 5489.346, 771.2729, 1.415835, 1093.072, 806.7179, 1.363912, 1100.346, 99.62934, 99.9053, 99.21453, 99.80488, 99.25281, 100.0
9621.279480000001, 60.002998087878275, 60.0002950097058, 60.003466755728354, 17.907242565519216, 18.02610379384195, 18.008379251866586, 0.9999948974669765, 0.9999999116193024, 0.9999932706116953, 5026.541991704053, 5028.403183943098, 5034.665892271518, 88.42643433542844, 4.945652525992358, 16.00026728209832, 5024.598097112675, 5026.431026365078, 5036.813059536293, 282.6248357342964, 281.1305119562255, 281.91300354185586, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 773.1851, 1.414469, 1093.203, 795.7612, 6.910547, 5499.208, 822.7687, 1.332603, 1094.315, 791.6105, 6.94315, 5496.475, 777.5676, 1.408895, 1095.438, 800.3957, 1.375814, 1101.013, 99.38066, 99.98215, 99.48181, 99.9323, 99.50352, 100.0
9623.741600000001, 60.005131553068765, 60.00009265031215, 60.001362951685714, 17.854761214791395, 17.990033747766024, 17.956084784309656, 0.9999908987828013, 0.9999987911809772, 0.9999937779114968, 5008.064251763699, 5020.758096638344, 5019.898511677167, 81.08840848369164, 5.104755867195308, 18.90390076886706, 5008.230232482964, 5016.677163041339, 5014.8621120687785, 282.5605203018752, 281.25242804432884, 281.91558098327914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 779.7303, 1.406974, 1095.567, 789.3603, 6.960833, 5494.451, 829.0775, 1.316589, 1091.803, 785.2801, 6.990219, 5489.404, 771.1203, 1.415835, 1091.731, 806.8173, 1.363545, 1101.177, 99.59561, 99.89769, 99.2534, 99.80595, 99.31003, 100.0
9626.16964, 60.003690634778636, 60.00202661149431, 60.003419550142794, 17.88680988970845, 18.011532952560923, 17.988633340316042, 0.9999901254837593, 0.9999988926014128, 0.9999944741676563, 5021.236113363576, 5029.317929763215, 5028.200794089245, 83.02174614790965, 6.835529231560088, 18.683518776924984, 5012.620103072447, 5028.131104215314, 5025.156043943683, 282.6121660715739, 281.1549740540088, 281.90307236337213, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 785.9405, 1.398407, 1097.439, 783.0372, 7.006145, 5486.175, 835.4252, 1.300758, 1087.14, 779.6487, 7.029198, 5482.178, 767.0955, 1.4204, 1090.501, 809.8393, 1.357502, 1099.177, 99.76577, 99.74723, 98.80711, 99.66416, 99.14592, 100.0
9628.589320000001, 59.99754765926981, 59.99964405864583, 60.001469784558246, 17.88489562178264, 18.003562523479644, 17.972341708730912, 0.9999915523597895, 0.999999800550153, 0.9999954431625322, 5016.8350254848465, 5026.560863321321, 5027.171636902198, 80.17142903801732, 1.9357484840480765, 21.34604392747633, 5014.189685086915, 5022.498013968737, 5023.409682893986, 282.53519695585317, 281.14604254469003, 281.8064213196781, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 780.6373, 1.403404, 1098.013, 789.3798, 6.960649, 5494.569, 829.0969, 1.316589, 1091.739, 780.5225, 7.023314, 5480.017, 771.1394, 1.4162, 1092.203, 806.6384, 1.365377, 1099.54, 99.63326, 99.8988, 99.23667, 99.6529, 99.28983, 100.0
9630.9382, 60.00220919948968, 59.99960583350051, 60.00348469275406, 17.883636875574698, 17.98375860791439, 17.992295739845876, 0.9999946227766504, 0.9999997635892778, 0.9999944340652356, 5017.879960737939, 5021.099201677618, 5028.35149248873, 86.32128734949129, 3.2267897303033806, 15.470219474593705, 5017.607137943677, 5025.79587271463, 5027.663074564259, 282.56473123723765, 281.21689929728336, 281.96686543939694, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 789.7061, 1.392518, 1098.438, 794.2242, 6.923072, 5498.968, 824.3022, 1.328001, 1094.661, 772.6968, 7.073693, 5465.978, 777.5294, 1.408164, 1095.313, 800.4156, 1.374533, 1101.832, 99.85657, 99.98059, 99.50135, 99.38001, 99.5156, 100.0
9633.32328, 60.00093839074238, 60.001248837555075, 60.00024721759637, 17.895096301854785, 18.01912848152503, 17.9856898649903, 0.9999944593029962, 0.9999999405120491, 0.9999940806054, 5013.407493725119, 5027.918155511053, 5024.676236929644, 81.5705835125259, 1.1479402726108674, 13.98079441415939, 5014.718920919564, 5024.843059867428, 5029.7483899096615, 282.4650338906833, 280.98851190362154, 281.70461607148104, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 785.6842, 1.396801, 1097.606, 789.3603, 6.960833, 5494.457, 829.0775, 1.316404, 1091.86, 778.9691, 7.033611, 5479.274, 771.1966, 1.415835, 1092.546, 806.7577, 1.362813, 1101.473, 99.95918, 99.89782, 99.22788, 99.62176, 99.26977, 100.0
9635.6548, 59.9995212101215, 60.002458925308865, 60.001222990606635, 17.917233612630447, 18.03712248014295, 17.99130491695883, 0.999992735206011, 0.9999996327945052, 0.9999933971857946, 5014.82595580441, 5023.292980165378, 5022.723392344496, 82.93242028910117, 2.2297677380890946, 23.9372633780539, 5014.137477069363, 5023.594514292314, 5026.10399192041, 282.3323745167052, 280.8080160792076, 281.71638858459244, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 792.1901, 1.387699, 1100.957, 795.7028, 6.910915, 5499.206, 829.0969, 1.31622, 1091.865, 778.9885, 7.033611, 5479.332, 771.1966, 1.415835, 1092.707, 800.3559, 1.376181, 1100.06, 99.92746, 99.98527, 99.21245, 99.6207, 99.27495, 100.0
9637.995640000001, 60.0047219790223, 60.005574138358035, 60.00504725202254, 17.91457630848014, 18.042404864370308, 18.024004827457354, 0.9999925119226439, 0.9999995463124067, 0.9999947423388769, 5023.692038571041, 5029.145287058987, 5032.270947311872, 85.08627656214776, 4.959960203114633, 17.920208886909563, 5021.885929866075, 5031.520317480518, 5033.7267272735835, 282.43779720519524, 280.8883002484664, 281.6660555846077, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 798.4003, 1.379668, 1100.241, 801.9285, 6.858788, 5500.267, 835.4446, 1.301126, 1086.492, 785.2801, 6.990219, 5489.346, 764.902, 1.424235, 1088.756, 794.2126, 1.385703, 1100.813, 100.0, 100.0, 98.7706, 99.80797, 98.97639, 99.95152
9640.38952, 60.004098225747256, 60.003164018676046, 60.00726107668591, 17.908580442387947, 18.03156451443933, 18.00065801766296, 0.9999951923724459, 0.9999993320334915, 0.9999931920599998, 5022.217104602311, 5035.214425179276, 5030.512613601543, 81.07661186183395, 3.98676680569406, 17.83146018893433, 5022.2925556660575, 5030.76007268445, 5033.159943989265, 282.5057935205049, 281.094033216214, 281.83165499473023, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 792.1901, 1.38877, 1100.417, 795.6833, 6.911099, 5499.095, 829.1163, 1.31622, 1091.289, 779.6293, 7.025704, 5482.123, 771.3301, 1.416748, 1092.139, 800.3162, 1.375448, 1099.832, 100.0, 99.98835, 99.25428, 99.66106, 99.3266, 99.98329
9642.82336, 60.008285190507486, 60.0077652624732, 60.00870367346979, 17.922233490655174, 18.02197221503125, 18.034064533140523, 0.9999936604563588, 0.9999995517503364, 0.9999951370909945, 5023.9010603238385, 5032.917657444869, 5042.116651877988, 85.39255758112154, 1.7659085651271198, 16.488741897915588, 5023.23259201578, 5029.8089445508, 5041.518600245106, 282.6591266719766, 281.1757825583626, 281.8763417933092, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 799.1888, 1.377883, 1101.019, 803.2905, 6.842947, 5499.774, 826.3599, 1.324504, 1093.645, 789.6298, 6.954733, 5495.612, 777.3578, 1.409625, 1095.915, 806.7577, 1.362813, 1099.986, 100.0, 99.99449, 99.42088, 99.90651, 99.57069, 99.9589
9645.25892, 60.00767656565083, 60.00468163588424, 60.004366104699926, 17.908424077879598, 18.039544129147778, 18.000650753610962, 0.9999919996829459, 0.9999992936977898, 0.999992391500019, 5020.014863074299, 5033.639531364774, 5034.211965912293, 84.91784612587844, 3.5817975922473124, 16.93256936672924, 5017.4504129471825, 5030.341756845893, 5033.000715401651, 282.4562582146191, 281.09922486211593, 281.84328809261063, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 798.9128, 1.379133, 1100.806, 801.9675, 6.858603, 5500.49, 829.0193, 1.316773, 1091.414, 785.2995, 6.990035, 5489.288, 771.2157, 1.416565, 1092.768, 800.3758, 1.374533, 1100.283, 100.0, 100.0, 99.2181, 99.80595, 99.34119, 100.0
9647.595560000002, 60.00624856440214, 60.00237811830064, 60.00764938683097, 17.919428492725988, 17.99079826930268, 18.022264203052252, 0.9999931669075007, 0.9999999926660234, 0.999996040849008, 5022.807834438071, 5032.219977449995, 5040.3227604614685, 88.42659990810319, 2.2901616198851116, 14.736170727134322, 5028.979359906492, 5029.92268329212, 5038.999137152278, 282.5142556577099, 281.2233290678362, 281.86348214480597, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 798.3806, 1.377527, 1101.053, 801.948, 6.858603, 5500.379, 822.8463, 1.330762, 1095.002, 785.2801, 6.990035, 5489.293, 771.1966, 1.417113, 1092.977, 806.539, 1.362996, 1099.366, 100.0, 100.0, 99.53926, 99.80393, 99.32887, 100.0
9649.98724, 60.004835813394216, 60.007189180600896, 60.00570372788118, 17.89580509152245, 18.02101600381892, 18.002414829474883, 0.9999958815670678, 0.9999981822350511, 0.999995472151329, 5025.885801481484, 5029.743854214693, 5034.725032707793, 90.82435385672186, 5.8042133444178035, 17.140143247519063, 5026.102110158359, 5028.347673832241, 5037.906542628266, 282.6261707958214, 281.1995964789107, 281.88748281290304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 792.0324, 1.389127, 1099.852, 795.7028, 6.910915, 5499.324, 816.3433, 1.344752, 1097.892, 778.9885, 7.033611, 5478.993, 764.9592, 1.424418, 1089.893, 813.0402, 1.351276, 1098.769, 99.98517, 99.9832, 99.82187, 99.61665, 99.03394, 99.88667
9652.41812, 60.007226952804075, 60.00849540334982, 60.0078362297804, 17.913132769642964, 18.01149513556288, 18.022742959345198, 0.9999940652345557, 0.9999999977949029, 0.9999950790530276, 5019.575535093481, 5029.49247583428, 5038.648243388776, 85.579857326553, 4.6976285672230915, 11.716791102581283, 5024.975875013178, 5031.854058959131, 5035.294047595284, 282.612962182127, 281.17153746639514, 281.8640026687721, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 798.3214, 1.378597, 1100.168, 801.9285, 6.858972, 5500.378, 822.7881, 1.329658, 1093.847, 785.2801, 6.990219, 5489.234, 771.2729, 1.4162, 1093.059, 808.5867, 1.359883, 1099.408, 100.0, 100.0, 99.57339, 99.80286, 99.31801, 99.96544
9654.81056, 60.00750192300066, 60.00467432205829, 60.00374103315953, 17.91215363547884, 18.047396358167497, 18.006580485444534, 0.9999925668711088, 0.9999996675687076, 0.9999959485963218, 5018.853829769937, 5039.2772639518635, 5034.027389183437, 84.57689743773926, 6.750692457996593, 17.24566648145401, 5021.861933728157, 5037.791365611323, 5031.550132569923, 282.483373507156, 281.09885663519583, 281.75826516928856, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 798.3017, 1.378062, 1100.146, 795.7028, 6.911099, 5498.966, 823.7004, 1.329105, 1095.018, 786.9501, 6.973855, 5492.93, 774.6873, 1.411817, 1094.717, 817.7122, 1.341937, 1096.82, 100.0, 99.98416, 99.53266, 99.87006, 99.51831, 99.72526
9657.198240000002, 59.998331860674334, 60.001637108812794, 60.002281022519384, 17.909155477603854, 18.02570361697391, 18.00831479077482, 0.9999950124454746, 0.9999994544089228, 0.9999948903142485, 5024.520556649638, 5034.329707636354, 5038.691595280697, 86.35335876611794, 2.680016979423044, 14.869552768210724, 5028.67435822306, 5033.639036456151, 5041.988246847283, 282.41007431512196, 281.1144937237192, 281.80871983554357, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 802.3235, 1.370923, 1100.026, 792.765, 6.931177, 5498.119, 824.4575, 1.327449, 1094.968, 785.3771, 6.989116, 5489.459, 771.3874, 1.416565, 1092.938, 813.0998, 1.351276, 1098.481, 100.0, 99.95687, 99.53417, 99.80694, 99.31117, 99.86048
9659.5884, 59.992486963748135, 59.991098090287984, 59.99570022133861, 17.926046004785174, 18.03668307651021, 17.999883437462234, 0.9999941248358165, 0.9999988996596153, 0.999995175396085, 5020.499009332843, 5034.383274619534, 5033.848990007374, 84.39782070759338, 6.772788665463395, 20.256559578382166, 5022.187641597517, 5034.566087608247, 5035.595285365959, 282.4910715894972, 281.1350720637966, 281.85067527765216, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 804.5316, 1.366997, 1099.588, 789.3408, 6.960464, 5494.457, 829.0387, 1.316773, 1091.695, 791.5911, 6.943334, 5496.3, 777.5485, 1.40926, 1095.659, 813.0203, 1.351459, 1098.545, 100.0, 99.89782, 99.26263, 99.93133, 99.5539, 99.86633
9661.930680000001, 59.98697356759516, 59.98791452294498, 59.99030491168014, 17.910440439571616, 18.02324962208007, 17.986955149600345, 0.9999943340432205, 0.9999995107612315, 0.9999938387960067, 5017.8809546084085, 5036.075433407378, 5032.515792881442, 88.36572098345152, 4.241542096945295, 13.769178045540684, 5023.827981617341, 5034.973441569153, 5032.177091516208, 282.4532364017153, 281.0761054259775, 281.7466413937475, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 811.0768, 1.355575, 1098.921, 783.0178, 7.00633, 5486.121, 835.4446, 1.300942, 1087.009, 797.8245, 6.893139, 5499.799, 783.7668, 1.399946, 1097.183, 806.6782, 1.363362, 1099.882, 99.90047, 99.7442, 98.81764, 99.99708, 99.85148, 99.98784
9664.3498, 59.985927556748365, 59.98607295492981, 59.98392304796943, 17.915766533580015, 18.043750410394594, 18.005132150907254, 0.9999940461630882, 0.999999070350106, 0.999993956854117, 5023.0269621028165, 5036.0159275419155, 5037.710819126268, 88.32282088457988, 2.137566033803523, 19.290489373688615, 5027.616103440756, 5035.27986500985, 5038.965021476338, 282.48723001227927, 281.18218289681624, 281.78625866357163, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 804.6104, 1.367175, 1100.794, 789.3603, 6.960464, 5494.286, 829.0775, 1.31622, 1092.03, 791.5717, 6.94315, 5496.357, 777.5294, 1.409808, 1095.113, 813.0004, 1.351459, 1098.717, 100.0, 99.89769, 99.27404, 99.93035, 99.65687, 99.86132
9666.704720000002, 59.98668026439258, 59.986302305705536, 59.98201390176006, 17.939463787771345, 18.038936855449396, 18.0499816223968, 0.9999961115010212, 0.9999998845688087, 0.9999958496519754, 5028.430223669854, 5031.176921963372, 5039.98971554525, 92.54086071223162, 4.52305433642141, 15.07421558931901, 5030.293523327906, 5038.869667888004, 5042.258848408062, 282.5140224327154, 281.2784400674989, 281.8427744204679, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 804.6301, 1.368425, 1101.401, 789.3603, 6.960833, 5494.338, 829.1357, 1.316773, 1091.803, 797.8633, 6.893507, 5499.747, 784.549, 1.399033, 1098.669, 815.1873, 1.346881, 1097.58, 100.0, 99.89982, 99.20757, 99.99399, 99.85104, 99.79888
9669.14624, 59.987244929126376, 59.98336949674765, 59.985838811022106, 17.92162386324161, 18.043111851577503, 18.014275530387575, 0.9999936678236636, 0.9999987283567636, 0.999994060178858, 5023.386841161633, 5036.961502906507, 5038.808190089327, 87.38400227368993, 6.840028042988706, 18.205564153720957, 5026.657967174654, 5037.793538010492, 5037.9476038080375, 282.5629033931898, 281.09546689690796, 281.8267010926007, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 798.282, 1.379133, 1101.047, 794.9829, 6.917178, 5498.298, 823.9528, 1.328369, 1094.316, 800.7567, 6.87273, 5500.268, 784.2819, 1.399946, 1097.674, 812.901, 1.351459, 1098.49, 100.0, 99.97101, 99.48191, 100.0, 99.74385, 99.8986
9671.504120000001, 59.99186204429226, 59.98931734959395, 59.99074605657237, 17.928859110313997, 18.066234402741376, 18.015805472034945, 0.9999921782463504, 0.999999687186322, 0.9999934610560536, 5024.291305493411, 5031.4928775596845, 5035.264942612556, 86.96626571429215, 2.5598135364193695, 20.22176512393932, 5025.23705676855, 5033.628500683591, 5037.268766626462, 282.28750332557547, 280.9357731928388, 281.6181630906006, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 800.9829, 1.372708, 1099.754, 789.3408, 6.960464, 5494.398, 829.0969, 1.316773, 1091.352, 797.8633, 6.893323, 5500.086, 783.7859, 1.400311, 1096.616, 819.3823, 1.338092, 1097.257, 100.0, 99.89777, 99.24895, 99.99804, 99.69096, 99.66675
9673.87484, 59.992050327181644, 59.992283546356774, 59.99071914880122, 17.90447292665782, 18.013084916688854, 17.986964722770654, 0.9999946296284942, 0.9999983988395825, 0.9999934610716937, 5020.698107240336, 5026.6017743138245, 5029.177180042454, 91.98705128380197, 7.119390937099979, 16.294248480081592, 5019.00658864065, 5024.3482982671785, 5027.297196934453, 282.5808797147809, 281.09539734218265, 281.74261402732196, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 792.1507, 1.387521, 1100.297, 783.0762, 7.006145, 5486.122, 835.4058, 1.300574, 1086.898, 791.6105, 6.943518, 5496.358, 777.4341, 1.408347, 1095.118, 825.6647, 1.324724, 1093.789, 99.8993, 99.74627, 98.78647, 99.93344, 99.548, 99.43398
9676.24876, 59.99982460741074, 59.99618988035332, 59.99712180338702, 17.919816670641676, 18.05253521135533, 18.022401131608486, 0.9999919274902636, 0.9999990185315561, 0.9999961517874502, 5025.154950694427, 5033.622947289317, 5032.896845957149, 82.10016247263957, 8.408837874583469, 19.171403279258698, 5021.491456777212, 5037.848857393412, 5033.528347047578, 282.5752252752153, 281.21373266989445, 281.8108079647555, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 798.5186, 1.376991, 1101.196, 789.3408, 6.96028, 5494.168, 829.0387, 1.316589, 1091.806, 797.8633, 6.893323, 5499.975, 783.7097, 1.399581, 1096.922, 819.3226, 1.338641, 1096.573, 100.0, 99.89569, 99.25373, 99.99495, 99.71878, 99.73312
9678.692360000001, 60.00199268592336, 60.00105853901473, 60.004098484806214, 17.9257526412024, 18.054053956350796, 18.004212399716767, 0.9999890095808597, 0.9999999806725602, 0.9999964155981674, 5024.342207998758, 5031.846262062332, 5038.125723452338, 87.29591389843563, 4.6715454731975115, 16.088151834874736, 5028.959602375036, 5029.646560386633, 5036.527391098318, 282.6694538834497, 281.1965673552885, 281.768385527597, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 792.2296, 1.387342, 1100.067, 789.3408, 6.960464, 5494.227, 829.0581, 1.316589, 1091.865, 791.5911, 6.943334, 5496.469, 777.4341, 1.408164, 1094.931, 819.3425, 1.339007, 1096.713, 100.0, 99.8947, 99.25906, 99.93547, 99.5302, 99.69977
9681.18728, 60.006853832584014, 60.00980315207648, 60.01133615476127, 17.902765821966273, 18.007636275225625, 17.990774702539635, 0.9999946895004954, 0.9999969057869893, 0.9999917444043334, 5020.528823612278, 5033.0986769589035, 5030.514834237572, 84.57662291222891, 4.8225681066219295, 19.136565584969418, 5021.497307227533, 5030.48868054882, 5033.013374876894, 282.5524850170368, 281.29320813474607, 281.93808276861023, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 785.8222, 1.396623, 1098.822, 795.7028, 6.910915, 5499.026, 823.1763, 1.32929, 1094.423, 786.9113, 6.978452, 5492.817, 773.9815, 1.411634, 1094.792, 817.2351, 1.342487, 1097.202, 99.89147, 99.98632, 99.49158, 99.85975, 99.52515, 99.78784
9683.56932, 60.01042426828706, 60.00790162899237, 60.00442719739401, 17.909609944363897, 18.025375972261962, 18.004015631394147, 0.9999938805433226, 0.9999969896756769, 0.9999912811976458, 5025.539604729258, 5036.996784190724, 5031.476167054025, 86.41100771272886, 8.205564476904783, 19.427864782593588, 5024.635717776232, 5036.478155859719, 5034.808066579259, 282.6199122362795, 281.1836394159231, 281.8289051090582, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 792.2098, 1.387342, 1100.805, 792.6677, 6.935229, 5498.179, 829.0581, 1.31622, 1091.866, 791.5911, 6.943518, 5496.411, 777.4722, 1.408164, 1095.602, 813.0203, 1.351093, 1098.426, 100.0, 99.95691, 99.25916, 99.93547, 99.5988, 99.92885
9686.0254, 60.01250194847193, 60.013605736559036, 60.01416549435801, 17.922191179428985, 18.042171233737992, 18.008361676669296, 0.9999929829570832, 0.9999995424887274, 0.9999913022381782, 5022.787066715433, 5035.039097320507, 5032.463573155789, 83.91411031096328, 9.629233224305153, 16.28692852545214, 5022.274450320045, 5033.51147923584, 5034.425170590709, 282.59583193454915, 281.14256743552613, 281.91391876669496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 797.3948, 1.379847, 1100.644, 801.8896, 6.858972, 5500.49, 835.4058, 1.300574, 1086.617, 797.8439, 6.893323, 5500.081, 783.7287, 1.399946, 1097.63, 806.7179, 1.363179, 1100.224, 100.0, 100.0, 98.78157, 100.0, 99.77108, 100.0
9688.37348, 60.014805686295766, 60.01410401589742, 60.01306675051866, 17.89936450289766, 18.023966128244954, 17.997321250826584, 0.9999929384530886, 0.9999997860264471, 0.9999932666012638, 5024.122358446903, 5035.047344541759, 5039.590315874587, 83.66702343262102, 6.4651828050384665, 19.082711073450355, 5025.46026945804, 5035.3102339356465, 5034.982608685786, 282.6585403147154, 281.21425674923415, 281.83646614516834, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 792.0521, 1.389127, 1100.17, 795.7222, 6.911284, 5499.265, 829.0969, 1.317141, 1091.976, 791.5911, 6.943334, 5496.299, 777.5867, 1.408895, 1096.171, 813.0203, 1.351093, 1098.772, 99.98176, 99.98931, 99.21245, 99.93141, 99.57396, 99.887
9690.729800000001, 60.012179842692056, 60.00979528229254, 60.00960745513572, 17.94091476057509, 18.057220076263278, 18.01635831099745, 0.9999934284339972, 0.9999997468146891, 0.999992190536707, 5034.502625902619, 5038.957338610036, 5040.673206114363, 85.54767076818325, 2.758015807372203, 17.921726789276363, 5031.375086216344, 5042.337637396815, 5047.0844696215945, 282.60474719840823, 281.1268670684569, 281.91519910729403, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 798.3017, 1.37824, 1100.848, 801.948, 6.858788, 5500.374, 829.1357, 1.316589, 1091.919, 797.8633, 6.893139, 5499.916, 783.7859, 1.399946, 1097.288, 813.0402, 1.351459, 1098.544, 100.0, 100.0, 99.26394, 99.99601, 99.831, 99.86624
9693.106520000001, 60.014521618177795, 60.01565653418081, 60.01549894796849, 17.903224346170234, 18.02645979519148, 17.98198649145674, 0.9999939220364576, 0.999999043568361, 0.9999922087376798, 5021.721994737391, 5033.52414469226, 5034.60515645847, 84.7699423899121, 5.587964918540308, 21.371382742467176, 5026.353722454093, 5036.834088015397, 5038.518030215236, 282.5260871303251, 281.07908579397974, 281.9124939166462, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 804.7287, 1.36664, 1100.071, 808.2711, 6.801503, 5497.572, 822.9045, 1.330946, 1095.505, 804.252, 6.83798, 5499.677, 789.7563, 1.392641, 1099.018, 817.2549, 1.342853, 1097.909, 100.0, 99.9595, 99.53201, 99.99991, 99.92807, 99.73518
9695.440200000001, 60.01088640722307, 60.0096939003399, 60.007327417498836, 17.925720578525535, 18.049066652014517, 18.01554071025369, 0.9999925482390524, 0.9999998663105815, 0.9999936935345793, 5027.374795119564, 5037.811891388915, 5039.699336609634, 82.86005768597352, 10.494467510918412, 19.91559531669941, 5028.632918003475, 5038.356714055811, 5037.876332099665, 282.4866696056748, 281.0324275041852, 281.85098891325833, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 798.42, 1.37949, 1101.446, 801.9285, 6.858972, 5500.433, 829.1163, 1.316957, 1092.03, 797.8439, 6.892955, 5499.916, 783.8813, 1.400677, 1097.948, 818.09, 1.339557, 1096.663, 99.98956, 100.0, 99.20224, 99.99505, 99.76226, 99.69528
9697.84128, 60.00614553664217, 60.00746779063369, 60.00756561224982, 17.91072817297989, 18.03606274980683, 17.98854919942294, 0.999992567236099, 0.9999995344922435, 0.9999916500856251, 5019.691602842687, 5030.333624220388, 5031.921657040601, 81.66897482643617, 6.911193798317072, 18.246989854881747, 5020.780145612179, 5032.099223698472, 5029.669117504441, 282.69823303442973, 281.13756345778967, 281.8714949861482, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 796.3499, 1.383059, 1100.095, 799.127, 6.887891, 5499.967, 832.9211, 1.305728, 1087.726, 792.4649, 6.939656, 5496.478, 777.3387, 1.408712, 1095.465, 825.6448, 1.323991, 1093.393, 100.0, 100.0, 98.88282, 99.93864, 99.58631, 99.39796
9700.24812, 60.00278140155609, 60.00037085971692, 59.99952599758158, 17.92463378648124, 18.040713280141816, 18.006638417271855, 0.9999926563215759, 0.999998850103951, 0.9999942185782855, 5026.972928085783, 5036.328255188434, 5037.686277400513, 80.60090631288358, 5.775271031253396, 18.796062579054734, 5026.455141613249, 5038.643216615958, 5040.294871951524, 282.60291213420214, 281.16953274704423, 281.894269208483, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 798.5186, 1.377705, 1100.263, 801.948, 6.858603, 5500.261, 829.1357, 1.316589, 1091.459, 797.8827, 6.892955, 5499.859, 783.8622, 1.400859, 1097.496, 819.4022, 1.338092, 1096.446, 100.0, 100.0, 99.23309, 99.99611, 99.81277, 99.66675
9702.615720000002, 59.999658455947106, 60.00405303798378, 59.99905789268544, 17.91821844127816, 18.031325182167116, 17.99831056117086, 0.9999902345119251, 0.9999985197465939, 0.9999934277859789, 5021.829257344925, 5034.458779060522, 5032.217258097378, 84.21009875422305, 5.753568584847926, 19.146901212995317, 5031.019694191086, 5035.8285698633135, 5036.749844857517, 282.59223669883556, 281.1676666038097, 281.871954391841, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 791.993, 1.387878, 1100.375, 795.7222, 6.911099, 5499.265, 829.0969, 1.31622, 1091.69, 791.5717, 6.943518, 5496.305, 777.3959, 1.408712, 1095.616, 819.3226, 1.338092, 1096.296, 99.94083, 99.98117, 99.21777, 99.93239, 99.58712, 99.68634
9705.0406, 60.00133155817225, 60.0022725977922, 59.999533324521224, 17.93464171460045, 18.024513827914475, 18.027396006730573, 0.9999929579879263, 0.9999995207631669, 0.999994501465871, 5025.634221034167, 5021.9082427066405, 5023.8585992801345, 78.28874444541088, 5.245606287644023, 16.898908584024753, 5019.263034384084, 5028.546504171069, 5033.962888465906, 282.55574424985446, 281.0834401240081, 281.88795100992166, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 785.7828, 1.398229, 1098.889, 789.3408, 6.960649, 5494.227, 822.6522, 1.332235, 1094.564, 785.2606, 6.990219, 5489.234, 771.1394, 1.417113, 1093.029, 813.0402, 1.350727, 1098.537, 99.80053, 99.89363, 99.5044, 99.80595, 99.36489, 99.86557
9707.49976, 59.998166547411, 59.99708213531181, 60.00015836457636, 17.91973163753221, 18.05099704347628, 18.007476612669787, 0.9999926607343954, 0.9999991046907903, 0.9999935707218932, 5022.814047526473, 5039.512075862417, 5038.490076449126, 83.43724335495949, 5.6698302552322275, 19.19889124709755, 5025.660986448644, 5035.973992082021, 5034.926469947265, 282.60773284429945, 281.1115382080913, 281.8977227578433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 792.1113, 1.389127, 1099.15, 795.7222, 6.910915, 5499.382, 829.0775, 1.31622, 1091.812, 791.5911, 6.943334, 5496.188, 777.415, 1.40853, 1095.716, 815.2668, 1.347431, 1098.053, 99.9213, 99.98214, 99.20669, 99.93142, 99.60917, 99.82494
9709.90796, 60.005462388854525, 60.00027288803751, 59.997734095623365, 17.918127459664575, 18.03260411596264, 18.00676519757689, 0.9999922852710623, 0.9999990296902539, 0.9999952943707971, 5022.621453965584, 5038.413594345771, 5033.769487074154, 85.21381677034037, 4.432124332634885, 16.450149779925596, 5025.348164511726, 5035.081154556716, 5033.604309867294, 282.4779986701018, 281.22828345062703, 281.85065356752835, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 792.4267, 1.386271, 1100.222, 796.9674, 6.897285, 5500.082, 831.8146, 1.307937, 1089.068, 795.5331, 6.909135, 5499.513, 782.775, 1.400311, 1097.808, 806.6384, 1.363179, 1099.544, 99.92227, 100.0, 98.98494, 99.98974, 99.77377, 99.98668
9712.37324, 60.00367882963836, 60.00244272179233, 60.002203286187225, 17.918657204180143, 18.04065998615181, 18.0047866710925, 0.9999932231989818, 0.999999333636424, 0.9999941558244968, 5025.834874989478, 5032.53249470505, 5036.917102952581, 86.11639154902673, 5.94241355317763, 20.94134596201593, 5026.897636918404, 5030.584036816895, 5034.395441003228, 282.5157799195795, 281.02547010622186, 281.80270726593557, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 793.5307, 1.385201, 1100.533, 796.1113, 6.910363, 5499.32, 829.1746, 1.316036, 1091.807, 791.5911, 6.943518, 5496.305, 777.5867, 1.40926, 1095.412, 813.06, 1.351276, 1098.704, 100.0, 99.98523, 99.25383, 99.93343, 99.60006, 99.84631
9714.73624, 60.002931114430616, 60.00296926502188, 60.004227404120364, 17.917073061831168, 18.04535180017471, 18.003324797650123, 0.9999924995888595, 0.9999994414474649, 0.9999931178284175, 5028.48317117408, 5035.6966430312805, 5038.518426832283, 83.16831078380608, 8.723557367402464, 19.102910271530163, 5030.990862627977, 5040.500746137666, 5047.39684950248, 282.6274432532663, 281.1207614111006, 281.9269960113076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 798.3806, 1.378954, 1099.283, 801.9285, 6.858788, 5500.49, 829.1163, 1.316957, 1091.289, 797.8633, 6.892955, 5499.688, 783.9195, 1.400677, 1097.764, 813.0004, 1.351459, 1098.262, 100.0, 100.0, 99.25993, 99.99293, 99.79734, 99.84056
9717.2258, 59.99878029074132, 60.006298736035326, 60.009078345350396, 17.928406412507737, 18.025381271776524, 18.038295686700245, 0.9999957504895365, 0.999998934045566, 0.999993315034079, 5030.185921749266, 5032.764583356499, 5027.9897248654925, 90.66495903645139, 10.25148158169759, 16.920528778413882, 5022.058061668003, 5033.66769226426, 5036.844630188874, 282.52449786043115, 281.2327243203963, 281.8954440863099, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 804.8273, 1.365391, 1100.301, 808.1738, 6.802608, 5497.621, 822.7493, 1.331314, 1095.145, 804.1161, 6.838348, 5499.73, 790.0234, 1.39118, 1099.032, 819.3425, 1.338824, 1096.396, 99.91089, 99.9544, 99.5572, 99.99375, 99.91128, 99.67092
9719.68088, 60.00872110315645, 60.00778236719247, 60.00753593997289, 17.91791280247478, 18.04343330398877, 17.999814436745805, 0.9999940978480123, 0.9999995863442408, 0.9999932166957699, 5021.881777823192, 5035.206398887787, 5034.309648611119, 88.32468580841322, 2.6220257464590304, 18.545757609414522, 5027.738821932608, 5036.364116582684, 5035.472465915106, 282.6931817392314, 281.2371118008517, 281.84908228811594, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 798.4397, 1.37824, 1099.66, 801.948, 6.858603, 5500.32, 829.0193, 1.317325, 1091.692, 797.8633, 6.893507, 5499.969, 783.6906, 1.400129, 1097.248, 816.5193, 1.342487, 1097.977, 99.96771, 100.0, 99.2433, 99.99804, 99.82032, 99.81468
9722.02756, 60.006007738620575, 60.00558782077748, 60.00721754873717, 17.901871073698636, 18.018483757891257, 17.988118605856947, 0.9999942753455261, 0.9999993829912669, 0.9999928633114848, 5019.827966035112, 5027.5531440216755, 5029.0135431111385, 86.23258211126495, 6.56171157127892, 19.732035533962517, 5023.2457657741525, 5031.333071694292, 5029.248850524107, 282.56136790594917, 281.15219123202843, 281.73778917715913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 798.4003, 1.37824, 1100.291, 801.1114, 6.870945, 5500.149, 831.4458, 1.309778, 1089.412, 794.5427, 6.925315, 5497.848, 778.3687, 1.407982, 1095.881, 825.3665, 1.325273, 1093.565, 99.98567, 100.0, 99.03909, 99.95946, 99.5362, 99.41363
9724.43108, 60.009868579669096, 60.0079000086198, 60.00929278912638, 17.918650582041565, 18.03688170821706, 18.00207359041474, 0.9999934538130225, 0.9999994888247073, 0.9999931649087084, 5024.421640800732, 5034.139578848481, 5037.112624150682, 83.62506262106422, 6.312074015833673, 10.710965931274586, 5024.151574289912, 5035.453866441207, 5039.857800349537, 282.6174238750996, 281.1442764062916, 281.91023464704205, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 796.5076, 1.38181, 1100.932, 800.5472, 6.865235, 5500.372, 829.3493, 1.316404, 1091.847, 797.8633, 6.893323, 5499.858, 783.8622, 1.401042, 1098.15, 819.3226, 1.338275, 1096.924, 99.95639, 100.0, 99.19538, 99.99697, 99.68298, 99.71895
9726.87728, 60.004889671533505, 60.01064225717952, 60.01143481151106, 17.924337774839334, 18.039132358470276, 17.98959478124097, 0.9999937055695086, 0.999999986082812, 0.9999925105386881, 5025.147327263916, 5035.767598794054, 5035.029031271662, 84.09112694664918, 5.195767585965811, 17.335573671329257, 5025.526425086682, 5036.657996570992, 5038.838418868915, 282.69943042859, 281.23562606956284, 281.9130013345349, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 0 1 1), 5500.0, 800.0, 792.131, 1.389305, 1100.543, 795.7028, 6.910915, 5499.319, 829.0581, 1.316773, 1091.69, 791.5911, 6.94315, 5496.417, 777.5485, 1.407982, 1095.321, 819.3624, 1.338641, 1096.05, 99.93652, 99.98621, 99.19214, 99.93344, 99.51924, 99.71361
