TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
9877.364720000001, 60.01602182863009, 60.013839363580864, 60.01843636843836, 17.886618615374385, 18.009213842989475, 17.981564584944643, 0.999994518217242, 0.9999982392945996, 0.9999967104564981, 5017.136307851965, 5029.53693765121, 5028.277159457107, 90.77452874593519, 7.769955038320489, 19.794507592485843, 5020.369411597914, 5029.324046594122, 5030.611352675498, 282.6173996550865, 281.19147855356715, 281.9033789759672, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 780.5386, 1.404832, 1097.21, 789.4965, 6.959543, 5494.63, 830.4363, 1.313091, 1091.04, 768.619, 1.419893, 1091.479, 796.9475, 6.900462, 5499.506, 823.438, 1.329485, 1094.379, 99.69971, 99.89989, 99.12947, 99.22669, 99.99357, 99.50132
9879.78784, 60.01623480929915, 60.017903773232256, 60.0171115659738, 17.873778618356898, 17.994676024888392, 17.946920098276813, 0.9999905590668117, 0.9999982902195325, 0.9999930719732573, 5012.579784719579, 5021.694606233423, 5020.877225569527, 89.37505447246895, 9.240298441950472, 19.75618427775248, 5011.56918401983, 5023.658394453103, 5020.21757910984, 282.67769293480336, 281.2423609395516, 281.89199621804715, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 774.3285, 1.412863, 1094.521, 789.5159, 6.959359, 5494.631, 830.3975, 1.313459, 1090.265, 768.4247, 1.420261, 1091.504, 796.9475, 6.900827, 5499.722, 829.7006, 1.314469, 1091.47, 99.46384, 99.89786, 99.15901, 99.19231, 99.99259, 99.22319
9882.137040000001, 60.02401864263166, 60.01787786119766, 60.0210718409101, 17.89327637888456, 18.01966139061897, 17.981003935649785, 0.9999913459689986, 0.999997792926754, 0.9999957663255649, 5016.206209350534, 5029.572742861469, 5029.956905594145, 87.90618649502335, 7.088964370574558, 16.005858971915472, 5020.062444020222, 5031.500802351598, 5028.439136596228, 282.60182532664544, 281.13981733543756, 281.8137611213735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 767.9803, 1.420716, 1091.156, 795.8, 6.90981, 5499.155, 836.687, 1.297997, 1085.975, 762.3273, 1.426696, 1087.772, 803.1468, 6.850422, 5500.167, 835.0685, 1.303116, 1087.345, 99.18795, 99.98227, 98.66068, 98.88701, 99.99814, 98.84812
9884.532720000001, 60.015967966089015, 60.0168019808771, 60.014124683856146, 17.86719684168993, 18.006239649626668, 17.958016146996517, 0.9999939996274565, 0.9999987630429048, 0.9999933615277403, 5016.09063664536, 5027.695032796733, 5023.479762918412, 89.2882142483138, 3.3195369139698414, 19.234593260877773, 5018.01877166877, 5034.222153343979, 5028.3133684448185, 282.4553721463507, 281.09094345023334, 281.7971899095875, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 774.3876, 1.412685, 1094.898, 789.5938, 6.958807, 5495.458, 830.4169, 1.313643, 1090.876, 766.0363, 1.424122, 1090.347, 800.4191, 6.866676, 5500.435, 829.641, 1.314469, 1091.183, 99.53478, 99.90846, 99.16912, 98.99322, 100.0, 99.14991
9887.01884, 60.01020965100519, 60.012212081390956, 60.01542084577621, 17.877880296197695, 18.00161055162048, 17.977865577230432, 0.9999947921087385, 0.9999999570816641, 0.9999934406229605, 5017.73504284224, 5027.333736360163, 5029.313456113225, 88.39584709978408, 7.3927569341447, 16.373373409598116, 5017.241930902099, 5024.66500105497, 5024.934891161044, 282.5745604788318, 281.2824358610515, 281.82525993946996, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 766.1863, 1.424107, 1089.841, 799.3604, 6.88126, 5500.895, 825.9134, 1.325792, 1093.614, 756.1716, 1.433315, 1083.846, 809.575, 6.789608, 5496.877, 823.3983, 1.330034, 1094.716, 99.1216, 100.0, 99.41809, 98.62681, 99.92597, 99.52742
9889.472880000001, 60.00542255344982, 60.008471860019284, 60.013849116713985, 17.881013790403475, 18.002270514988986, 17.96893713687807, 0.99999482339897, 0.9999983905912834, 0.9999940706840208, 5015.8779758764995, 5028.898884757347, 5027.145801085688, 86.51230499347571, 8.096836838725949, 16.697099323079783, 5013.953588042106, 5030.694292709837, 5029.618026951839, 282.5799433254455, 281.1756611299106, 281.7302949034608, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 768.1381, 1.421787, 1092.178, 795.839, 6.909995, 5499.326, 830.3975, 1.313275, 1090.487, 762.4827, 1.427064, 1088.532, 803.2231, 6.8475, 5499.77, 829.7205, 1.315202, 1091.289, 99.22934, 99.98741, 99.15499, 98.88043, 100.0, 99.166
9891.886960000002, 60.008623978713494, 60.009717986193145, 60.00994495201954, 17.905685113190255, 18.006780021758996, 17.979922561255975, 0.9999969061292447, 0.999998496052538, 0.9999963395395086, 5024.662527750663, 5029.208349051566, 5035.353430866913, 93.96397649015057, 2.180503108798632, 16.484222080211566, 5021.513866079998, 5036.937353841966, 5035.4381550615235, 282.60613868063774, 281.39747017524405, 281.8336585192625, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 768.0198, 1.421787, 1091.423, 795.8195, 6.909995, 5499.325, 824.1275, 1.328185, 1094.316, 762.2496, 1.427064, 1087.908, 803.204, 6.8475, 5499.599, 823.4182, 1.329119, 1094.88, 99.27841, 99.98632, 99.51765, 98.89931, 100.0, 99.53318
9894.260680000001, 60.00772938015063, 60.00954906473524, 60.00617911861344, 17.884921127706445, 17.9938363528076, 18.01632944757898, 0.9999933500709002, 0.9999995589358187, 0.9999935860454411, 5021.056295571921, 5035.6032299747085, 5034.316209015195, 87.4219258547082, 1.9409201663432896, 16.389631861026828, 5019.1735461253365, 5029.614423947329, 5034.451906360393, 282.67245534367373, 281.13706630527304, 281.755099625288, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 774.6636, 1.413577, 1095.01, 789.5159, 6.959543, 5494.631, 817.741, 1.342543, 1097.42, 768.4636, 1.420629, 1091.688, 796.9475, 6.900279, 5499.731, 817.8514, 1.341388, 1096.614, 99.49753, 99.90303, 99.76409, 99.20508, 99.9937, 99.76871
9896.684360000001, 60.00426401172738, 60.00780258899841, 60.00422923562294, 17.898864122224136, 18.002005228217804, 17.984657851488027, 0.9999945850358897, 0.999999024390206, 0.99999611664953, 5019.463694587174, 5031.195209000255, 5032.545131670225, 92.24414510466204, 3.729144857064739, 15.993434311190867, 5022.6275289920595, 5034.744610641072, 5031.843805205055, 282.6782420065841, 281.0855400790679, 281.6767126192639, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 768.1183, 1.421251, 1091.701, 795.8195, 6.910179, 5499.213, 824.1663, 1.327817, 1094.361, 762.2496, 1.427064, 1087.559, 799.6943, 6.877634, 5499.798, 823.438, 1.329668, 1094.525, 99.23503, 99.99148, 99.51145, 98.89753, 100.0, 99.52775
9899.1, 60.003394928240944, 60.005030087000854, 59.99960415833894, 17.883064978805827, 17.99541515207785, 17.948711073651765, 0.9999948511053479, 0.9999985423390347, 0.9999937167281941, 5015.083275212402, 5027.260501955736, 5024.171201689146, 85.60583594866876, 6.768076332349665, 20.61411137293453, 5015.7650707677685, 5024.360514813649, 5018.299676459405, 282.67840461512594, 281.2462581131289, 281.6412927712237, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 766.6003, 1.423571, 1090.421, 798.232, 6.885681, 5500.287, 828.2234, 1.318613, 1091.437, 756.5406, 1.434051, 1083.604, 790.8245, 6.949588, 5495.607, 829.6608, 1.315019, 1090.773, 99.12775, 100.0, 99.27092, 98.5081, 99.91875, 99.15983
9901.487920000001, 59.99439822037026, 59.98776396572017, 59.9961490369147, 17.880657843366077, 18.01348435950476, 17.966334974702672, 0.999995215190943, 0.9999986060258625, 0.9999914812214773, 5022.436542510204, 5030.554512187737, 5028.11772089655, 91.39794632880648, 9.698868284270475, 15.009746631392545, 5019.377397915488, 5034.465031594468, 5028.530422268536, 282.60739404335544, 281.30530947750685, 281.72701159913476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 767.5663, 1.421251, 1091.555, 795.8973, 6.90981, 5499.272, 824.2245, 1.327633, 1094.647, 762.2302, 1.427248, 1087.505, 796.9666, 6.900644, 5499.563, 823.4182, 1.329485, 1094.47, 99.23088, 99.98841, 99.512, 98.86275, 99.99057, 99.49591
9903.99644, 59.997652623238004, 59.99235305888034, 59.99770783126708, 17.863490760570603, 18.007502177702857, 17.96942048584114, 0.9999939630254102, 0.9999982608740208, 0.9999952765211524, 5017.454431946542, 5029.2594489231315, 5034.492409757828, 86.7348072914051, 7.353259696480791, 16.847766489448986, 5015.9232495324095, 5024.809293300739, 5026.954258615604, 282.4224728779776, 281.096021654705, 281.78607751832226, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 761.7505, 1.428568, 1088.016, 802.0648, 6.857499, 5500.722, 824.2051, 1.328185, 1094.254, 756.1522, 1.433315, 1084.432, 790.7673, 6.949588, 5495.494, 823.438, 1.329302, 1094.589, 98.90913, 100.0, 99.47626, 98.58331, 99.91875, 99.49633
9906.466400000001, 59.99318241231365, 59.99837037373518, 60.00028946598108, 17.87460830711982, 17.970538030686317, 17.96618808747912, 0.999994763474384, 0.9999992722926871, 0.9999956230418352, 5011.969930849707, 5028.937129659173, 5026.986495208081, 86.93622967593456, 4.341910206671855, 15.18751071899078, 5019.555769381852, 5024.9414478491, 5028.197772939826, 282.5360215987389, 281.2312539783332, 281.91443219503543, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 755.2446, 1.434815, 1084.202, 808.5045, 6.801871, 5497.969, 817.7993, 1.342359, 1097.483, 749.5305, 1.440118, 1079.798, 784.4536, 6.995792, 5488.178, 817.7321, 1.341205, 1096.619, 98.53706, 99.95333, 99.80298, 98.12993, 99.78365, 99.7542
9908.92208, 60.00680624949343, 60.00037655530345, 60.00068495979457, 17.8655615217058, 17.999313469301477, 17.96350129530722, 0.9999936509584842, 0.9999993995266435, 0.9999943641899967, 5016.946448296718, 5030.584204620535, 5024.263961720374, 86.56207284019911, 9.588025672026106, 18.47988374746069, 5013.899257303137, 5027.352046927141, 5024.081138695059, 282.4516350606146, 281.1520453962603, 281.7797593941109, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 761.6519, 1.428568, 1087.843, 802.0648, 6.858051, 5500.267, 824.1663, 1.328185, 1094.192, 756.1716, 1.434234, 1084.538, 790.7673, 6.949588, 5495.494, 823.4182, 1.329119, 1094.534, 98.94683, 100.0, 99.51765, 98.50013, 99.91863, 99.49591
9911.28496, 59.997347073494836, 59.99849138354038, 60.009271712069015, 17.903527379886764, 17.985955777654837, 17.957239041299356, 0.9999939138439027, 0.9999974421135907, 0.9999936053715179, 5014.84397196304, 5031.963222284225, 5026.2665612606015, 88.1446011321309, 11.21383595148086, 18.718119547223296, 5018.80675636003, 5027.651663271715, 5025.071809682541, 282.35692155321055, 281.136465668248, 281.77642464205263, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 762.8348, 1.426962, 1089.576, 799.4772, 6.884575, 5500.041, 827.6799, 1.318245, 1091.995, 760.8515, 1.428351, 1087.459, 796.8903, 6.901192, 5499.562, 829.6608, 1.314652, 1090.892, 99.05098, 100.0, 99.27092, 98.89991, 99.99061, 99.16066
9913.668640000002, 59.999113027715524, 60.00096940520256, 60.00192787325389, 17.870719050559764, 17.99277154191549, 17.964682379866908, 0.9999952939423672, 0.9999988410742056, 0.9999948606099707, 5013.117052933031, 5032.518290291727, 5027.826319925858, 81.05229357689132, 8.1837968409327, 20.29368579680454, 5017.23224816794, 5025.71755416056, 5030.108015525821, 282.57495779003244, 281.2049963231177, 281.75794947578703, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 763.0122, 1.427498, 1088.447, 802.0453, 6.857683, 5500.209, 824.244, 1.327633, 1094.526, 755.9775, 1.434051, 1083.628, 790.7673, 6.949588, 5495.659, 823.438, 1.329485, 1094.525, 98.94056, 100.0, 99.50092, 98.57268, 99.91967, 99.50091
9916.05968, 59.99929594888694, 59.99623069752208, 60.000927587299195, 17.891415179805794, 18.01232449611839, 18.00356060067898, 0.999994452521933, 0.9999979249654593, 0.9999933638771641, 5019.725279907978, 5031.395111158115, 5031.261584987764, 90.25818229474498, 7.477556336176804, 15.601678813109174, 5023.820677793026, 5031.953722043768, 5034.086407261585, 282.42390400644416, 281.2092584474281, 281.8976426175873, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 768.0592, 1.421251, 1091.486, 795.839, 6.909995, 5499.443, 824.1857, 1.327817, 1094.598, 762.3467, 1.427064, 1087.786, 796.9666, 6.900462, 5499.671, 823.4182, 1.329119, 1094.466, 99.22457, 99.98323, 99.49571, 98.90584, 99.99161, 99.51209
9918.46492, 59.993671926441856, 59.99684498594545, 59.997092257181585, 17.899278281531064, 18.00991651258566, 18.01108930402507, 0.999994820093684, 0.9999994488175785, 0.9999956165154308, 5021.927082106982, 5032.376058734742, 5031.126195487847, 90.04675557934934, 3.8362879748731302, 14.738823059478705, 5018.086300337521, 5030.832666448127, 5036.394385001287, 282.319794019071, 281.21506919109436, 281.74682224702093, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 774.4862, 1.413756, 1094.83, 789.5159, 6.959175, 5494.52, 817.8187, 1.342359, 1097.26, 768.4636, 1.420077, 1091.508, 803.2612, 6.846952, 5499.77, 817.1556, 1.343219, 1097.318, 99.52863, 99.90303, 99.74954, 99.20641, 99.99441, 99.7796
9920.94224, 59.993627502739656, 59.99445634732319, 59.99738759560417, 17.905360661947753, 18.01916494747648, 17.994028732662436, 0.9999923007870388, 0.9999995578145884, 0.9999946697082829, 5021.951909492742, 5034.016121799161, 5033.069304353843, 92.25088989652886, 6.667167999117055, 15.735979520420415, 5021.236556355489, 5030.047758843689, 5036.962342366812, 282.50078892808654, 281.23820707392593, 281.82370892363247, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 767.9409, 1.42143, 1091.548, 795.839, 6.910179, 5499.438, 824.2245, 1.328001, 1094.478, 762.3661, 1.42688, 1087.999, 796.9857, 6.900462, 5499.616, 823.4182, 1.329119, 1094.584, 99.23025, 99.98534, 99.50668, 98.868, 99.99161, 99.50624
9923.36088, 59.99728835747727, 59.99553065552561, 60.00782569972998, 17.878790508109823, 18.007212024780788, 17.960756958049526, 0.9999938045035955, 0.9999982286924678, 0.9999920537804667, 5012.66634164371, 5028.69305938858, 5025.397095576158, 87.4198067711286, 8.234909569645424, 15.253942642299194, 5012.987588180842, 5028.6582036266755, 5025.691290585422, 282.4496862370252, 281.19831485134836, 281.78790432215186, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 767.8029, 1.422322, 1090.778, 797.2009, 6.898758, 5500.196, 826.6122, 1.321006, 1092.698, 757.5309, 1.43166, 1084.183, 791.8737, 6.944109, 5495.671, 829.5813, 1.314835, 1090.956, 99.1868, 100.0, 99.33687, 98.65873, 99.91989, 99.16142
9925.86864, 59.9897830346084, 60.000721951566724, 60.00142048496486, 17.90692265168364, 18.01993208604141, 17.991529656018916, 0.9999932299512846, 0.9999992865364129, 0.9999944184126524, 5018.372357813083, 5036.051091603086, 5031.669955628951, 89.85837049617976, 9.2015030850323, 20.379396869160132, 5019.154938199238, 5034.180758301322, 5030.185440635264, 282.4500893456454, 281.21697980957543, 281.819941838039, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 766.8961, 1.422143, 1091.281, 796.053, 6.908337, 5499.498, 824.2634, 1.328001, 1094.638, 762.2691, 1.427248, 1087.913, 796.9666, 6.900462, 5499.614, 823.4579, 1.328936, 1094.343, 99.23283, 99.98534, 99.47495, 98.89227, 99.98962, 99.48056
9928.26944, 60.001915705993625, 59.99697508500982, 59.99642948316802, 17.89384017657879, 18.015826805412082, 17.97423990183476, 0.9999955282098824, 0.999998504330816, 0.9999938135084154, 5018.453881616156, 5028.410353307651, 5028.904028225883, 93.03442715214851, 5.287455006335676, 18.986818689309302, 5017.758757175805, 5030.69430931645, 5034.357036033261, 282.3057322025565, 281.12164933246237, 281.71305096236375, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 761.7308, 1.428747, 1087.843, 802.0648, 6.857867, 5500.551, 824.1663, 1.327633, 1094.705, 755.9581, 1.433683, 1083.788, 790.7673, 6.949588, 5495.551, 823.4182, 1.328936, 1094.754, 98.89344, 100.0, 99.4767, 98.57753, 99.91667, 99.48098
9930.639720000001, 60.00038468503919, 59.99847960131667, 60.00094046668745, 17.874504501804413, 17.97073399019032, 17.97302884281724, 0.9999957596275537, 0.9999989280989265, 0.9999943489198541, 5014.060738492956, 5025.71905526006, 5026.661169845705, 86.90985952925212, 6.634532771448221, 17.15305870221289, 5020.345738809392, 5023.183059115069, 5032.90442623702, 282.5847747163752, 281.1932510089714, 281.89336342213863, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 755.5403, 1.435172, 1083.893, 808.3683, 6.800766, 5497.686, 817.8381, 1.341807, 1098.089, 749.6276, 1.439934, 1079.294, 784.4536, 6.995975, 5487.955, 817.0959, 1.342853, 1097.768, 98.53431, 99.95338, 99.82491, 98.16869, 99.77959, 99.7957
9932.98624, 60.004847603224555, 60.005946941353066, 60.00199873541719, 17.884317252269017, 18.011177213069235, 17.97595480273443, 0.9999971664443178, 0.9999986579386118, 0.9999906692994596, 5018.036277849013, 5024.537924925498, 5021.698730699079, 84.76768071047945, 4.7858489767045285, 18.163672010577102, 5014.880555349233, 5028.176832501129, 5025.30176649865, 282.4169329072341, 281.04560553408817, 281.6405627119654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 761.9476, 1.428211, 1087.943, 802.1231, 6.857499, 5500.214, 823.7004, 1.328737, 1094.504, 756.1328, 1.434051, 1083.498, 790.7673, 6.949588, 5495.602, 823.4182, 1.329119, 1094.475, 98.92161, 100.0, 99.51811, 98.49839, 99.91771, 99.49633
9935.380280000001, 60.00500531041678, 60.007436988402745, 60.010771742678784, 17.873642140967004, 17.998800258837193, 17.965959551002562, 0.999990659892831, 0.999998311766296, 0.9999917284312047, 5011.810421651998, 5026.879797511572, 5021.817898316378, 84.47868776896098, 10.477429759973802, 16.783701907930265, 5012.537206704696, 5024.196051105555, 5020.496350743457, 282.5111228643639, 281.19056862104026, 281.8582054302972, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 761.8293, 1.42839, 1088.105, 802.0258, 6.85934, 5500.08, 824.7292, 1.325608, 1093.415, 747.1808, 1.442692, 1076.664, 794.1626, 6.923107, 5498.879, 828.0704, 1.317948, 1091.162, 98.91729, 100.0, 99.42564, 97.87717, 99.97289, 99.19513
9937.75792, 60.01330361665764, 60.0109372912535, 60.013765528571874, 17.886272094524834, 18.002366506460096, 17.970306971723023, 0.999994553154519, 0.9999989985288027, 0.9999938634934127, 5011.323195262971, 5026.356618506528, 5024.338670515719, 88.98545460408809, 3.682304700786517, 17.652545201822477, 5015.955495310564, 5025.567956085718, 5028.187025228175, 282.5348761559689, 281.222894417823, 281.84529862748735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 766.068, 1.424285, 1089.957, 799.3409, 6.876102, 5500.385, 825.3311, 1.325608, 1093.887, 749.8024, 1.440118, 1079.217, 790.8054, 6.949771, 5495.553, 823.4977, 1.329851, 1094.347, 99.12775, 100.0, 99.44285, 98.17348, 99.91774, 99.54309
9940.158640000001, 60.02562602522329, 60.01952809577252, 60.024969149173536, 17.888261839387162, 17.999795248188317, 17.96825873283872, 0.9999938668745688, 0.9999990855063561, 0.9999948969390304, 5017.838185351859, 5032.291907644373, 5030.583181583345, 89.56275077492393, 3.1404676106576517, 19.145019156309445, 5014.855263215794, 5028.565239839199, 5033.024040273463, 282.5389235443571, 281.12139318568626, 281.753723779118, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 768.0395, 1.420894, 1091.37, 795.839, 6.909995, 5499.155, 824.2051, 1.328185, 1094.303, 743.433, 1.44545, 1074.757, 797.0048, 6.900644, 5499.56, 823.4778, 1.329485, 1094.872, 99.20933, 99.98528, 99.51721, 97.71085, 99.99262, 99.53776
9942.498720000001, 60.021651572591985, 60.02387103974544, 60.0217450183685, 17.874866273457314, 18.004392438768473, 17.97336900885876, 0.9999969291726256, 0.9999995482439737, 0.9999944295748628, 5014.835809646611, 5029.549049011475, 5030.29107955849, 85.96563688836682, 6.045219614145822, 17.492910234057945, 5016.218084838615, 5025.717271581053, 5030.847917349198, 282.6391463158008, 281.1423107735462, 281.8201915632949, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 774.4862, 1.413756, 1093.865, 789.5159, 6.959175, 5494.52, 817.8769, 1.341438, 1097.495, 737.1609, 1.450047, 1068.777, 803.204, 6.8475, 5499.822, 817.2351, 1.343219, 1097.823, 99.52861, 99.89895, 99.74627, 97.23938, 99.99536, 99.71249
9944.983760000001, 60.0312293647449, 60.02491582100927, 60.02452698029779, 17.88738749291768, 18.00490549604081, 17.981216888725417, 0.9999910712995315, 0.9999996206068491, 0.9999939243738656, 5016.386213399763, 5027.197953102307, 5032.578930954162, 86.14317117654582, 6.2177355114549755, 18.049017947884067, 5014.3230562977415, 5024.743155787701, 5027.7395596245315, 282.3184799175816, 281.0504287534917, 281.974059319485, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 768.1183, 1.420716, 1091.073, 795.8195, 6.909995, 5499.325, 823.7198, 1.329105, 1094.818, 743.4719, 1.445082, 1075.009, 796.9475, 6.900462, 5499.67, 823.1796, 1.329668, 1094.378, 99.19503, 99.98632, 99.54808, 97.72674, 99.99259, 99.53102
9947.3796, 60.03346062046026, 60.033416610064236, 60.028572420592276, 17.872419447271614, 18.003962348267915, 17.931554086299982, 0.9999942552074687, 0.9999995009917109, 0.9999942932268876, 5017.49524158505, 5023.863031615534, 5021.425899656919, 92.07902367641213, 9.105352248292547, 17.71813516462157, 5013.03018633971, 5020.076419979116, 5021.963314753311, 282.70011582984483, 281.050013203087, 281.6429415751723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 768.1972, 1.421251, 1091.523, 795.8195, 6.909995, 5499.554, 824.244, 1.326897, 1093.884, 743.569, 1.445634, 1076.028, 795.4215, 6.913063, 5498.464, 826.0623, 1.322343, 1092.906, 99.2341, 99.98429, 99.50048, 97.75434, 99.97199, 99.34914
9949.74984, 60.03377902388039, 60.026268197512046, 60.02929026935164, 17.87467644847134, 18.006248127929936, 17.970391855694025, 0.9999954521517362, 0.9999983929990922, 0.9999938023793998, 5007.931679263644, 5026.627575676493, 5039.074699765284, 90.618870058001, 5.782045678767645, 14.511210509757802, 5018.432428896184, 5021.997650267839, 5029.174725089797, 282.47656684084416, 280.98698414238845, 281.6588791432798, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 762.3025, 1.427676, 1088.965, 801.0142, 6.870392, 5500.541, 827.9517, 1.31935, 1092.998, 745.7633, 1.443795, 1076.07, 795.9556, 6.905027, 5499.394, 823.6169, 1.328753, 1094.735, 98.91597, 100.0, 99.35033, 97.82317, 99.98722, 99.51999
9952.17912, 60.026588897244245, 60.02938530723226, 60.032224625722, 17.868289802585448, 18.012428270337118, 17.97191493522931, 0.9999957753507338, 0.9999989749058156, 0.9999947645574734, 5019.80787168796, 5028.337622124159, 5034.509806764172, 85.94395220428305, 8.34938502941634, 16.0946081772895, 5018.751063725782, 5026.482898248001, 5029.7588998449755, 282.4918862460467, 281.10605206798846, 281.90487577701555, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 763.6036, 1.42607, 1088.843, 801.053, 6.86284, 5500.375, 824.244, 1.327633, 1094.473, 749.8606, 1.439934, 1079.711, 790.7673, 6.949588, 5495.665, 823.4182, 1.329485, 1094.702, 98.98432, 100.0, 99.49614, 98.14628, 99.91771, 99.54235
9954.5274, 60.02629016428997, 60.02955919275791, 60.0302694992991, 17.884859480387146, 17.961767886389396, 17.973948842000727, 0.9999933732230483, 0.9999987770167091, 0.9999954816820338, 5010.30918993711, 5015.888851847598, 5029.226561553037, 86.75044930869763, 4.360567414022171, 16.294166342853828, 5015.269864100731, 5023.1736999271825, 5027.231363031397, 282.4811383255067, 281.04020514696145, 281.8392914824265, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 755.4615, 1.434993, 1083.41, 808.3683, 6.800397, 5497.176, 817.7993, 1.341254, 1097.363, 756.0746, 1.433867, 1083.492, 784.4345, 6.996158, 5488.067, 817.1158, 1.342303, 1097.591, 98.49045, 99.95654, 99.75888, 98.5353, 99.77853, 99.7796
9956.92496, 60.02684822799028, 60.025515353933685, 60.03022412328785, 17.87350671768792, 18.014311362509726, 17.975549752654977, 0.9999931592379315, 0.9999994770919072, 0.9999946717022358, 5013.254030640448, 5025.250470906574, 5027.976323691424, 88.01373756089717, 6.03969080801653, 18.754754233065796, 5018.266750330429, 5030.803964797705, 5027.20143515666, 282.475861020223, 280.9782550261746, 281.74708036384084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 761.9673, 1.427498, 1088.078, 801.948, 6.858419, 5500.377, 824.0693, 1.327817, 1094.927, 749.647, 1.439934, 1079.401, 790.7673, 6.949771, 5495.659, 823.4579, 1.328936, 1094.986, 98.82665, 100.0, 99.47703, 98.11324, 99.91967, 99.49057
9959.32308, 60.02268209683122, 60.02152764720225, 60.02021837009124, 17.85598515988688, 17.995131477445096, 17.956172863058995, 0.9999952141137647, 0.9999991505427546, 0.9999941296427867, 5012.65366806813, 5020.730241802731, 5021.945404470596, 84.55030298145948, 10.716307237555611, 16.181595626099806, 5015.58057969802, 5022.267377338347, 5022.14118737259, 282.384382084463, 281.0638178463019, 281.7737211017153, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 761.8688, 1.428211, 1088.215, 802.0648, 6.857499, 5500.097, 824.244, 1.328185, 1094.24, 749.647, 1.440118, 1079.29, 790.7482, 6.949771, 5495.612, 823.5772, 1.328203, 1094.013, 98.92729, 100.0, 99.47495, 98.1661, 99.92082, 99.50128
9961.67228, 60.02066633941011, 60.01823117104641, 60.024172851352645, 17.870771882019707, 18.009537023647525, 17.956384159425774, 0.9999941638935966, 0.9999985779557504, 0.9999923731138801, 5018.073070130169, 5027.157519305068, 5027.325934299802, 86.72927425632861, 3.7797092369928578, 18.477114231332052, 5016.831692718539, 5029.918101325112, 5021.829305376929, 282.64592297668975, 281.1628739510662, 281.69982202958977, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 767.9803, 1.421073, 1091.281, 795.8195, 6.910363, 5499.272, 830.4169, 1.314196, 1091.739, 745.0448, 1.443428, 1077.066, 794.8683, 6.920733, 5497.942, 826.0425, 1.324175, 1093.735, 99.22794, 99.99037, 99.2476, 97.82663, 99.96118, 99.42902
9964.0334, 60.0230313411592, 60.0196168175597, 60.02199399683634, 17.877442084420704, 18.007661075120883, 17.95690191183755, 0.9999908982143604, 0.9999993183599872, 0.9999952746554858, 5019.252018563318, 5030.326276679549, 5022.671205778101, 87.62549651081508, 4.400726833912813, 16.874629391777887, 5017.910194975379, 5029.018113881657, 5029.331988729497, 282.62169552406135, 281.1566739564086, 281.87261648079624, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 762.5785, 1.425891, 1089.192, 799.8273, 6.880155, 5500.104, 824.1857, 1.328001, 1094.075, 744.8701, 1.444715, 1075.1, 796.8712, 6.901192, 5499.614, 823.4182, 1.329119, 1095.049, 99.01605, 100.0, 99.51601, 97.73499, 99.99557, 99.54852
9966.46312, 60.02512516954784, 60.02360109170487, 60.01569128690378, 17.849408145454383, 17.988643999822212, 18.00346842705429, 0.9999919314965717, 0.9999984448786815, 0.9999942691879647, 5018.3146972152435, 5022.134679475842, 5031.228309759928, 92.17472908936594, 4.582301874268978, 16.503567054701307, 5023.138933788574, 5025.414264412058, 5032.724357667204, 282.47086297481565, 281.165305278963, 281.6003078475605, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 772.4951, 1.41554, 1093.997, 790.5471, 6.95457, 5494.64, 817.7993, 1.341807, 1097.202, 736.9861, 1.45115, 1069.851, 803.2994, 6.847135, 5500.316, 817.076, 1.343219, 1097.422, 99.40956, 99.90753, 99.7731, 97.22082, 99.99733, 99.75935
9968.80796, 60.015947912474076, 60.02047467750021, 60.022574189119595, 17.884363529017342, 17.99945736044781, 17.97243972089072, 0.9999958110212857, 0.9999995919810035, 0.9999929489262103, 5017.456019996156, 5025.738148148717, 5031.718804298391, 83.2341769146069, 3.3309920407409663, 18.153784826940864, 5019.9769652881605, 5028.025576455052, 5027.169388793073, 282.46603410480583, 281.16326665565595, 281.7637879840556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 768.2563, 1.421073, 1090.858, 795.8195, 6.909995, 5499.384, 823.3704, 1.330762, 1095.224, 743.2195, 1.445266, 1074.394, 796.9285, 6.900827, 5499.563, 823.3585, 1.329119, 1094.42, 99.21595, 99.98739, 99.56443, 97.66869, 99.99066, 99.53818
9971.170960000001, 60.02401425899527, 60.02405152681817, 60.02326119645271, 17.879090608651016, 17.993358215568183, 17.957786364525138, 0.9999919167334868, 0.9999997167727355, 0.9999949787860954, 5017.124162936862, 5024.563685190411, 5022.734406357222, 86.5099114619843, 6.532375532835658, 17.722614525460585, 5012.74578692663, 5023.4698991522155, 5018.869562522258, 282.3895251475846, 281.1207694892551, 281.73237128817516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 768.0986, 1.420359, 1091.025, 795.839, 6.90981, 5499.266, 824.2245, 1.328185, 1094.138, 743.4136, 1.444899, 1074.215, 796.9475, 6.900644, 5499.511, 823.4778, 1.328936, 1094.302, 99.22932, 99.98632, 99.52611, 97.74563, 99.99366, 99.53276
9973.539920000001, 60.02190688464567, 60.02592106836558, 60.02440268556125, 17.907768917197128, 18.022114534648225, 17.98483413260187, 0.9999947328091581, 0.9999994652131649, 0.9999931376721498, 5022.668314761544, 5030.56157556708, 5035.878478658868, 85.4602301688983, 6.810862894620641, 17.491196998411965, 5017.485465044281, 5031.841447903929, 5025.600301611777, 282.4647343575168, 281.0836718132461, 281.7963866717933, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 761.8885, 1.42839, 1087.865, 802.0648, 6.858051, 5500.491, 830.4557, 1.312907, 1090.871, 749.8024, 1.440118, 1079.827, 790.7482, 6.949588, 5495.831, 829.4819, 1.316667, 1091.65, 98.91727, 100.0, 99.12339, 98.1647, 99.91571, 99.23952
9975.916200000001, 60.030840409606185, 60.02769762990555, 60.03198593909199, 17.88116511172592, 18.011972349264102, 17.980444993693958, 0.9999942947400463, 0.9999978608951886, 0.999992250176611, 5013.9013793976455, 5025.840868721945, 5032.028480901343, 84.30830478427254, 2.001834899464029, 19.37709010008689, 5014.929118395709, 5027.917475053979, 5027.351901337967, 282.4568564123187, 280.99819323359355, 281.7806000310182, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 768.1183, 1.421251, 1091.381, 795.839, 6.910179, 5499.325, 824.1857, 1.328001, 1094.584, 745.2972, 1.443979, 1077.167, 794.3343, 6.926394, 5497.641, 823.3983, 1.329119, 1094.36, 99.24843, 99.98632, 99.49647, 97.88734, 99.9557, 99.47481
9978.320160000001, 60.02811698234191, 60.029306379364364, 60.03137549810927, 17.891038343285587, 17.990667722247764, 17.983833297372986, 0.9999959838884791, 0.9999998889224639, 0.9999955378975275, 5017.942331013803, 5022.306647034489, 5031.001247842887, 90.64866916065762, 2.8476452681652518, 15.578934204021152, 5015.0512649240045, 5020.950625648763, 5027.189840803498, 282.4367659825788, 281.0444379325366, 281.71891411444886, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 760.9224, 1.429104, 1086.982, 804.3994, 6.837605, 5499.506, 820.6334, 1.336652, 1096.619, 754.8706, 1.435522, 1083.934, 784.9877, 6.995245, 5488.12, 817.1158, 1.343402, 1096.667, 98.81025, 99.98961, 99.6619, 98.50245, 99.78458, 99.78995
9980.78096, 60.022549484025035, 60.02069515638034, 60.0257279273681, 17.891179272965225, 18.01285446088413, 17.97079782115861, 0.9999927628810991, 0.9999989697695617, 0.9999924127758832, 5012.704554134025, 5021.968580034058, 5031.115380760151, 87.39921205216388, 8.146657659382186, 17.555571655507038, 5018.25468436873, 5023.931047098629, 5024.8614875845005, 282.4396239215825, 281.05663688147985, 281.8036566696398, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 760.4493, 1.429282, 1087.218, 802.0453, 6.858051, 5500.265, 823.2346, 1.330578, 1095.492, 749.8995, 1.43975, 1079.58, 790.7482, 6.949588, 5495.548, 822.9211, 1.329668, 1095.135, 98.86766, 100.0, 99.5263, 98.09608, 99.92172, 99.55629
9983.143520000001, 60.01992447182272, 60.0196530299574, 60.02130341031521, 17.881096054460805, 18.00113689227244, 17.95856035052452, 0.9999928434220227, 0.9999992066829914, 0.9999930798361121, 5016.857263758646, 5029.928396310105, 5026.953576797214, 88.13999363983226, 6.2661416847458895, 16.931702744617667, 5014.432754017705, 5019.296558884821, 5019.442777100213, 282.5416662158712, 280.9147391174402, 281.66045220750146, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 761.7505, 1.427319, 1087.173, 802.0453, 6.858235, 5500.434, 824.2245, 1.327633, 1094.352, 749.8218, 1.439199, 1079.648, 790.7482, 6.949588, 5495.551, 823.3983, 1.329119, 1094.88, 98.85912, 100.0, 99.53829, 98.14841, 99.91675, 99.53318
9985.59872, 60.01667337902072, 60.01834033139582, 60.019453654197974, 17.905248688243013, 18.0065990926663, 17.98757821986268, 0.99999321854098, 0.999998239841088, 0.9999925948701887, 5015.962807773604, 5030.327815107035, 5029.015004354183, 88.72342502349625, 4.247230878997925, 22.5602729697855, 5022.3703768664345, 5028.653299041701, 5033.931587150906, 282.28482021226534, 281.0222058515911, 281.7302953350561, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 767.9015, 1.421073, 1091.496, 795.8195, 6.909995, 5499.324, 830.4169, 1.313091, 1090.144, 743.433, 1.446186, 1074.709, 796.9285, 6.900644, 5499.613, 829.7006, 1.315019, 1090.773, 99.18272, 99.9863, 99.14282, 97.69941, 99.98959, 99.15983
9987.9392, 60.01479109433369, 60.018217296155825, 60.01569265349468, 17.890260989429784, 17.99761241547842, 17.975781965904382, 0.9999931488355196, 0.9999997054189098, 0.9999935586864331, 5019.935544376441, 5027.573451572258, 5028.549138143, 87.00252145698153, 8.463417055823584, 21.87367922271733, 5018.268251583899, 5026.631354027977, 5031.163206106327, 282.4530285506272, 281.18077803388593, 281.74854465030893, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 761.6913, 1.42839, 1087.676, 802.0453, 6.858419, 5500.152, 824.2245, 1.327633, 1094.865, 749.8024, 1.44067, 1079.054, 791.9308, 6.940822, 5497.576, 823.3983, 1.329668, 1094.415, 98.87821, 100.0, 99.48071, 98.09448, 99.93798, 99.4909
9990.315560000001, 60.01533647810307, 60.01576969141804, 60.01469263465541, 17.873322613664786, 17.98594000115177, 17.97102846647777, 0.9999942239397552, 0.9999999673947165, 0.9999934227479408, 5018.489471833596, 5021.95286904684, 5030.138772217164, 88.79624782378346, 3.697029062923775, 15.35703543279169, 5020.293424718526, 5019.183097124313, 5028.025283682723, 282.4562572523562, 281.0826723164683, 281.7039761342897, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 768.0198, 1.421608, 1091.098, 795.839, 6.912205, 5499.021, 823.3316, 1.330026, 1096.117, 741.0251, 1.448024, 1071.749, 800.8387, 6.862658, 5500.477, 818.09, 1.342303, 1097.487, 99.27412, 99.9808, 99.5376, 97.43036, 100.0, 99.74
9992.686360000002, 60.00951865506806, 60.01294125340804, 60.01427258239879, 17.88897258819414, 18.008695813482618, 17.970285910809025, 0.9999928085281167, 0.9999993487665749, 0.9999935123552626, 5017.389630537824, 5029.801574610765, 5032.050340850179, 85.00604451055324, 6.439032626642643, 19.833456155618478, 5020.2614955453655, 5026.797544471378, 5025.2077859676265, 282.4358590110655, 281.0710684683462, 281.77338943356233, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 771.8444, 1.417146, 1093.013, 793.2514, 6.92602, 5498.761, 823.2734, 1.33021, 1095.175, 743.5884, 1.445634, 1074.796, 796.9666, 6.900462, 5499.836, 822.3048, 1.332049, 1095.064, 99.3634, 99.96863, 99.51043, 97.70739, 99.99161, 99.54992
9995.11304, 60.01255227380475, 60.00652571967874, 60.01633079103037, 17.89820700217711, 18.00388558676873, 17.962717471045664, 0.9999935865050054, 0.9999987374850561, 0.9999929105200128, 5014.9383728788325, 5027.259130215164, 5028.203681850147, 85.45797717840742, 6.1168372341940085, 20.6924585451045, 5016.690606937537, 5027.4283560163, 5030.157980574134, 282.43142796738545, 280.99159587225415, 281.829833537599, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 800.0, 768.0198, 1.421073, 1091.475, 795.8195, 6.910179, 5499.208, 824.2051, 1.327817, 1094.478, 743.3942, 1.445634, 1074.834, 796.9666, 6.900644, 5499.562, 823.438, 1.329851, 1095.099, 99.20933, 99.9842, 99.49038, 97.70952, 99.99063, 99.47523
