TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
10145.873640000002, 60.01030714836777, 60.015200988012346, 60.01293837164667, 12.352493320729929, 12.401699010355532, 12.364814396572287, 0.9999981058554249, 0.9999875579950708, 0.9999984973005162, 3409.7354262854938, 3383.786525712003, 3378.9775614998844, 39.12477799993849, -18.298038311961335, -2.705448277126152, 3344.7711640857233, 3340.284606013185, 3342.6851517467067, 282.32021394552606, 281.04314056916775, 281.7207768092819, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 775.8071, 1.421608, 1090.867, 795.8, 6.909995, 5499.382, 823.4092, 1.330762, 1095.393, 758.7932, 1.430925, 1085.627, 772.9706, 1.414739, 1093.911, 817.3941, 1.343036, 1096.818, 99.16834, 99.98323, 99.57981, 98.69197, 99.44599, 99.70932
10148.29576, 60.01547225836616, 60.01409037232944, 60.01514800855742, 9.146037877124696, 9.363191642380196, 9.569035999647841, 0.9999658318017791, 0.9999624841115268, 0.9999882309596876, 3000.4513301991196, 3008.6832050665566, 3138.4294936432416, 32.27133777723179, -26.95268761240527, -15.492996913261322, 3429.2552488271526, 3479.683178069056, 3541.1582956683183, 282.2690743183595, 281.0980053336254, 281.8001651894401, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 767.5663, 1.420894, 1091.736, 742.7449, 7.333095, 5035.021, 819.0416, 1.339966, 1098.094, 758.1523, 1.431109, 1085.898, 773.5428, 1.414739, 1093.849, 817.6327, 1.341571, 1096.684, 99.24731, 95.21494, 99.808, 98.74244, 99.43367, 99.69711
10150.69028, 60.01833568214751, 60.01946832005664, 60.01689043993951, 12.78044076423652, 12.866836602128735, 12.885772827909928, 0.9999997709245634, 0.9999947757713704, 0.9998755848404465, 3279.18793524795, 3374.3598793057645, 3443.727704480587, 29.939069112709376, 1.6958577506086385, -4.695905968618888, 3557.1059249787436, 3599.545393937179, 3595.1080568968305, 282.431218909975, 280.9923823323578, 281.66472143191845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 537.2582, 1.513162, 772.3192, 794.2242, 6.92252, 5498.532, 816.1298, 1.345488, 1097.968, 758.7932, 1.431109, 1085.553, 773.5619, 1.414008, 1093.865, 817.8713, 1.34267, 1097.738, 70.20985, 99.96995, 99.81387, 98.68526, 99.44156, 99.79299
10153.08148, 60.022370678035344, 60.021625684003055, 60.02434347490152, 12.800026810269198, 12.89169766558085, 12.85985774018268, 0.9999993124128769, 0.9999957606235824, 0.9999999049994257, 3577.04849780944, 3586.6505720830683, 3587.3024734497753, 48.58539710909133, -15.028439376081678, -2.9835376593277942, 3576.0465621755243, 3582.2419990326393, 3584.5763748759177, 282.50742796188155, 281.16988806037074, 281.80260155223493, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 760.7647, 1.429104, 1086.58, 794.2047, 6.922888, 5498.478, 816.2851, 1.345304, 1097.807, 758.832, 1.430189, 1085.467, 773.8289, 1.413095, 1093.658, 819.3823, 1.338641, 1096.328, 98.77858, 99.97086, 99.79919, 98.7346, 99.4221, 99.71777
10155.46788, 60.030129249410706, 60.02582236497849, 60.02377221369947, 12.80923073625258, 12.895653862145995, 12.851439995747063, 0.9999970859631655, 0.999994017226091, 0.9999986972318047, 3575.488968448316, 3584.9094233175315, 3580.026711959461, 45.503873510293715, -12.348903166759328, -2.1077332547877177, 3573.3342072176424, 3582.4075947131046, 3582.7491749994665, 282.4673872242848, 281.05175140522624, 281.7060036846199, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 764.3134, 1.425356, 1090.178, 789.5159, 6.963596, 5493.347, 809.8986, 1.357637, 1099.621, 765.0654, 1.424857, 1088.851, 767.4771, 1.421131, 1090.124, 826.1816, 1.323259, 1093.35, 99.03739, 99.87764, 99.95928, 98.98503, 99.1478, 99.36182
10157.980720000001, 60.028528826456906, 60.03325756615027, 60.03092397317207, 12.806484127208389, 12.890331238954026, 12.859391168709344, 0.9999995184656052, 0.9999931333795186, 0.999999248245081, 3581.6582671932274, 3578.5847022921153, 3585.965907803731, 47.73191658947712, -11.747053897992373, -6.04571396288884, 3577.8285173433264, 3584.7438898031764, 3585.008880335134, 282.3827894587843, 281.1078069839395, 281.83346963860726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 760.5873, 1.429639, 1087.617, 794.2436, 6.922704, 5498.708, 816.2657, 1.34512, 1097.566, 758.7932, 1.431109, 1085.863, 773.5619, 1.413278, 1094.519, 820.1378, 1.336444, 1096.169, 98.85272, 99.97511, 99.80082, 98.69762, 99.39727, 99.67938
10160.44952, 60.03056419444339, 60.03887660601155, 60.03150152262297, 12.798805598590318, 12.868561867584217, 12.880827392526852, 0.9999996603716427, 0.999993671336277, 0.9999994177151045, 3580.320715521559, 3577.0078150425734, 3582.1129481234766, 47.91897024135096, -13.338353007009573, -2.891709929434569, 3575.2092008658537, 3583.5356044632395, 3591.727993424154, 282.31544910534836, 281.0296370295521, 281.8292875080356, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 767.0538, 1.422679, 1091.138, 787.94, 6.970963, 5492.76, 816.3045, 1.345488, 1097.545, 764.9683, 1.424306, 1089.407, 767.4579, 1.421679, 1090.845, 820.1576, 1.336627, 1096.383, 99.18, 99.86806, 99.77541, 99.03997, 99.21556, 99.63626
10162.902080000002, 60.028507442141255, 60.02750267942642, 60.033286179677276, 12.796653390195182, 12.884863380800295, 12.859258472174224, 0.9999997103946427, 0.9999957779725468, 0.9999988928595793, 3575.0957245352215, 3581.1199554145064, 3583.581060035848, 46.29305130056605, -10.875541187648196, -4.173206389512188, 3580.239679241695, 3580.831582051985, 3584.981414975705, 282.2834955719688, 281.1087959592732, 281.7847134488456, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 773.3822, 1.414648, 1094.215, 781.5975, 7.016092, 5483.749, 822.6328, 1.332235, 1095.574, 769.9977, 1.418238, 1091.721, 763.6049, 1.425514, 1089.576, 817.4736, 1.341388, 1096.636, 99.41634, 99.7072, 99.59626, 99.22197, 99.05093, 99.74079
10165.30868, 60.03154292198141, 60.03197285853531, 60.033837079532276, 12.818197514391054, 12.903993865714153, 12.863912535629291, 0.9999994603324636, 0.9999976813837088, 0.9999990052066281, 3578.2606690191424, 3589.8014162526215, 3586.0966458492676, 40.77298416985377, -6.816745994054031, -4.251611777802282, 3579.0139659013116, 3584.7383354243575, 3579.5413806151646, 282.23326171949407, 280.82451335817615, 281.5555801345697, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 768.0198, 1.420002, 1091.291, 787.94, 6.970779, 5492.707, 820.3616, 1.335916, 1096.38, 770.1724, 1.417135, 1092.587, 767.2863, 1.4204, 1091.075, 819.7997, 1.337542, 1097.182, 99.20691, 99.87111, 99.63504, 99.32471, 99.10682, 99.68383
10167.64924, 60.02766410159225, 60.02733344221376, 60.029132009059026, 12.832204447409174, 12.915143186729974, 12.876890907328226, 0.999999658639157, 0.9999959827646165, 0.9999998738953971, 3578.3061519768294, 3587.9758944854725, 3578.7634788443575, 45.04517947176009, -10.36085692730876, -3.3217514133034456, 3580.7696364762687, 3587.9695239743555, 3585.5373679189133, 282.20591317107863, 280.9048210631376, 281.6386162251065, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 776.8323, 1.409829, 1095.86, 792.6483, 6.930256, 5498.119, 828.6116, 1.317141, 1092.152, 777.7457, 1.409229, 1095.784, 773.5428, 1.412547, 1093.598, 826.122, 1.32271, 1093.533, 99.59687, 99.95386, 99.23311, 99.64652, 99.41663, 99.37833
10170.099, 60.023284688289316, 60.01995027216445, 60.02654726619796, 12.811298465214637, 12.90721534901112, 12.868548597461489, 0.9999999196307293, 0.9999974038761358, 0.9999993719210701, 3577.4608484305227, 3586.869973589649, 3583.8350564332854, 41.48730926139791, -9.053583451193163, -1.1213475274000757, 3577.820016561567, 3591.74713865468, 3584.838249200842, 282.127647731426, 280.9746892668554, 281.5748854695761, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 773.2048, 1.414648, 1093.523, 787.94, 6.970963, 5492.819, 822.594, 1.332051, 1095.67, 771.2599, 1.418054, 1093.046, 767.4008, 1.421131, 1090.476, 819.7798, 1.337176, 1095.925, 99.40975, 99.8659, 99.53375, 99.45538, 99.14738, 99.62812
10172.45124, 60.019613521570655, 60.017640602569145, 60.01809930330334, 12.852850181339132, 12.936236156534452, 12.905619717302727, 0.9999997323309837, 0.9999934144006778, 0.9999995248733354, 3586.8409460373628, 3590.6132171690133, 3595.5327893387102, 44.555653283790775, -13.92721375920371, -3.3934514463667256, 3585.1811803401483, 3597.671580103619, 3596.4578709731245, 282.1411237786735, 280.87073299696266, 281.6319505770984, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 779.5923, 1.406438, 1096.532, 794.2047, 6.923257, 5498.479, 822.6134, 1.331498, 1095.28, 777.4544, 1.408677, 1095.469, 773.6763, 1.414191, 1093.538, 819.76, 1.337542, 1095.979, 99.68333, 99.97297, 99.56948, 99.58799, 99.41115, 99.68948
10174.819360000001, 60.01641099335243, 60.01387666054936, 60.012301111250096, 12.830948513981555, 12.925527169816215, 12.896310367476216, 0.9999989169284137, 0.9999939200812807, 0.9999994989443136, 3588.103765723484, 3589.9173314193067, 3593.1302536677194, 46.23131632435138, -11.677003452060887, -4.483696199696169, 3582.5129447513987, 3584.4915768456876, 3587.0978659551047, 282.2542110809809, 280.94001757010346, 281.7127176994095, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 785.7433, 1.397693, 1098.289, 800.5278, 6.870945, 5500.499, 816.3045, 1.34512, 1098.03, 783.746, 1.400587, 1097.456, 780.0854, 1.405425, 1096.344, 814.4517, 1.347064, 1097.994, 99.87191, 100.0, 99.83449, 99.76729, 99.68315, 99.81623
10177.249520000001, 60.01131986072842, 60.0084014561594, 60.0088812933494, 12.850051211281047, 12.932858778320117, 12.894850125164758, 0.9999993662505556, 0.999997053668668, 0.9999997113474901, 3582.7340632934283, 3592.5730699271458, 3593.925199231019, 44.489800680850976, -8.49018249897199, -1.8262401640172357, 3587.084021267309, 3592.3127162993783, 3589.708624027124, 282.15861521815464, 280.8642831344329, 281.6581870562331, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 779.5332, 1.405903, 1096.814, 794.2242, 6.922704, 5498.31, 822.6328, 1.331498, 1095.105, 780.1536, 1.404449, 1096.316, 777.7583, 1.407982, 1096.395, 819.8793, 1.33681, 1096.089, 99.6424, 99.96785, 99.55362, 99.77905, 99.63473, 99.56891
10179.61628, 60.0058734426989, 60.00590045750937, 60.00489415612796, 12.834760066561, 12.920218972490275, 12.89295192437252, 0.9999994354228722, 0.9999965955759301, 0.9999994103246129, 3581.3106377584604, 3591.478725608687, 3585.672848822418, 45.16019424413298, -8.011811939325753, -3.6973196362662293, 3581.673956827249, 3589.1494351531674, 3586.566982251182, 282.2333431329572, 280.90681795773014, 281.7327074347776, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 787.0051, 1.394302, 1099.016, 791.8895, 6.944255, 5495.812, 826.4181, 1.321743, 1092.85, 789.2609, 1.393049, 1099.694, 786.1321, 1.396842, 1098.719, 826.1617, 1.321428, 1091.855, 99.85423, 99.92245, 99.34858, 99.80886, 99.88218, 99.45246
10182.0128, 59.99755919089825, 60.00107379573591, 60.00485691299605, 12.859906246166977, 12.935312597591665, 12.893886513352548, 0.9999998088465216, 0.9999957388839723, 0.9999996819639136, 3585.2268782923916, 3590.85073134884, 3591.9325840852007, 43.03711885362941, -8.03046666608816, -2.3070440291113528, 3586.8726668204927, 3594.066272830425, 3588.967937001249, 282.23474617784615, 280.9190706227331, 281.6780105052094, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 787.4191, 1.396266, 1098.23, 794.1464, 6.923072, 5498.303, 822.691, 1.331682, 1095.502, 783.8237, 1.40022, 1096.797, 779.9138, 1.405425, 1096.867, 819.8594, 1.335528, 1094.977, 99.83765, 99.96988, 99.54786, 99.79774, 99.66159, 99.69481
10184.419440000001, 60.00092319827948, 59.996404137210206, 59.999806689144755, 12.846794497630448, 12.934170350644456, 12.903334317134416, 0.9999996488520284, 0.9999966002938506, 0.9999989310534602, 3589.6843626891223, 3592.2300357976574, 3589.789430631261, 40.946049968152465, -8.40795534454719, 0.14989723762812446, 3590.5596555649454, 3599.6020794695064, 3591.678598200536, 282.264509002988, 280.881948458971, 281.69864331437714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 792.0324, 1.387521, 1099.605, 787.94, 6.970779, 5492.878, 822.594, 1.330946, 1095.051, 790.2318, 1.389923, 1099.175, 786.3801, 1.396294, 1098.355, 819.8594, 1.337725, 1094.914, 99.96269, 99.86494, 99.58969, 99.83426, 99.8976, 99.70066
10186.78352, 59.994782521165874, 59.99986983496962, 59.998189161882266, 12.82082127253732, 12.91975490090217, 12.916852439389162, 0.9999978960313868, 0.9999951464606778, 0.9999982930464636, 3584.0369997455773, 3587.9501754652792, 3602.9561483113494, 46.02410879297486, -10.158493270735335, -4.228956460265806, 3586.9670694497877, 3593.192548874979, 3599.5926836679423, 282.21485086500934, 280.9729425310334, 281.67349318878917, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 785.7828, 1.397872, 1097.634, 781.6364, 7.015539, 5483.804, 816.2657, 1.34512, 1097.968, 783.6683, 1.400404, 1096.739, 792.5031, 1.388441, 1099.4, 813.5571, 1.349628, 1098.964, 99.78347, 99.70629, 99.81385, 99.78889, 99.94405, 99.8261
10189.148840000002, 59.990571639460484, 59.99132658379326, 59.99233624695414, 12.861524563029997, 12.948074432662734, 12.902300385030689, 0.9999997544964985, 0.9999970971185005, 0.9999997097499657, 3583.3990678191303, 3592.367281449307, 3594.1636420046884, 45.571551661977765, -9.657128992259686, -8.055757858611287, 3583.717407666654, 3596.43742528458, 3591.5909520890773, 282.0327245996025, 280.67906710150817, 281.48738013957427, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 792.3084, 1.388413, 1099.329, 787.9595, 6.970963, 5492.708, 822.6134, 1.331682, 1095.047, 790.1541, 1.38974, 1099.509, 786.3229, 1.397755, 1098.25, 819.8594, 1.338092, 1095.505, 99.97175, 99.86601, 99.58436, 99.95396, 99.91177, 99.59001
10191.50292, 59.993244343624355, 59.99577021884214, 59.991318413564215, 12.848304180405515, 12.939700257442468, 12.909899359901484, 0.999999630555867, 0.9999964381847611, 0.9999991719799394, 3585.220508917283, 3589.590020473398, 3589.373658375126, 47.59882353742819, -8.877581984016388, -3.5966496862110944, 3579.1959422405757, 3592.002204078238, 3591.454955026545, 282.15329034469613, 280.85228821537254, 281.6177453047643, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 792.0127, 1.388235, 1099.652, 787.9206, 6.970963, 5493.169, 823.3704, 1.329842, 1094.62, 791.7271, 1.388269, 1098.445, 782.2599, 1.402868, 1097.231, 824.7502, 1.325273, 1093.543, 99.92808, 99.86911, 99.50345, 99.85722, 99.72616, 99.41158
10193.906200000001, 59.99417823870791, 59.99867650235625, 59.99809807312585, 12.847658452816406, 12.935791942930823, 12.909681855400613, 0.9999995890736341, 0.9999943751921218, 0.9999992385985436, 3583.4675456875693, 3592.6476606000547, 3593.1426233121656, 45.10709299392033, -6.295734849112478, -5.501527827168388, 3583.7916614346973, 3596.4774664713127, 3593.2370673204146, 282.2439986411132, 280.82580705786694, 281.639061331674, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 796.8822, 1.380382, 1099.689, 791.5198, 6.948492, 5495.349, 824.7487, 1.326528, 1094.615, 791.1639, 1.389188, 1097.965, 786.4373, 1.397389, 1098.924, 819.7997, 1.336077, 1095.674, 100.0, 99.91404, 99.50299, 99.98303, 99.84077, 99.60535
10196.358, 59.999911558310046, 59.99841309872133, 60.00032043591072, 12.868847857983702, 12.957462332083537, 12.899711176603946, 0.9999992543438688, 0.9999981873226274, 0.9999997002209872, 3585.0829111964485, 3599.3754365595537, 3595.5780157724084, 46.21282077251203, -8.92546860867651, -2.706937298060552, 3587.347395481632, 3598.9305281916263, 3594.877930264815, 282.1571096867076, 280.9146008478268, 281.59848578300625, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 798.3411, 1.378597, 1100.948, 794.2242, 6.922888, 5498.363, 822.594, 1.331314, 1095.337, 796.4457, 1.379811, 1100.613, 780.0473, 1.405973, 1096.628, 819.8196, 1.336444, 1096.203, 99.98495, 99.96785, 99.5747, 100.0, 99.70299, 99.59618
10198.7304, 60.00424400765419, 60.000074682772315, 60.00734449661422, 12.863483165855634, 12.949352734075394, 12.939410180074574, 0.9999997394360107, 0.9999964161714109, 0.9999991694811095, 3589.1777826604603, 3592.3035563267154, 3599.3445026500876, 44.57919017142535, -7.488670587647221, -5.045389558039517, 3587.8288264664106, 3593.82156623784, 3595.06394791284, 282.01603420561185, 280.81963959699647, 281.4749021436977, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 804.6696, 1.365926, 1100.48, 800.4888, 6.871129, 5500.443, 816.3628, 1.344752, 1098.035, 802.5237, 1.368963, 1100.834, 773.8099, 1.413826, 1093.822, 813.4974, 1.350178, 1097.983, 99.9686, 100.0, 99.80331, 99.9141, 99.47975, 99.81526
10201.159160000001, 60.00941824619708, 60.00553638360675, 60.002221042990094, 12.864196366276525, 12.936049345481917, 12.908129507020258, 0.9999999562797827, 0.9999986717809922, 0.9999990783974445, 3586.707016988815, 3594.4027289720584, 3595.390369872952, 42.712694907369496, -6.884211048437692, -4.274270173347062, 3586.287941789445, 3596.162164972303, 3595.149272662113, 282.1029762465692, 280.8255383902956, 281.5176942339259, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 798.5186, 1.378062, 1100.363, 794.2047, 6.923072, 5498.42, 822.6134, 1.33113, 1095.11, 796.3875, 1.379811, 1099.063, 780.0282, 1.406155, 1096.233, 819.8196, 1.338092, 1096.827, 100.0, 99.96988, 99.59544, 100.0, 99.71337, 99.5539
10203.5594, 60.01036383766893, 60.006709991478914, 60.00473121756088, 12.827014456268143, 12.912534201861524, 12.88568547718077, 0.999999959841548, 0.9999972328590516, 0.9999998645805507, 3580.740152214646, 3588.9867524470405, 3586.5366600741554, 41.55224917524151, -4.552174445990659, -9.645958276107933, 3583.601413928333, 3586.6146573183623, 3586.9262985855894, 281.9859764513177, 280.90336945126563, 281.6174453529716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 798.5383, 1.378062, 1100.42, 794.2047, 6.922888, 5498.474, 822.6716, 1.331682, 1094.993, 795.7078, 1.38165, 1099.82, 771.5209, 1.417661, 1091.868, 823.0006, 1.330767, 1094.775, 100.0, 99.97084, 99.58436, 99.98224, 99.32962, 99.38623
10205.961080000001, 60.01581128241023, 60.014935164495, 60.01497895038183, 12.862027642380829, 12.945197525331107, 12.892299491322856, 0.9999999526514026, 0.9999968714950827, 0.9999999400814196, 3586.375313054249, 3597.8952061679356, 3594.4652534018264, 43.714953607364464, -13.170156797451682, -3.848952245359669, 3590.5118741861706, 3595.750646929505, 3596.097117617137, 282.0526913637046, 280.78694804273664, 281.6117836839092, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 793.235, 1.385558, 1100.097, 790.1969, 6.950518, 5496.219, 825.0981, 1.325976, 1094.2, 795.5719, 1.380179, 1100.094, 773.6763, 1.41346, 1093.564, 819.8594, 1.337359, 1096.599, 100.0, 99.92031, 99.47133, 99.90204, 99.41351, 99.67789
10208.33676, 60.018706046066896, 60.01969471936716, 60.02178415727993, 12.834634124976645, 12.916736984414028, 12.88956227256772, 0.9999993769976391, 0.9999975855472725, 0.9999997936202832, 3582.820371650796, 3591.3836054930343, 3592.81197238939, 42.43579516370153, -8.807925257746774, -4.022164173269857, 3582.8284154033267, 3594.1511237243362, 3590.585304447126, 282.1981710906617, 280.83589467249334, 281.48311076646615, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 793.8856, 1.386807, 1099.726, 788.3875, 6.967464, 5492.767, 822.5746, 1.331682, 1094.939, 796.4651, 1.381833, 1099.304, 767.4961, 1.421131, 1090.71, 819.8594, 1.337725, 1097.174, 100.0, 99.86708, 99.58924, 100.0, 99.09913, 99.68481
10210.719720000001, 60.01952511158836, 60.02222418783833, 60.01636249758585, 12.824975843678697, 12.893350048733867, 12.897029820112127, 0.9999987687912203, 0.9999965242077861, 0.9999988070350581, 3577.834304894127, 3590.98876521095, 3589.647058800262, 45.13783898915267, -5.470492734183381, -5.517655345532148, 3584.106844495743, 3587.5083675968294, 3593.8025119714735, 282.21860724301825, 280.7775204113085, 281.4381272361724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 785.8222, 1.397693, 1098.561, 781.6364, 7.015723, 5483.975, 816.2269, 1.344752, 1097.865, 802.6597, 1.370986, 1101.217, 761.087, 1.428619, 1086.65, 813.5968, 1.349811, 1098.63, 99.86962, 99.70723, 99.79398, 100.0, 98.78498, 99.83685
10213.126320000001, 60.02596361369998, 60.02187144744017, 60.02389943461353, 12.847701755175173, 12.93321006595209, 12.893892767005307, 0.9999999966560023, 0.9999988234988444, 0.9999999713177842, 3582.7308012793546, 3592.462243204711, 3592.0323923415635, 42.99152504945437, -6.780932673679217, 0.1523830540694462, 3582.6389651999652, 3590.1650066302914, 3589.8612260136874, 281.93472516659017, 280.5828950938205, 281.2799200546343, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 792.1507, 1.388235, 1099.967, 787.94, 6.971148, 5492.931, 822.5552, 1.33113, 1095.67, 796.4263, 1.38073, 1100.574, 767.3245, 1.421861, 1091.436, 819.7798, 1.337909, 1096.258, 99.98085, 99.87015, 99.54873, 99.9839, 99.13898, 99.65838
10215.499800000001, 60.0165522522882, 60.02058533752301, 60.019102535619986, 12.841588676418437, 12.923271372152461, 12.903578522452417, 0.9999998533885815, 0.9999999237795558, 0.9999990145384083, 3578.6415128113463, 3587.4319989299374, 3587.4323073748733, 45.742770181130254, -10.015050804192697, -2.197057492501415, 3578.2122127301286, 3593.640216683106, 3592.709257429376, 282.06829487134866, 280.81078800993004, 281.6055749423976, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 792.1507, 1.388235, 1099.747, 787.9206, 6.971148, 5492.765, 822.594, 1.33113, 1095.449, 796.4846, 1.381282, 1100.134, 767.3054, 1.421496, 1090.985, 820.5552, 1.33681, 1096.48, 99.97561, 99.86793, 99.58491, 100.0, 99.17542, 99.61437
10217.8922, 60.01981260228898, 60.01793530455073, 60.015891030602624, 12.8541703520429, 12.933554729367092, 12.915783061355528, 0.9999999393729148, 0.9999953202468496, 0.9999999938580315, 3584.2150242808834, 3591.225002863547, 3591.7525735496333, 44.430279179745924, -6.5919993123757195, -8.507108019967063, 3583.117955686496, 3586.771395738179, 3589.7432825826722, 282.03913461753945, 280.819855584964, 281.550172343275, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 798.4594, 1.378062, 1100.603, 794.2047, 6.923072, 5498.184, 828.0875, 1.318797, 1092.734, 792.5232, 1.387349, 1099.814, 770.3573, 1.418939, 1091.572, 821.9469, 1.333697, 1094.908, 100.0, 99.96881, 99.33803, 99.98169, 99.31148, 99.53566
10220.323520000002, 60.026492129752164, 60.02297502666633, 60.01777671913355, 12.847055871168603, 12.949238738307802, 12.919887015021043, 0.999999954790739, 0.9999958789212351, 0.9999998190899918, 3585.0115406833097, 3596.241989532562, 3591.7829344902275, 43.62783379337077, -4.080674349758738, -0.4662116368779152, 3588.4340216846244, 3596.888625740798, 3598.7020928274405, 282.10031088859574, 280.7286519760104, 281.4878735606774, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 794.0827, 1.384487, 1100.322, 791.3058, 6.942045, 5497.108, 822.6134, 1.331682, 1095.556, 796.5817, 1.381282, 1099.814, 773.6382, 1.413095, 1093.867, 819.7798, 1.33681, 1095.747, 100.0, 99.93328, 99.55351, 99.93583, 99.44104, 99.6502
10222.721160000001, 60.02076763586546, 60.02385305253892, 60.02475265523145, 12.86524647349751, 12.934107498926714, 12.927386063204318, 0.9999996645429539, 0.9999953996014663, 0.9999993188658245, 3589.2731828631713, 3598.4018147884976, 3597.8038995774805, 45.016578007892576, -11.102682808971451, -4.725247497631926, 3589.457986738435, 3594.7887099382624, 3605.007633278964, 282.20194144064396, 280.82048225477297, 281.60531548941185, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 803.5458, 1.368246, 1100.494, 800.5083, 6.870945, 5500.388, 816.3239, 1.345488, 1097.875, 802.7568, 1.369147, 1101.163, 779.8947, 1.40579, 1096.64, 813.5571, 1.349994, 1098.513, 100.0, 100.0, 99.80538, 99.90273, 99.61442, 99.93124
10225.18604, 60.02662260711433, 60.02361047886199, 60.02388821196252, 12.841101741470096, 12.960325875949485, 12.906173735270878, 0.9999995849075844, 0.9999991904652912, 0.9999998728331094, 3588.6002673088624, 3593.345108287772, 3603.123459730536, 43.771930090385695, -9.842324680677848, 1.1361315550305733, 3585.2953492506426, 3592.465620648438, 3593.4972277282554, 282.108822864551, 280.6430748468924, 281.625737721357, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 798.4988, 1.378597, 1100.425, 794.2242, 6.923072, 5498.362, 822.6522, 1.331867, 1095.172, 796.4069, 1.382569, 1099.741, 773.8099, 1.413278, 1094.345, 819.8395, 1.337542, 1095.505, 100.0, 99.96881, 99.5735, 99.97506, 99.48452, 99.67905
10227.601400000001, 60.02778508786029, 60.03180579853301, 60.03364895928987, 12.833316159475537, 12.899910123021279, 12.882299001498646, 0.9999996711752757, 0.9999988287145563, 0.999999924611745, 3580.6805006044333, 3586.8303852414924, 3586.1464914476487, 43.184965866112634, -9.805073215803304, 1.3634479397151154, 3576.7677329498943, 3583.317895527885, 3586.9893167290998, 282.2004635516752, 280.91590359160847, 281.6702978833072, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 798.4397, 1.378419, 1100.651, 794.2047, 6.922888, 5498.42, 822.6134, 1.33113, 1095.104, 796.504, 1.381098, 1099.887, 773.7526, 1.414008, 1094.595, 819.8196, 1.337359, 1096.333, 100.0, 99.96884, 99.61, 100.0, 99.46473, 99.6652
10229.988440000001, 60.03018304114194, 60.03221190242933, 60.03097459972972, 12.843786759915616, 12.947129197494533, 12.903927489291686, 0.9999999947162767, 0.9999973811395778, 0.9999997979424631, 3588.218832327302, 3599.583593755237, 3597.6796019395315, 40.09218081424751, -9.19905949670624, -6.723216522621669, 3586.9913298826077, 3596.0692131069695, 3595.2786264690876, 282.01942335359973, 281.01841337397065, 281.55702899355214, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 792.131, 1.388413, 1099.915, 787.94, 6.970963, 5492.931, 828.8834, 1.316773, 1091.992, 791.96, 1.387901, 1100.078, 770.6053, 1.417661, 1093.286, 822.2054, 1.332049, 1093.838, 99.997, 99.86278, 99.30267, 100.0, 99.32442, 99.43839
10232.37404, 60.0333694826424, 60.02807255509496, 60.02723131978011, 12.842010288858447, 12.927690912217733, 12.907481187639652, 0.9999999795957434, 0.9999970290787211, 0.9999998734389061, 3580.7325431769314, 3590.8307523497215, 3592.6347624689984, 44.50479622631315, -11.425819100306398, -2.461329600491922, 3583.5555286650797, 3591.093397563692, 3592.5444760887776, 282.255862855121, 281.0497591542242, 281.6162139217937, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 797.454, 1.379668, 1100.175, 792.3759, 6.941861, 5496.278, 822.6134, 1.33113, 1095.163, 796.4846, 1.379627, 1099.092, 767.3817, 1.421679, 1090.337, 819.8196, 1.33626, 1097.465, 100.0, 99.93092, 99.59457, 100.0, 99.19506, 99.59501
10234.700200000001, 60.02968747981322, 60.02985441842834, 60.02465641258737, 12.831133127353825, 12.915045603009535, 12.909029674863218, 0.9999990751742108, 0.999999796168913, 0.9999990787251691, 3580.6803320012464, 3587.9142240959436, 3589.3513049414278, 45.16603893623051, -9.932554050084264, -3.291750656823183, 3580.639617497272, 3591.5272973288616, 3584.116315788395, 282.12910408496356, 280.98543859235014, 281.67057425188625, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 788.5034, 1.394481, 1098.64, 783.4069, 7.006514, 5484.848, 817.0422, 1.344936, 1098.147, 802.6403, 1.369147, 1101.057, 761.2015, 1.428071, 1086.784, 813.4179, 1.350727, 1098.718, 99.92211, 99.72311, 99.80321, 100.0, 98.81373, 99.87455
10237.08668, 60.02276198400095, 60.022752310741204, 60.019465090814336, 12.838233755132133, 12.932535074029929, 12.895080325325571, 0.9999997006902483, 0.9999999996772997, 0.9999996469620104, 3584.684798366302, 3591.5001615163465, 3591.9981599386724, 43.53368397535246, -8.409793813662418, 1.430473568276966, 3581.510877807656, 3593.041794422272, 3588.4921034167196, 282.1790141226969, 280.79894782892177, 281.71431206938234, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 791.8944, 1.389127, 1100.008, 787.9206, 6.970963, 5492.589, 822.5358, 1.331867, 1095.105, 796.4651, 1.38165, 1100.399, 767.3626, 1.420948, 1090.697, 819.8395, 1.337542, 1096.316, 100.0, 99.86804, 99.55362, 100.0, 99.15285, 99.69407
10239.4094, 60.01710590697776, 60.02434460925835, 60.018825040285805, 12.856301361564627, 12.920256543312226, 12.89862189631873, 0.9999999847867687, 0.9999965989779313, 0.9999999959935737, 3578.220280578302, 3590.532953197398, 3589.519065028336, 41.850853747253495, -5.4327493634059785, 1.58648303754876, 3581.7940064632758, 3586.0069467381295, 3585.636042168276, 282.22682117489904, 280.94233897182124, 281.6575396999322, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 792.131, 1.388235, 1100.14, 787.9206, 6.971148, 5492.765, 822.5746, 1.331682, 1095.39, 796.504, 1.382385, 1101.17, 767.3817, 1.421314, 1090.962, 819.8395, 1.336627, 1096.021, 99.97131, 99.86705, 99.59414, 99.99534, 99.15678, 99.68023
10241.760040000001, 60.015964301176744, 60.01796629011803, 60.0189057851705, 12.85532987444828, 12.954141781396185, 12.915629973711725, 0.9999999626267805, 0.9999977746524161, 0.9999990838434221, 3588.6184242493864, 3599.6807251937203, 3592.539621706268, 47.317900596463915, -7.5933246975153, -2.66177451658632, 3588.9856098583873, 3593.6380611987634, 3592.5178586410548, 282.2766654492084, 280.98605689993326, 281.6149142017447, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 798.4594, 1.378419, 1100.488, 794.1852, 6.923257, 5498.591, 828.9417, 1.316589, 1092.173, 790.1929, 1.391762, 1099.185, 773.6763, 1.414008, 1093.589, 826.0623, 1.32271, 1092.901, 100.0, 99.97297, 99.22148, 99.9245, 99.41578, 99.38792
10244.21044, 60.01797369522975, 60.018192892565764, 60.0161124195439, 12.850034991102595, 12.957151912958851, 12.90698266807295, 0.9999999566130563, 0.9999978386106917, 0.9999995391840673, 3589.142072210492, 3595.5971140567763, 3596.718867134278, 44.82775490423796, -7.504727836385882, -1.3106429103377764, 3590.4154369588773, 3594.8638754945164, 3592.1725161813292, 282.2656178372802, 280.94109513610084, 281.6814129757646, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 792.131, 1.388413, 1099.873, 787.9206, 6.971148, 5492.708, 822.594, 1.331314, 1095.226, 796.4846, 1.381098, 1100.002, 770.5671, 1.417661, 1092.859, 819.8395, 1.33681, 1096.603, 99.98701, 99.86599, 99.5646, 99.98084, 99.34946, 99.62228
10246.58588, 60.01423912017676, 60.019033922823155, 60.016064293347895, 12.855227755023751, 12.957270893460342, 12.931697798664347, 0.9999996390753088, 0.9999954321974676, 0.999999177777467, 3592.3866114361413, 3592.8035771826558, 3601.875914656972, 45.03822349252221, -12.361878269344743, -1.1629756975858072, 3594.17008488076, 3596.2653019155496, 3602.4508550133837, 282.1746380811844, 280.9845912618356, 281.62566582134997, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 798.5777, 1.37717, 1100.538, 795.7612, 6.910547, 5499.396, 820.3228, 1.337205, 1096.288, 800.3877, 1.37356, 1100.573, 779.0936, 1.406338, 1096.459, 813.5968, 1.349994, 1098.221, 100.0, 99.98761, 99.69308, 100.0, 99.67673, 99.83803
10249.03764, 60.01032179731698, 60.00486227515713, 60.010485985801516, 12.855051138188035, 12.938203882336554, 12.911775598523763, 0.9999999878127181, 0.9999949201180638, 0.9999996534191189, 3588.0874314815924, 3600.0871344493435, 3593.570209471982, 40.796956478087736, -4.358891900480103, -2.199409724946463, 3589.6061309828387, 3597.5898196173443, 3592.025093696773, 282.23674964127554, 280.9346536867695, 281.6272240613137, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 799.9971, 1.375563, 1100.517, 794.8467, 6.920862, 5498.252, 821.5263, 1.332787, 1095.453, 796.3292, 1.38073, 1099.678, 773.7526, 1.413095, 1093.411, 819.8395, 1.337909, 1094.982, 100.0, 99.9721, 99.58526, 99.89406, 99.4221, 99.54239
10251.4382, 60.00589543007473, 60.01132275291273, 60.00662835842573, 12.852628341931661, 12.937738564095431, 12.905164863224957, 0.9999998919293276, 0.9999976926832816, 0.9999999811158916, 3592.369681860862, 3594.3888760569603, 3590.6183893980415, 46.296364859383175, -8.519077407150576, -1.1919418571435472, 3581.5432284808576, 3590.265874677441, 3589.960512837827, 282.25337772105297, 280.867492753711, 281.6137291752033, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 798.42, 1.37824, 1100.588, 794.2047, 6.923072, 5498.416, 822.6522, 1.33113, 1095.502, 796.4457, 1.381282, 1098.782, 773.8099, 1.413278, 1093.732, 819.7997, 1.337359, 1096.71, 100.0, 99.9698, 99.53896, 99.88788, 99.39684, 99.69948
10253.81148, 60.007967520146025, 60.001535764564764, 60.00304883047798, 12.856832970013235, 12.94288204033053, 12.915862347443111, 0.9999994414731619, 0.9999972214056043, 0.9999991981909238, 3588.8984169551136, 3592.532687293089, 3594.5469101097324, 46.264019067206846, -11.372544634743008, 0.24586843718020646, 3590.4636564898415, 3596.335720806267, 3599.671939426264, 282.22108992078705, 280.8569546952038, 281.6230638211435, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 792.0916, 1.388592, 1099.432, 787.94, 6.971148, 5492.872, 828.864, 1.317141, 1091.398, 790.1541, 1.391027, 1098.352, 767.3054, 1.421314, 1089.786, 826.1816, 1.323442, 1094.623, 100.0, 99.86705, 99.2166, 99.91087, 99.07009, 99.38492
10256.20996, 59.99702654685055, 59.999138407213124, 60.000706363940495, 12.844636369665661, 12.936892019201498, 12.891315363690797, 0.9999999062615886, 0.9999969296687506, 0.9999999825881924, 3583.5074661422564, 3598.282499923868, 3589.3528004683044, 43.81435849511399, -8.547083231864747, -0.5363722209265234, 3583.118976767304, 3595.9717560651143, 3589.7538091856854, 282.21797243766633, 280.98940012834225, 281.5799436045317, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 798.4397, 1.378062, 1100.923, 794.2047, 6.923072, 5498.303, 822.5746, 1.33113, 1095.332, 796.368, 1.379811, 1100.521, 772.9324, 1.415469, 1092.311, 819.8793, 1.337725, 1097.575, 100.0, 99.97086, 99.57426, 100.0, 99.43555, 99.69565
10258.59764, 59.9886731546576, 59.99163100699897, 59.9892242226501, 12.833591701611672, 12.916928781521195, 12.88528437955785, 0.9999997264701801, 0.9999964462095924, 0.9999994758549413, 3579.6445470995914, 3586.1414355766838, 3592.3723490126504, 46.12317806086003, -9.470626815176217, -2.973663317172395, 3586.3525112389907, 3589.14144694915, 3593.8590879197877, 282.1614008141943, 280.88144068088127, 281.58601662233275, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 792.1901, 1.388056, 1100.245, 787.9206, 6.970963, 5492.067, 821.9534, 1.333339, 1096.076, 798.6789, 1.374847, 1101.033, 763.3569, 1.425879, 1087.289, 815.3066, 1.348163, 1098.581, 100.0, 99.86906, 99.64184, 99.90937, 98.92528, 99.86959
10261.0962, 59.99141970598953, 59.99233683947739, 59.98940953265298, 12.842315850450175, 12.926512129482722, 12.896834776441048, 0.999999921636874, 0.9999997514326813, 0.9999996997381569, 3584.4335655109594, 3592.414244109792, 3592.199211223604, 44.73085005767837, -5.006991840633759, 0.05156114598980821, 3583.0543592444355, 3590.7719611244756, 3592.2250503186297, 282.2416991591964, 280.91494988903554, 281.63452265420557, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 788.5231, 1.393232, 1099.043, 785.5665, 6.983857, 5491.18, 820.0316, 1.336837, 1096.484, 795.7855, 1.382569, 1100.391, 767.21, 1.420948, 1090.562, 819.7202, 1.337909, 1096.193, 99.91159, 99.82879, 99.63998, 99.88223, 99.14063, 99.67405
10263.467320000002, 59.99102045701919, 59.99523113339699, 59.994625949381025, 12.840446852297465, 12.91566757951516, 12.894699263438708, 0.9999999351418822, 0.9999997009131719, 0.9999994000105608, 3583.794583264902, 3592.559013667681, 3590.932950768007, 43.54041628150799, -4.116281420318046, -0.9468761864839053, 3583.2167847388787, 3591.7584024275156, 3589.6256530928513, 282.3856635594207, 281.13799151046504, 281.7294085068414, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 800.0, 792.1901, 1.388413, 1099.742, 787.94, 6.971148, 5492.76, 822.6328, 1.331682, 1095.565, 796.4069, 1.380546, 1099.238, 767.5152, 1.421314, 1090.346, 819.76, 1.335894, 1096.494, 99.97131, 99.86588, 99.53364, 99.95345, 99.12099, 99.56391
