TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
10549.31124, 60.023337828323044, 60.0237329092732, 60.02116375691928, 23.049615873192067, 23.20237647400143, 23.153022521887973, 0.9999862494641355, 0.9999951348449784, 0.9999830437430001, 6445.9460228187845, 6458.192997602967, 6467.720590019394, 135.31208768293368, 18.951399307389238, 35.566587607620704, 6451.52263063715, 6459.394458654819, 6458.979300931746, 281.8082589561949, 280.1837130658041, 280.93373212738123, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 749.9611, 1.440526, 1080.941, 779.5547, 1.406932, 1096.29, 810.6169, 6.779325, 5495.62, 784.9305, 6.989667, 5490.313, 803.2994, 1.370543, 1100.696, 829.0843, 6.581003, 5455.093, 98.15816, 99.66133, 99.91484, 99.82246, 99.99238, 99.17895
10551.771200000001, 60.01706863703833, 60.02082778853219, 60.0161947523441, 23.036848489627133, 23.18126474747969, 23.150666891528807, 0.9999835616580028, 0.9999941704225357, 0.9999889661112497, 6447.547647602165, 6459.064262792753, 6463.661169999747, 128.65632991158654, 15.092539108818983, 37.52133919361495, 6446.900201123516, 6457.029994839039, 6457.231104002741, 281.70774258707416, 280.22859969939753, 280.7637203138572, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 759.2073, 1.430888, 1087.036, 789.0101, 1.390907, 1098.995, 804.7156, 6.834179, 5499.855, 794.4262, 6.921086, 5498.531, 811.6541, 1.351916, 1099.6, 835.7842, 6.497317, 5430.618, 98.80695, 99.90722, 99.99402, 99.96977, 99.76607, 98.72465
10554.08364, 60.01603118387754, 60.015733594412126, 60.01600997167234, 23.05565542324075, 23.192417920731067, 23.156398265958558, 0.9999850766638875, 0.999993394393205, 0.9999842659496301, 6451.319003482887, 6459.364791468878, 6464.118810624543, 133.13327201795892, 22.442249696515546, 34.3528934026167, 6449.792786517043, 6461.253354687915, 6461.3277583213285, 281.7179296294342, 280.23397376630237, 280.8306975090062, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 756.1318, 1.434101, 1084.636, 785.1774, 1.397906, 1098.953, 810.578, 6.779325, 5495.338, 788.1152, 6.969258, 5492.881, 805.5311, 1.365978, 1100.278, 829.5615, 6.574777, 5454.512, 98.57558, 99.74427, 99.91795, 99.86812, 99.91811, 99.17156
10556.47788, 60.015540969786365, 60.01467793993728, 60.01285256922862, 23.056440119859136, 23.21383535158201, 23.181363398599068, 0.999981381517867, 0.9999946115118554, 0.9999808350121336, 6456.651179665294, 6473.40440740004, 6473.805987563789, 131.43243165806916, 18.92294460525959, 42.03115946884236, 6464.550735283632, 6472.4301452528, 6474.931072571803, 281.721907041001, 280.2891162189962, 280.84942750677186, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 762.2433, 1.427854, 1087.805, 791.3058, 1.389618, 1100.445, 810.5198, 6.780062, 5495.616, 794.4068, 6.92127, 5498.196, 811.7495, 1.354655, 1098.936, 829.5018, 6.575876, 5454.288, 98.88994, 99.96423, 99.91888, 99.96985, 99.90188, 99.17786
10558.84872, 60.01495877401101, 60.01267207122661, 60.014239344497845, 23.118290279760792, 23.23948440620826, 23.23536608393351, 0.9999836711152266, 0.9999968470637332, 0.9999854398491438, 6449.340350465467, 6470.543499249837, 6461.261232314366, 130.02838364353374, 17.750705215021526, 32.53926911850044, 6453.742939826515, 6465.669525755254, 6470.118893858672, 281.6625200160119, 280.26467484974904, 280.93843149745743, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 768.9069, 1.42018, 1091.684, 797.6483, 1.379487, 1101.507, 816.9257, 6.716372, 5487.083, 800.6595, 6.869605, 5500.275, 818.0251, 1.341323, 1097.449, 823.1995, 6.649124, 5472.396, 99.27309, 100.0, 99.75653, 100.0, 99.75825, 99.49672
10561.30404, 60.013539607990936, 60.013839581234336, 60.017696517880964, 23.0817145924483, 23.253598475009465, 23.203503928317467, 0.999986425944951, 0.9999962423866569, 0.999985808062727, 6466.0339533222, 6472.497337340119, 6477.745834496556, 132.8952887354808, 14.079926524457278, 38.98503117389487, 6462.0308483760155, 6474.26720811444, 6486.446022432726, 281.7894542405497, 280.2304974796317, 280.93658664372435, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 762.2828, 1.426962, 1088.177, 791.4225, 1.389433, 1099.38, 810.5392, 6.778405, 5494.963, 794.4456, 6.920902, 5498.245, 811.9594, 1.353377, 1099.718, 825.9232, 6.621289, 5467.756, 98.9115, 100.0, 99.92213, 99.96881, 99.97298, 99.41235
10563.73544, 60.01638573973971, 60.011386039225556, 60.01316299817655, 23.067058684015155, 23.21436827084578, 23.201260248544635, 0.9999821003630385, 0.9999968599575242, 0.9999851860066054, 6464.669429807724, 6472.981330349442, 6474.194964509154, 128.2801355821523, 18.54848751484633, 34.22258474658338, 6460.616154650451, 6464.346411338894, 6479.243367784263, 281.70291570509363, 280.27680562085675, 281.00258463047606, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 761.5139, 1.427141, 1086.537, 789.691, 1.394038, 1098.872, 819.6628, 6.68011, 5479.21, 789.5327, 6.961904, 5493.112, 805.7791, 1.365978, 1100.278, 817.1357, 6.714864, 5486.495, 98.83628, 99.89757, 99.6388, 99.88993, 99.99978, 99.75306
10566.156280000001, 60.013655043098666, 60.01638766855484, 60.013265805723925, 23.089479208623995, 23.25251804019638, 23.191742424265612, 0.9999831034065829, 0.9999969733561187, 0.9999838327724427, 6466.245440601383, 6474.444539832181, 6480.398792621199, 128.4694201233517, 16.037976647746746, 35.394583133559536, 6461.695640254191, 6478.717140350835, 6478.617483861682, 281.8603769218265, 280.3155475438033, 280.9624784480543, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 761.3365, 1.427498, 1087.925, 791.2475, 1.390907, 1100.109, 816.9451, 6.716372, 5486.856, 794.4068, 6.921086, 5498.53, 811.6541, 1.354472, 1098.949, 823.279, 6.649673, 5472.852, 98.90084, 99.92632, 99.75759, 99.97186, 99.90302, 99.52168
10568.50948, 60.018651169711866, 60.017794270132974, 60.017020033038115, 23.08164708696934, 23.221448452231094, 23.19876455747828, 0.9999837348243339, 0.9999942398086129, 0.9999831390530644, 6457.1949668178495, 6467.301278740067, 6473.469406937782, 128.53686341863386, 18.49150382784569, 35.61747932301978, 6462.5154297534355, 6465.959022585791, 6474.943449288904, 281.65274658360545, 280.3181344426063, 280.89782551812965, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 756.4078, 1.434458, 1083.596, 785.1579, 1.399012, 1097.748, 823.1763, 6.648818, 5473.554, 788.0958, 6.96981, 5492.992, 805.4167, 1.365795, 1100.075, 816.9766, 6.715779, 5486.73, 98.50738, 99.84526, 99.51267, 99.87117, 100.0, 99.75518
10570.873640000002, 60.01603254352191, 60.01612948238871, 60.01845853896438, 23.051847599519686, 23.195214211431384, 23.171530574713362, 0.9999812991198753, 0.9999967161070187, 0.9999769004472726, 6455.73787949692, 6463.331432386881, 6470.970934104336, 126.0001603231899, 17.59166314824614, 39.23493792683939, 6461.082820821806, 6464.392776709995, 6477.683150228221, 281.75257940812514, 280.3159708044222, 280.90758760816834, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 749.8231, 1.440169, 1080.013, 778.6597, 1.406748, 1095.932, 829.5046, 6.576293, 5454.697, 781.7847, 7.014673, 5483.938, 799.122, 1.376387, 1100.482, 810.5351, 6.779871, 5495.335, 98.16733, 99.62882, 99.17896, 99.70655, 99.98796, 99.91491
10573.393800000002, 60.02251800366884, 60.02211660671168, 60.023032643222685, 23.07621753186049, 23.209549931889956, 23.178442916300913, 0.9999844253338338, 0.999995312079722, 0.9999839825011159, 6448.181217843392, 6463.571502361509, 6476.042417829148, 124.20936319090742, 12.989870112070093, 37.49305686218838, 6461.274188281487, 6464.713851444791, 6464.62389240618, 281.6248506781821, 280.4290939050586, 280.77362302378475, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 756.0529, 1.434279, 1084.673, 784.905, 1.39938, 1098.492, 823.1375, 6.648633, 5473.328, 787.9016, 6.975142, 5491.565, 803.5283, 1.369813, 1100.136, 816.917, 6.715962, 5486.615, 98.60529, 99.76582, 99.51365, 99.85145, 99.98621, 99.75523
10575.822520000002, 60.027272268801426, 60.021333248326236, 60.02377318625283, 23.041887029661293, 23.191874432861773, 23.152157724513934, 0.999979224285677, 0.9999937811169625, 0.9999805902818649, 6452.231436095448, 6458.631021235761, 6461.156217560932, 129.7913420909556, 19.150258289372687, 40.97571522867702, 6450.1350519610805, 6458.362146545216, 6461.803295429125, 281.6172695089419, 280.2842498373777, 280.916229677629, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 749.9216, 1.440526, 1079.178, 777.6286, 1.409511, 1095.995, 821.0992, 6.671827, 5480.379, 778.6195, 7.04023, 5476.157, 794.3343, 1.385701, 1099.861, 823.1995, 6.648391, 5473.253, 98.13285, 99.56217, 99.63379, 99.5651, 99.97268, 99.51644
10578.1718, 60.02748868621258, 60.023053437892045, 60.02258954208218, 23.056281488086338, 23.21133481590524, 23.216976765824395, 0.9999789460611015, 0.9999955460555687, 0.9999846358947226, 6457.775080184907, 6471.969974477485, 6470.041015626372, 128.07995442701292, 17.960351595155316, 39.08593254896141, 6454.810207038185, 6464.046432358195, 6471.009249754045, 281.726081168808, 280.3452181779251, 280.9660130756662, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 747.6347, 1.441775, 1078.401, 777.3951, 1.409142, 1095.905, 823.0405, 6.650474, 5473.443, 781.7653, 7.014673, 5483.996, 799.0648, 1.376753, 1100.152, 816.917, 6.716146, 5486.675, 98.07194, 99.68353, 99.51882, 99.70559, 100.0, 99.75309
10580.556400000001, 60.02126569511839, 60.024170716878984, 60.01992052590979, 23.04138291190623, 23.20944239129067, 23.156333051080846, 0.9999809949772678, 0.9999940291596862, 0.9999798521711263, 6456.715291990707, 6464.17652840525, 6469.336464118178, 126.39607593855635, 19.25812892810262, 40.705624575508864, 6449.587369005467, 6460.620648676086, 6465.481726120414, 281.78546614431366, 280.31051658005214, 280.8188821732563, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 749.9216, 1.439633, 1079.294, 771.9865, 1.415958, 1093.198, 823.1957, 6.649186, 5473.383, 781.7653, 7.014673, 5483.996, 792.8083, 1.38698, 1099.682, 817.0164, 6.716878, 5486.842, 98.11624, 99.42669, 99.51465, 99.70762, 99.9697, 99.76145
10582.909720000001, 60.02333220722637, 60.02194772424576, 60.022892072060976, 23.02973774606141, 23.1746986625927, 23.158515073733135, 0.9999779759183176, 0.9999932763364484, 0.9999795656205934, 6445.810521219335, 6465.9538187293765, 6461.541409359499, 128.62358898654338, 23.82451792458596, 44.15513423707728, 6448.133063987848, 6464.601738103862, 6462.470242212881, 281.75844204228224, 280.29069148423713, 280.9322729759531, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 756.0332, 1.433565, 1084.414, 765.9164, 1.42351, 1089.921, 829.4852, 6.576845, 5454.587, 788.0958, 6.96981, 5492.88, 786.609, 1.396659, 1098.325, 810.5152, 6.779871, 5495.282, 98.53849, 99.08237, 99.18103, 99.87117, 99.87244, 99.92527
10585.286520000001, 60.02162602923442, 60.0225590274279, 60.02952122035458, 23.08247021473813, 23.222147936828286, 23.19810185824574, 0.999980776182132, 0.9999944857163169, 0.9999826697241857, 6457.039619795329, 6468.1167550249575, 6468.121777358947, 126.52133386418677, 17.938494972507215, 42.43821673496063, 6449.5263843409275, 6469.46517637708, 6470.078706446058, 281.61039216497545, 280.2704506021768, 280.94844272760355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 749.7441, 1.440704, 1079.871, 772.22, 1.415589, 1092.512, 823.1763, 6.64937, 5473.443, 781.7653, 7.014856, 5484.054, 792.8464, 1.386797, 1099.457, 816.8375, 6.716695, 5486.902, 98.17623, 99.3179, 99.51784, 99.70868, 99.96464, 99.76046
10587.70204, 60.02333016963816, 60.02443936768247, 60.02397425618282, 23.07072498419125, 23.2268420297872, 23.190727987293354, 0.9999818945609935, 0.9999946808884409, 0.999978627246248, 6451.3780716490155, 6466.3220662200365, 6473.499889276718, 133.45886635616966, 19.397870762481944, 39.04183131962782, 6459.950201022783, 6458.234812136721, 6468.4003716383995, 281.67347729272103, 280.3181423397639, 280.9782914535805, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 755.6586, 1.433744, 1084.426, 766.1693, 1.422036, 1090.418, 823.1569, 6.649186, 5474.055, 788.3288, 6.96411, 5494.362, 784.6252, 1.399398, 1097.751, 819.4618, 6.682086, 5479.315, 98.57897, 99.03895, 99.51056, 99.88562, 99.74777, 99.62252
10590.19432, 60.02546796097164, 60.02619449860943, 60.02362789418718, 23.05891828665646, 23.227673166724696, 23.16536763407961, 0.999982367627703, 0.9999967710905426, 0.9999823168149327, 6453.453966424836, 6468.0831141353965, 6470.152280783592, 128.20540321156022, 18.818182189589265, 36.40625838016285, 6451.473895837599, 6461.173311005097, 6465.301104170088, 281.60986766720237, 280.27254133659403, 280.8978470345324, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 760.883, 1.429818, 1086.782, 762.3755, 1.427194, 1088.775, 820.4781, 6.673667, 5477.25, 789.0472, 6.962455, 5492.991, 786.7616, 1.396659, 1099.168, 816.8574, 6.715779, 5486.555, 98.80145, 98.97814, 99.61443, 99.8733, 99.92292, 99.75415
10592.603000000001, 60.021599484166074, 60.02468426055968, 60.02554414917174, 23.055196033383815, 23.223942090618603, 23.183780804388054, 0.9999793703513098, 0.9999952610904347, 0.9999794589085548, 6463.83712053025, 6468.353110605323, 6474.812207074276, 129.466634683954, 22.58762865393055, 38.10174428412773, 6459.540769007661, 6463.41456847964, 6462.578830947562, 281.7377997890438, 280.211133318009, 280.8904217406674, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 762.2631, 1.426784, 1087.7, 765.858, 1.423141, 1090.115, 823.1569, 6.64937, 5473.437, 788.0958, 6.969626, 5492.822, 780.3143, 1.405973, 1096.564, 816.9766, 6.715596, 5486.724, 98.95964, 99.12392, 99.5178, 99.86809, 99.70228, 99.76145
10595.051000000001, 60.022160413737794, 60.022102196759526, 60.021475174439, 23.02091336191444, 23.177678563568406, 23.14653830215781, 0.9999779776248712, 0.9999925883962809, 0.9999816009829872, 6447.616537056485, 6464.183209757493, 6460.536726598235, 122.64003048864811, 17.75513249275673, 41.41812408702117, 6452.412772943845, 6464.677438551529, 6468.63039073053, 281.71716130422794, 280.156805592128, 280.84830188808326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 768.5915, 1.420537, 1092.009, 772.2978, 1.415774, 1093.421, 829.4658, 6.576661, 5454.64, 781.7847, 7.014673, 5484.113, 773.9625, 1.414191, 1093.755, 810.5749, 6.779871, 5494.937, 99.184, 99.41772, 99.17387, 99.70974, 99.51017, 99.90653
10597.427800000001, 60.020821538484164, 60.01608694750491, 60.01688202906369, 23.04919132456919, 23.221240553122175, 23.192250959713935, 0.9999785772830744, 0.9999953736020801, 0.999982754859794, 6449.808993852012, 6466.383251607534, 6470.041300440829, 128.95099767706927, 19.57064601170805, 39.46634779884698, 6456.090847653992, 6462.150365387742, 6465.699318464765, 281.6247551963951, 280.2649687972923, 280.9181934677506, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 762.2039, 1.427141, 1088.353, 766.0331, 1.423694, 1090.71, 823.1763, 6.648633, 5473.441, 788.0958, 6.96981, 5492.881, 780.1045, 1.405973, 1096.749, 816.9369, 6.716329, 5486.616, 98.93977, 99.06573, 99.52389, 99.87021, 99.63449, 99.75516
10599.82876, 60.01596387245297, 60.01273188393237, 60.01531465021907, 23.055884025306813, 23.186845981141246, 23.15686964400962, 0.9999823849042544, 0.999996065186749, 0.9999847423457775, 6443.189172702411, 6464.46175108491, 6467.461182668838, 126.11882788054754, 18.78924216464702, 40.746795158932855, 6457.867729989163, 6462.171624858436, 6472.373560706966, 281.7220288306433, 280.32122208667323, 280.8512429706138, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 768.8478, 1.420716, 1091.737, 772.2783, 1.414852, 1093.158, 823.1375, 6.64937, 5473.269, 781.7847, 7.016511, 5482.627, 772.4365, 1.415652, 1093.035, 819.0641, 6.688495, 5480.115, 99.24739, 99.32613, 99.51259, 99.70042, 99.28819, 99.665
10602.284160000001, 60.01248880247147, 60.01187392067459, 60.01612232130406, 23.058519245669046, 23.195179074829717, 23.1700810201312, 0.9999800794576148, 0.9999968113130702, 0.9999808758283314, 6454.19583977199, 6469.2606706228225, 6472.266511246068, 124.38503516257833, 17.13248566189577, 42.0293846025661, 6461.600704001824, 6466.64032953394, 6469.625511612849, 281.7596515408811, 280.3885405753422, 280.94839895151694, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 775.1171, 1.413756, 1094.22, 777.0839, 1.410248, 1094.332, 819.3522, 6.686, 5480.047, 779.804, 7.02405, 5482.517, 773.333, 1.413643, 1093.166, 816.917, 6.71523, 5486.497, 99.45917, 99.48331, 99.66021, 99.6693, 99.3773, 99.75418
10604.763280000001, 60.01473164930412, 60.01378845584425, 60.01265731486296, 23.06154768419738, 23.196799718981843, 23.172393221503942, 0.9999817163582329, 0.9999954831980741, 0.9999788082345195, 6450.880504401008, 6464.489417146483, 6474.00881168722, 123.40096413391166, 20.215197039327904, 38.381617022969294, 6450.723698285363, 6461.6393844219465, 6468.0942716031, 281.6947013631892, 280.2844111680794, 281.01099747640893, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 768.7886, 1.420002, 1091.899, 778.7375, 1.40859, 1095.238, 823.1375, 6.649002, 5473.216, 781.7847, 7.014673, 5484.054, 774.0578, 1.414191, 1093.198, 816.9965, 6.716329, 5486.668, 99.25538, 99.70118, 99.51673, 99.70452, 99.38028, 99.75941
10607.1064, 60.012989048467155, 60.011740777965144, 60.00807128151957, 23.057304932598598, 23.199705534210295, 23.161188326837983, 0.9999839098367874, 0.9999946447421441, 0.9999813040136534, 6446.501636827332, 6463.201619567752, 6464.138657115239, 124.66908903431204, 18.817385736073447, 42.50873788189381, 6455.614509204783, 6467.04061464257, 6467.5353500501615, 281.8131195157996, 280.3949860249349, 280.9618397226648, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 762.2828, 1.428211, 1088.664, 785.0023, 1.39938, 1098.309, 829.4658, 6.576477, 5454.753, 788.1152, 6.969626, 5492.881, 780.3143, 1.405608, 1096.751, 810.6146, 6.779871, 5495.28, 98.89517, 99.84483, 99.18106, 99.86809, 99.70322, 99.91379
10609.487200000001, 60.00887077724705, 60.009881136113925, 60.010270854741236, 23.04591065910853, 23.197706888005026, 23.19025219392234, 0.999982687997108, 0.999995553989922, 0.9999800017217074, 6459.493535677676, 6464.599561845458, 6476.14128749899, 125.09633523089565, 19.521506268139547, 37.989663120298474, 6454.273603904183, 6467.378722298284, 6474.42278775551, 281.64619504206183, 280.3591473401014, 281.0839463284848, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 768.7295, 1.419823, 1091.867, 778.971, 1.407116, 1095.859, 823.1569, 6.64937, 5473.442, 781.7847, 7.014673, 5483.89, 773.8289, 1.41346, 1093.968, 816.917, 6.716878, 5486.955, 99.22647, 99.67814, 99.52288, 99.70568, 99.48127, 99.76141
10611.918800000001, 60.011868444830455, 60.00878399152022, 60.00790892888703, 23.069462983056464, 23.23019223620319, 23.202014621984706, 0.999980251270059, 0.9999966258731531, 0.99998181420047, 6458.01560937231, 6472.02736241381, 6473.687723504331, 122.45427405964139, 16.706930759410625, 39.79542717521235, 6457.302782973963, 6462.944689716871, 6481.566501519835, 281.78707666497706, 280.3388995111464, 280.90460708838793, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 762.3813, 1.427676, 1087.397, 784.905, 1.399564, 1098.683, 823.1957, 6.64937, 5473.437, 788.0958, 6.969626, 5492.935, 780.3143, 1.404877, 1096.913, 817.9905, 6.700581, 5482.507, 98.92946, 99.81706, 99.51563, 99.86809, 99.71798, 99.70971
10614.319720000001, 60.01363095794132, 60.010434298248306, 60.01154580259829, 23.075050454288615, 23.22320374003072, 23.181406445790408, 0.9999797564816953, 0.9999959022871157, 0.9999817527068734, 6462.457520819675, 6469.988403489656, 6475.6574166100945, 128.35929909583592, 18.383668008821587, 41.50135216408853, 6454.513197226908, 6467.971015830609, 6472.124925801582, 281.64649858209697, 280.2873864039644, 280.9738740806989, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 756.2698, 1.433744, 1083.569, 790.9556, 1.390354, 1098.939, 817.6828, 6.70183, 5483.454, 791.4551, 6.947746, 5495.275, 781.8594, 1.403051, 1097.522, 817.8713, 6.710469, 5486.099, 98.54603, 99.9621, 99.71509, 99.9251, 99.77336, 99.73862
10616.652960000001, 60.01437702725409, 60.01218914699472, 60.008412144016944, 23.084799486760254, 23.22670283886251, 23.19752960218683, 0.9999801031948079, 0.9999970884741474, 0.9999818741587057, 6461.176365752071, 6471.376668376077, 6477.089083935252, 131.4003714992573, 18.61245163620015, 39.8765271603711, 6457.750043516507, 6470.610679261668, 6473.144072324752, 281.731642125015, 280.33133912331607, 280.921722389153, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 762.4799, 1.427319, 1087.717, 784.8855, 1.399748, 1097.56, 823.1181, 6.649002, 5473.328, 788.0764, 6.969626, 5492.992, 786.342, 1.396476, 1098.174, 816.8971, 6.716512, 5486.837, 98.91285, 99.77681, 99.51265, 99.87117, 99.88827, 99.75928
10619.00588, 60.01501894268791, 60.01115447112485, 60.01280057166482, 23.04203546353864, 23.193414650299058, 23.144513040849308, 0.9999793282414401, 0.999996046574272, 0.9999793552959511, 6446.114231564925, 6460.438501306061, 6459.335357928903, 119.79043818466653, 17.705833824341994, 41.65055117657448, 6450.29848089912, 6460.73039421334, 6467.432860382265, 281.71974791288164, 280.28244542549487, 280.89294298357936, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 767.3101, 1.422322, 1091.873, 778.2318, 1.407485, 1096.289, 829.3105, 6.577765, 5454.811, 781.7847, 7.014489, 5483.997, 792.732, 1.387345, 1099.477, 810.2568, 6.782435, 5494.938, 99.13221, 99.66125, 99.18409, 99.70763, 100.0, 99.92421
10621.37296, 60.01493982837721, 60.01085110067677, 60.01153761183874, 23.08077360869349, 23.227448261781973, 23.19429344866235, 0.9999801537863444, 0.9999978027413168, 0.9999774644654312, 6454.597613930338, 6465.949684729467, 6482.09390659059, 129.13637057214055, 13.789555237773811, 39.17344495066595, 6459.582565337584, 6471.683752370118, 6473.568796743371, 281.8303589837803, 280.36882903680174, 281.03663538894097, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 762.3616, 1.428033, 1087.979, 785.0217, 1.398091, 1098.608, 823.1763, 6.649922, 5473.384, 788.0958, 6.969994, 5492.875, 786.4755, 1.395563, 1098.885, 816.917, 6.716146, 5486.611, 98.96763, 99.87204, 99.51982, 99.86905, 99.76935, 99.75931
10623.76864, 60.01595818575956, 60.014056055750785, 60.01481851325291, 23.077802989491413, 23.216055566430736, 23.198130561368952, 0.9999827270483644, 0.9999949408442578, 0.9999828703465428, 6457.7297756352, 6469.887236979743, 6465.836623715312, 125.61489870662217, 18.74359680740008, 41.90952426973095, 6456.436874708862, 6462.013840512777, 6471.1406150257535, 281.73944471519, 280.35834939625886, 280.92747223368724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 768.8478, 1.420359, 1092.029, 778.6403, 1.408037, 1095.976, 823.1763, 6.649186, 5472.936, 781.7847, 7.014489, 5484.055, 793.0372, 1.385701, 1099.642, 816.917, 6.716329, 5486.897, 99.274, 99.55836, 99.50652, 99.70666, 99.96606, 99.75417
10626.13536, 60.011796417681246, 60.01727301496321, 60.0112412474622, 23.050663974426783, 23.21691253702616, 23.19565712077561, 0.9999823283146471, 0.9999973887184845, 0.9999798900395321, 6459.413101399202, 6466.3116148188565, 6477.293308730761, 126.20496283740113, 9.558789584769329, 38.50084764439612, 6458.83876023039, 6467.056670904793, 6476.616488864462, 281.6843251857092, 280.22434076913504, 280.859155625641, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 775.0777, 1.41322, 1094.67, 772.3561, 1.415221, 1092.889, 816.8481, 6.717293, 5487.135, 775.5319, 7.056042, 5472.394, 798.4926, 1.37584, 1098.706, 821.271, 6.669633, 5479.084, 99.55558, 99.36606, 99.76469, 99.49367, 100.0, 99.61832
10628.51188, 60.014296282153325, 60.010577214191144, 60.01027918177509, 23.047748203222817, 23.180103703745704, 23.200108584937844, 0.9999792564618646, 0.9999967758802855, 0.9999813653051949, 6454.8054488038915, 6458.38032105582, 6469.123419996861, 125.46322368296046, 19.62054075902688, 39.280754785761474, 6459.852877361476, 6462.693290032191, 6469.688931187086, 281.7032423908358, 280.30561126103413, 280.83410800398735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 768.7492, 1.420537, 1091.879, 778.6597, 1.407853, 1095.958, 823.1957, 6.64937, 5473.611, 781.7847, 7.014673, 5484.113, 792.9227, 1.385336, 1100.659, 822.6229, 6.650039, 5473.421, 99.24583, 99.55575, 99.5188, 99.70868, 99.87146, 99.5143
10630.921320000001, 60.01276581208875, 60.010273691059716, 60.01303899611174, 23.026588912900053, 23.1740424969737, 23.119340809855093, 0.9999822150258568, 0.99999499648444, 0.9999828576351404, 6442.958909140219, 6458.222032520285, 6454.174410224672, 129.94456988674335, 26.072562955893773, 41.55383370702339, 6444.07556477494, 6453.190627352511, 6458.435943489753, 281.74754074668425, 280.33901357131174, 280.94663629325794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 766.6792, 1.423036, 1090.341, 769.146, 1.419273, 1091.656, 826.1658, 6.594148, 5456.607, 787.2219, 6.972016, 5492.707, 786.4373, 1.396294, 1098.399, 829.4421, 6.576425, 5454.862, 99.11765, 99.24004, 99.27096, 99.866, 99.84676, 99.16847
10633.33192, 60.01404384525289, 60.00991048196257, 60.009513342027695, 23.06881135260868, 23.203862005146437, 23.170343074299936, 0.9999823955512475, 0.9999950498519508, 0.9999820382012693, 6453.496216782323, 6464.284163162901, 6468.514722181616, 130.63026735729773, 24.412492255306915, 36.744020995697156, 6454.828947143264, 6463.890856343287, 6466.38254714244, 281.739150643156, 280.27335648273004, 280.97796879976875, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 768.3746, 1.42018, 1091.699, 772.3367, 1.415589, 1093.525, 823.1569, 6.649186, 5473.556, 781.8041, 7.014305, 5483.938, 792.8464, 1.387893, 1099.9, 823.2193, 6.648208, 5473.079, 99.24399, 99.43715, 99.5168, 99.70774, 100.0, 99.51754
10635.769240000001, 60.013152479188925, 60.01268515810188, 60.01042658470094, 23.07197419859817, 23.225136474461447, 23.1608072947942, 0.9999844710750233, 0.9999935206022412, 0.9999829541958537, 6450.9508405975985, 6457.335121091578, 6473.397765798347, 132.15504208995344, 26.159914818818493, 39.815497275034886, 6454.185820464734, 6465.475099145027, 6474.018770526992, 281.7425701080687, 280.2200184343817, 280.93992526712276, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 762.1053, 1.427676, 1088.125, 766.0331, 1.423694, 1090.745, 823.1181, 6.648818, 5473.494, 788.0958, 6.969626, 5492.822, 786.7616, 1.396111, 1099.275, 823.1199, 6.649673, 5473.134, 98.91903, 99.11406, 99.51667, 99.87013, 99.81438, 99.5122
10638.1434, 60.01870217011233, 60.01640389427717, 60.01488704458521, 23.06410054675411, 23.22267013321599, 23.17441680584886, 0.9999841824420642, 0.9999963540203244, 0.9999834832067088, 6449.967731915487, 6462.152891854638, 6470.769801956361, 131.32610588034095, 20.34192646458655, 37.663626636803656, 6448.2637803309435, 6464.934405011471, 6471.652775289115, 281.6009450104825, 280.2766983746362, 280.90314759469936, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 756.2106, 1.434636, 1084.339, 759.535, 1.429957, 1086.626, 816.8869, 6.718029, 5486.911, 794.4068, 6.92127, 5498.478, 780.238, 1.405242, 1096.56, 816.9965, 6.716695, 5486.158, 98.52896, 98.78278, 99.76264, 99.97091, 99.68303, 99.74693
10640.599040000001, 60.019262688687725, 60.02019453705187, 60.024938512946605, 23.06575780291378, 23.1980763178319, 23.178685083208116, 0.9999810541094969, 0.9999900538758892, 0.9999841755883633, 6445.641429952556, 6457.696652739607, 6467.309785118672, 133.19391110939023, 21.688599664879803, 40.21724829214526, 6453.280416919573, 6461.791896991123, 6468.742965438262, 281.7350042671546, 280.33446380914216, 280.9691102360022, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 762.1842, 1.426962, 1087.7, 765.9553, 1.42351, 1090.168, 823.1569, 6.649002, 5473.385, 788.0958, 6.96981, 5492.764, 783.6334, 1.401225, 1097.118, 823.2591, 6.648757, 5473.134, 98.87856, 99.13117, 99.51871, 99.87117, 99.7366, 99.5081
10642.941760000002, 60.0281269290103, 60.02987444387243, 60.024046055524856, 23.02253844813449, 23.165848179092965, 23.120731616289852, 0.9999855173918449, 0.999995060499616, 0.9999820258217658, 6443.777169361977, 6454.501247502042, 6451.6404871530685, 126.47024706719617, 23.209301395952025, 38.79887248265641, 6442.573783631826, 6445.44938244206, 6454.601227339636, 281.72254048874277, 280.2768239056634, 280.96350370237076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 763.0516, 1.425713, 1088.661, 767.823, 1.420931, 1091.834, 826.0881, 6.616053, 5464.973, 784.0761, 7.001618, 5485.93, 773.7717, 1.414191, 1094.171, 829.3428, 6.576791, 5455.143, 99.00495, 99.20693, 99.38018, 99.75936, 99.39922, 99.18303
10645.365880000001, 60.02947928570312, 60.02973624186939, 60.02731230336391, 23.037663816545127, 23.202848228094723, 23.14275830395346, 0.9999808555774023, 0.9999924037809136, 0.9999839365426297, 6448.602102080775, 6459.15511819301, 6469.420340030871, 130.91757844067888, 23.752011149077816, 38.83008173009375, 6451.733264037561, 6461.9124018423645, 6470.228908332748, 281.7285572826706, 280.32100247402684, 280.9089830031992, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 764.6091, 1.424642, 1088.62, 767.0837, 1.422957, 1090.383, 823.2151, 6.648818, 5473.274, 788.0764, 6.96981, 5492.934, 780.3906, 1.404147, 1095.769, 823.1, 6.64949, 5473.426, 99.06595, 99.04053, 99.51267, 99.87012, 99.67557, 99.51544
10647.828920000002, 60.03111785965086, 60.029442972957725, 60.030106340779916, 23.049561527428867, 23.203340885814924, 23.155386252742, 0.9999821257542049, 0.9999947407591075, 0.9999798528786892, 6455.727280071398, 6457.666546019707, 6468.724353421664, 128.78404736109678, 19.078931329389434, 36.73229984667773, 6450.587158838969, 6459.0975594867405, 6465.887814328767, 281.75319751729216, 280.25190084937424, 281.0604282071212, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 768.7098, 1.420002, 1091.897, 772.3756, 1.414484, 1093.515, 823.1569, 6.648818, 5473.502, 781.7847, 7.014489, 5484.049, 774.0006, 1.413826, 1094.181, 823.1796, 6.64949, 5473.252, 99.21969, 99.40906, 99.51682, 99.70763, 99.47872, 99.51435
10650.202720000001, 60.02922711940948, 60.03071229116819, 60.0323317613027, 23.068045416592913, 23.200854332436236, 23.188361198345564, 0.9999782055102511, 0.9999975654916186, 0.9999827154507251, 6460.199597549474, 6466.951965472581, 6475.4740965512065, 118.06431846180453, 11.874112657833393, 39.39329371513645, 6451.212305521798, 6466.839504501411, 6468.301724317139, 281.7724265504218, 280.3242341459334, 281.1060224126111, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 774.7819, 1.41322, 1093.952, 778.4652, 1.40859, 1096.896, 816.8675, 6.716557, 5486.802, 775.5125, 7.055858, 5472.345, 767.7059, 1.421131, 1090.554, 816.917, 6.715962, 5486.9, 99.5819, 99.6333, 99.75553, 99.49579, 99.21816, 99.76042
10652.53944, 60.030432689513574, 60.02937076311783, 60.02817517730151, 23.04988678310407, 23.18394881220021, 23.15725497090134, 0.9999823835882696, 0.9999953607767964, 0.9999807003037053, 6457.401532167657, 6461.096854307726, 6475.27502241312, 126.93708816189178, 17.896223223665856, 42.15225050856952, 6452.23813575179, 6464.407832146975, 6468.891094421971, 281.80544922181537, 280.37231887661324, 281.13786488835376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 768.6112, 1.419645, 1091.679, 771.9865, 1.416142, 1093.437, 823.1763, 6.649738, 5473.274, 781.8041, 7.014489, 5484.055, 774.0388, 1.413643, 1093.933, 821.5891, 6.670183, 5479.259, 99.24217, 99.43598, 99.52295, 99.70869, 99.4664, 99.6215
10654.933920000001, 60.02619163753285, 60.03038278253012, 60.02746288857704, 23.066510411026524, 23.204043228110123, 23.158506645445737, 0.9999836632290701, 0.9999948922225739, 0.9999794305263355, 6454.012979864621, 6463.3731385032015, 6464.362178274921, 123.88723453705416, 22.37637966346165, 41.38531807688355, 6449.8523566797985, 6466.906137757373, 6467.54369840055, 281.8082790705859, 280.29491217561946, 281.0714947646238, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 768.8281, 1.42018, 1092.024, 778.6014, 1.408221, 1095.633, 823.8169, 6.637221, 5468.731, 783.7849, 7.000699, 5487.868, 777.0717, 1.408164, 1094.868, 812.7021, 6.758629, 5493.762, 99.25647, 99.60161, 99.4668, 99.77801, 99.592, 99.87689
10657.311520000001, 60.02927431421164, 60.02661451919672, 60.025285576723725, 23.055745237091955, 23.20830529116803, 23.176171894404284, 0.9999815639675942, 0.9999979491974494, 0.9999825879613408, 6459.655185335521, 6466.373517205483, 6473.070890875093, 127.04384904007202, 11.933079387727503, 41.551806230985676, 6451.855693001246, 6458.928786258704, 6472.072065724364, 281.72145769845974, 280.24208526596703, 280.91876961939295, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 764.8063, 1.424642, 1090.155, 781.7532, 1.403064, 1097.512, 826.3987, 6.614212, 5463.965, 781.9984, 7.013202, 5483.999, 774.2295, 1.412547, 1094.457, 816.8574, 6.717428, 5486.732, 99.09572, 99.77246, 99.36893, 99.70766, 99.40492, 99.76031
10659.74488, 60.026977426168266, 60.02466211565779, 60.02628916625262, 23.060837495784597, 23.23258245010974, 23.21394066929165, 0.999980174310221, 0.9999986951869883, 0.9999828693236228, 6455.04364064947, 6471.1882316233705, 6477.1606966656, 124.64711073908794, 15.693875477371876, 41.672548667042065, 6456.691771094567, 6472.74026200219, 6475.7920965137455, 281.6686370252128, 280.19151683296184, 280.97590468483605, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 762.4996, 1.427854, 1088.849, 784.7493, 1.399012, 1097.21, 823.1569, 6.648818, 5472.989, 788.0764, 6.969626, 5492.705, 780.4479, 1.40579, 1096.55, 816.917, 6.716146, 5486.895, 98.90289, 99.745, 99.51986, 99.86596, 99.75973, 99.75309
10662.143320000001, 60.02401978055504, 60.02316861406436, 60.021123514399335, 23.080622734158137, 23.22311176818999, 23.208035647814796, 0.9999789112891027, 0.9999981553347813, 0.999982332016196, 6455.4636953972595, 6475.67559030702, 6476.014829022499, 131.12069517197233, 12.699930014899223, 36.66133342005514, 6456.577724611706, 6467.865926677816, 6474.387930038664, 281.7514754090016, 280.19114197579205, 280.893646237567, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 756.1712, 1.433565, 1084.144, 791.3642, 1.390354, 1100.154, 816.8675, 6.717109, 5486.801, 794.4262, 6.920902, 5498.413, 786.5899, 1.396842, 1098.603, 823.1597, 6.648941, 5473.254, 98.56125, 99.94525, 99.76062, 99.96889, 99.8775, 99.51231
10664.68056, 60.02069522834134, 60.020584750381545, 60.02394536303814, 23.03610767905038, 23.194157714756503, 23.1933754320591, 0.9999854727617347, 0.9999958429595124, 0.9999770033515437, 6450.9791837115245, 6460.662488485166, 6479.979266562927, 124.05347596069578, 18.328025023708733, 39.95700367344466, 6453.241018584124, 6463.915971614324, 6475.257385370178, 281.88007501148496, 280.2687729248639, 281.1066886973239, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 762.3616, 1.426784, 1087.957, 784.9244, 1.399933, 1099.106, 823.1763, 6.649922, 5473.499, 788.0958, 6.969626, 5492.88, 780.3716, 1.405242, 1096.875, 817.5731, 6.709736, 5483.766, 98.9038, 99.80405, 99.51676, 99.86916, 99.71448, 99.71478
10667.117880000002, 60.01529559263982, 60.01621453529762, 60.019228557727025, 23.0106313497413, 23.16759121297313, 23.1283810462007, 0.9999749477575727, 0.9999954134656531, 0.9999793945620536, 6447.350163500593, 6449.935577985198, 6460.938413039816, 125.75235295169841, 15.509680621823918, 37.54623035792849, 6444.715483345166, 6453.976690001372, 6459.925298289109, 281.9475576559819, 280.3702328404649, 281.0768724371526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 800.0, 762.3616, 1.427854, 1088.659, 784.9828, 1.399012, 1098.132, 823.8557, 6.641455, 5468.112, 786.0568, 6.984519, 5488.833, 789.928, 1.391545, 1100.07, 826.2015, 6.601146, 5458.134, 98.89488, 99.8162, 99.4627, 99.81213, 99.84846, 99.29771
