TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
10683.6784, 60.00176176038051, 60.00139530610364, 59.999645620322745, 17.967882584284332, 18.09178374655584, 18.076723396382512, 0.9999933779189506, 0.9999999999269457, 0.9999990144584595, 5013.363451923568, 5028.781524101834, 5026.735030256982, 82.96784217960794, 3.390929818712266, 16.347207858046886, 5016.5463705024695, 5028.067717412022, 5031.624514116861, 281.3898993258291, 279.96517154243134, 280.73912798465847, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 766.8369, 1.422679, 1090.202, 768.8347, 1.418721, 1090.266, 823.1763, 6.649554, 5473.726, 787.4161, 6.970913, 5492.713, 786.5136, 1.395928, 1098.165, 816.5193, 1.343951, 1097.869, 99.12352, 99.24059, 99.50957, 99.86191, 99.93865, 99.76847
10686.1322, 60.005894342111006, 60.006191002189716, 60.00425904806688, 17.967993883105155, 18.09559364820983, 18.05174044566187, 0.9999953514622035, 0.9999999820192457, 0.9999932477948383, 5016.010730987951, 5027.724136730446, 5030.323182675202, 83.77368253297664, 4.144173728814394, 20.76040998128508, 5017.457737750404, 5026.250133720707, 5028.811005711676, 281.37403263279936, 279.9269819078588, 280.7361964537544, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 756.8415, 1.433744, 1084.636, 759.1653, 1.431062, 1085.532, 817.1004, 6.7149, 5486.745, 794.368, 6.921454, 5498.365, 780.238, 1.40579, 1096.273, 822.8018, 1.330767, 1094.976, 98.59915, 98.68338, 99.75457, 99.96887, 99.72202, 99.51536
10688.47484, 60.00636926328473, 60.005184267243834, 60.00447672437699, 17.97964694655972, 18.079968531345347, 18.07434067191378, 0.9999930538286408, 0.9999997704133465, 0.9999938523425751, 5015.754107766317, 5029.176316519539, 5032.410542848472, 85.99901088518664, 6.285983853763128, 20.799430911085494, 5014.974107275083, 5028.186871258652, 5027.107344466292, 281.40624347625334, 280.0047935475719, 280.79485708391155, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 762.3813, 1.427319, 1088.482, 766.072, 1.424062, 1089.282, 822.7493, 6.653972, 5474.113, 788.0764, 6.969994, 5492.933, 786.5709, 1.396294, 1098.104, 816.5193, 1.343951, 1097.755, 98.95148, 99.14043, 99.53197, 99.867, 99.87708, 99.75805
10690.8536, 60.013088503576284, 60.00785104853436, 60.00851360222949, 17.940281194224244, 18.062743372374808, 18.030098843024906, 0.9999954339032577, 0.9999999904823504, 0.9999938861450413, 5011.333354846887, 5014.860110551459, 5014.358567345176, 89.1398626955322, 3.8713563652167977, 15.309791985100333, 5002.945980717826, 5014.2912124706445, 5010.374342399223, 281.3903181489653, 279.9718563079104, 280.6315347764495, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 756.2501, 1.434993, 1083.602, 766.286, 1.422589, 1091.005, 823.1763, 6.648818, 5473.271, 794.3874, 6.92127, 5498.307, 780.2571, 1.405425, 1096.524, 822.8217, 1.33095, 1095.268, 98.50787, 99.06081, 99.53207, 99.96781, 99.70364, 99.5162
10693.2744, 60.013906598783024, 60.01150376943799, 60.01292910880236, 17.977621952454086, 18.099646764922245, 18.059746019782104, 0.9999915518214272, 0.9999992879991654, 0.9999948034517229, 5012.632510991268, 5026.7972974164095, 5025.642775987216, 87.87892660154921, 5.586506351907701, 17.793029235558834, 5016.401519029724, 5024.59209123034, 5025.66474782088, 281.4748475862858, 280.0735181102385, 280.70529593125366, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 749.8428, 1.440347, 1078.996, 772.5313, 1.415774, 1094.3, 829.4464, 6.577213, 5454.696, 800.6401, 6.869605, 5500.214, 775.0879, 1.411817, 1094.953, 827.5137, 1.321428, 1093.651, 98.08917, 99.39733, 99.18524, 100.0, 99.53592, 99.34171
10695.686520000001, 60.01085912317773, 60.01095105977059, 60.00859524206081, 17.958240571417686, 18.07846919072521, 18.05433654732927, 0.9999940330464161, 0.9999984455216852, 0.9999938295176898, 5011.171753654063, 5019.043430016722, 5028.026795057297, 83.99393273916692, 4.362894024637171, 20.389062186859064, 5010.207329785379, 5022.075416197753, 5029.01199079399, 281.41314748966505, 279.95034379105084, 280.7556776396607, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 756.2106, 1.433565, 1083.713, 767.3755, 1.421115, 1091.613, 823.1375, 6.64937, 5473.777, 797.9992, 6.886888, 5500.205, 774.8399, 1.412, 1093.695, 822.8416, 1.330767, 1095.323, 98.51797, 99.2286, 99.52182, 99.99713, 99.47716, 99.5734
10698.0236, 60.01382716445613, 60.01297665893288, 60.011867481953004, 17.97672704288124, 18.063308411049782, 18.07606399664691, 0.9999921116870425, 0.9999985516383957, 0.9999930511888099, 5017.277207341032, 5023.188280916797, 5032.4238578625855, 91.15639314544092, 7.951389076770511, 18.48087394076083, 5020.252609737287, 5019.4520646816745, 5033.097213221087, 281.3857595215948, 280.10916093426687, 280.77291958380954, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 747.1221, 1.44231, 1076.408, 776.3834, 1.410063, 1095.676, 817.9351, 6.705512, 5486.299, 806.8735, 6.813342, 5498.226, 767.5533, 1.421496, 1091.249, 816.5591, 1.344135, 1097.696, 97.96969, 99.58488, 99.74542, 99.96016, 99.17355, 99.77839
10700.39356, 60.00920357814992, 60.011234857440385, 60.01249746640732, 17.96196656102, 18.07966661906996, 18.03088517084394, 0.9999938974920977, 0.9999994674830901, 0.9999933112517196, 5014.274530326726, 5026.488259079644, 5024.256484921541, 89.44472125395828, 6.947893551551942, 19.197912138682568, 5011.774157754608, 5026.65400652261, 5025.856744528781, 281.42655570793136, 280.02638034781745, 280.722021106566, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 749.4484, 1.440169, 1079.197, 771.9476, 1.415774, 1093.327, 823.0405, 6.649922, 5474.059, 800.679, 6.869972, 5500.332, 773.8862, 1.412547, 1093.616, 822.8018, 1.331316, 1094.639, 98.17641, 99.40224, 99.52695, 100.0, 99.41828, 99.5112
10702.82184, 60.01095691819781, 60.00981447800383, 60.00980709687324, 17.970197260664328, 18.09140723199171, 18.053822926281107, 0.9999944916352331, 0.9999999919429293, 0.9999922930231515, 5015.3741733402585, 5021.7739743328175, 5018.952054350162, 88.28428251156038, 1.9214943553343176, 19.447062684796947, 5018.727069621011, 5023.606694640811, 5024.679242446881, 281.45723758082323, 279.99676649746993, 280.7505514720348, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 749.7639, 1.440347, 1079.918, 772.3951, 1.416142, 1093.811, 816.8869, 6.716925, 5486.749, 800.6401, 6.869421, 5500.05, 774.1151, 1.41273, 1093.794, 822.8416, 1.330401, 1095.145, 98.18119, 99.36564, 99.76277, 100.0, 99.38825, 99.5162
10705.256640000001, 60.009176011732194, 60.00834273491796, 60.004497328935635, 17.966937010979827, 18.085056344229734, 18.058827092979573, 0.9999964805373126, 0.999998673108963, 0.999993874508645, 5022.390391789508, 5031.7137512898, 5032.792980877258, 88.67994151477706, 6.004419330923497, 15.501487241926498, 5022.300018018077, 5026.567399384192, 5032.402716026046, 281.3901005018316, 279.9423772153235, 280.77738124621237, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 756.0332, 1.434636, 1084.236, 766.111, 1.42351, 1090.67, 810.5392, 6.77951, 5495.733, 794.4068, 6.921454, 5498.472, 780.238, 1.404147, 1095.621, 829.2036, 1.316483, 1091.916, 98.62466, 99.07951, 99.92101, 99.97283, 99.73675, 99.23736
10707.730000000001, 60.00292627740826, 60.00098962243247, 60.00180562754701, 17.979247841333144, 18.092793481378862, 18.05912410271687, 0.9999938340099315, 0.9999998593115361, 0.9999939298373038, 5018.785077896269, 5027.996659565714, 5031.752146842806, 89.50085384881913, 3.12341706893676, 15.980760180557581, 5021.543072074132, 5030.730784081688, 5027.316443648416, 281.43405588420154, 280.0838632546447, 280.78065056330865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 749.7639, 1.439812, 1079.526, 772.3561, 1.415405, 1093.151, 816.8869, 6.716741, 5486.859, 799.0284, 6.888726, 5500.085, 777.4913, 1.407069, 1096.896, 822.8615, 1.33095, 1094.684, 98.23072, 99.37595, 99.76266, 100.0, 99.50796, 99.55306
10710.111840000001, 60.00205147930112, 60.002562505291564, 60.00058040006437, 17.96163266244152, 18.080367997017383, 18.067573858110542, 0.9999966718827492, 0.9999996683521447, 0.9999954645843802, 5022.026960556712, 5026.859743851466, 5029.437750777564, 88.02903140744411, 1.3405532013887296, 13.477632013124776, 5017.400817776358, 5025.325083468882, 5029.5964172496415, 281.5165490686148, 280.1060979433015, 280.733451799705, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 757.5512, 1.431959, 1085.464, 763.7957, 1.426089, 1087.827, 820.6722, 6.676981, 5477.305, 789.7075, 6.962455, 5493.621, 786.6663, 1.397755, 1099.631, 816.5392, 1.344684, 1097.696, 98.73129, 98.89193, 99.59502, 99.88261, 99.76316, 99.76222
10712.45288, 60.00396820255548, 60.00298316660045, 60.00179404480145, 17.968763809613435, 18.0839433703569, 18.060685573799, 0.9999962688711969, 0.9999999344804775, 0.9999939447078446, 5016.95264550026, 5026.521468910307, 5030.7883124325235, 87.17346624401716, 2.885241770886296, 13.801787270424597, 5019.031803138741, 5027.491765504767, 5029.509579811041, 281.5002857447338, 280.13827959115343, 280.802618586015, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 757.3738, 1.432673, 1084.726, 765.7996, 1.423326, 1089.333, 817.1198, 6.714532, 5486.63, 794.368, 6.921454, 5498.301, 780.1808, 1.406338, 1095.729, 822.8018, 1.33095, 1095.099, 98.58903, 99.02885, 99.75551, 99.97387, 99.61036, 99.51545
10714.853760000002, 60.00434860854066, 60.00573783797898, 60.00652537388637, 17.960772305550666, 18.090827864672363, 18.04822386927373, 0.9999955704146749, 0.9999989244507617, 0.9999951332375296, 5010.938412602051, 5030.777709688924, 5028.895565769612, 86.72155835566514, 7.601064072736335, 15.00843961174462, 5010.671939753261, 5019.578251716843, 5022.272821930398, 281.3398815729303, 279.971042557672, 280.7553644618914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 762.3616, 1.426962, 1088.167, 766.0137, 1.423141, 1090.292, 823.1957, 6.64937, 5473.1, 794.3874, 6.921454, 5498.471, 780.1999, 1.406155, 1096.277, 822.8018, 1.33095, 1095.159, 98.92287, 99.05848, 99.5095, 99.97386, 99.66017, 99.52079
10717.2944, 60.01172805143859, 60.012277984656755, 60.00767311183095, 17.95789644079323, 18.080468562075513, 18.056632231219886, 0.999995720779094, 0.9999994715357577, 0.9999954409884371, 5013.6972385159725, 5027.657177262454, 5029.339035533251, 89.63086134845821, 8.041957674756304, 14.822832984031947, 5018.101965160011, 5033.4902236250755, 5031.522708702854, 281.4430535548117, 280.08608659098303, 280.7410379441721, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 768.6703, 1.420002, 1091.747, 772.3367, 1.414668, 1093.31, 829.4852, 6.576477, 5455.592, 800.6401, 6.869788, 5500.273, 773.9052, 1.414008, 1093.941, 829.0843, 1.316117, 1091.859, 99.22308, 99.34825, 99.19119, 100.0, 99.44774, 99.21005
10719.704800000001, 60.01326576229413, 60.011311070373345, 60.01418255702506, 17.970746076673702, 18.09385312871252, 18.055099161556356, 0.9999957946784558, 0.9999989739879707, 0.9999961798914951, 5015.079724285697, 5030.912895558443, 5027.872037155311, 88.79929932537914, 6.975103419149946, 18.680732952337394, 5017.376744958616, 5032.945394365353, 5029.166204902671, 281.5321205549979, 280.0939215510927, 280.8875797164157, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 762.3616, 1.427676, 1088.382, 766.0137, 1.42222, 1089.676, 823.1763, 6.648633, 5473.271, 794.3874, 6.919983, 5498.702, 779.1889, 1.408164, 1096.144, 822.8813, 1.33095, 1094.694, 98.92241, 99.06212, 99.52901, 99.97499, 99.6168, 99.5162
10722.095000000001, 60.01337502792978, 60.01520880399338, 60.01584039194111, 18.00188271975503, 18.093438593008013, 18.105167704304662, 0.9999953354408031, 0.9999995007278318, 0.9999943432589188, 5023.955017136051, 5032.485997803182, 5040.414783359124, 91.50185240059557, 7.910006109050073, 16.976222615735878, 5022.245439707449, 5035.155958299678, 5039.56895112207, 281.51976420892254, 280.1613932795386, 280.8062219357338, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 768.6309, 1.420359, 1091.814, 772.4146, 1.413931, 1093.57, 822.0698, 6.668697, 5478.758, 803.5141, 6.844783, 5499.619, 770.1666, 1.418574, 1091.622, 820.257, 1.341754, 1097.602, 99.2383, 99.47878, 99.59814, 99.99883, 99.23697, 99.78064
10724.53676, 60.01557240199853, 60.01727413954568, 60.01666359080787, 17.97576742701828, 18.088321244452576, 18.06922721077574, 0.9999922953152426, 0.9999990810422572, 0.9999954623394897, 5014.881196974229, 5027.470059921665, 5031.769866646344, 90.1781296546651, 8.890599986844052, 20.147844800837447, 5016.587878086438, 5028.306029872029, 5032.503130422515, 281.5138143220879, 280.1419581497984, 280.80494876509056, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 770.9376, 1.417682, 1092.499, 773.6986, 1.414116, 1094.233, 822.9434, 6.651763, 5473.95, 800.5625, 6.871627, 5500.332, 773.8289, 1.413095, 1093.65, 822.7422, 1.331133, 1094.694, 99.27908, 99.47432, 99.51674, 100.0, 99.50148, 99.5162
10726.913120000001, 60.01363175949478, 60.017716345820105, 60.01641826139827, 17.994069646771734, 18.116750988877172, 18.080945789566545, 0.9999957311383822, 0.9999999148112471, 0.9999945477269256, 5022.545050985071, 5029.343773594889, 5030.816150855253, 89.92125854410278, 3.8529234527252356, 15.639851342554948, 5018.8050127631495, 5035.013565239789, 5032.8438640584645, 281.4522173297274, 280.1014522015707, 280.7552032489574, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 775.0974, 1.412685, 1095.044, 772.4146, 1.415958, 1093.811, 816.8675, 6.716741, 5486.971, 800.6401, 6.869972, 5500.05, 773.9815, 1.413278, 1093.803, 822.8615, 1.330401, 1094.804, 99.50603, 99.43598, 99.75861, 99.99951, 99.44185, 99.58457
10729.277600000001, 60.018061153773125, 60.015415457874695, 60.01482797066397, 17.991723905405568, 18.108957152116908, 18.089585108422675, 0.9999930851339782, 0.9999993576414015, 0.9999977171757862, 5020.147930323104, 5028.720060764026, 5033.033138731453, 90.05702273572706, 6.7013391139180385, 18.083862683568384, 5017.380522380206, 5032.562224428202, 5034.970248011038, 281.2819070646259, 279.9615206418964, 280.705180643965, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.1498, 1.404832, 1095.998, 766.1498, 1.422773, 1090.776, 810.5586, 6.780246, 5495.621, 794.4262, 6.921086, 5498.361, 780.3716, 1.404147, 1096.807, 829.124, 1.316483, 1091.284, 99.63481, 99.08078, 99.91897, 99.96782, 99.70828, 99.247
10731.678600000001, 60.016652697993116, 60.017409957234015, 60.01510879269331, 18.00414642307042, 18.132048238428847, 18.071761849956328, 0.9999947665320331, 0.9999999991926433, 0.9999932839232336, 5024.921875789912, 5031.169993300948, 5031.011715071971, 86.91271428632831, 1.0787749308819912, 17.203098453139205, 5022.110116095342, 5037.01227822687, 5034.858151697511, 281.51417578140877, 280.03004690294335, 280.75384299840266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 774.8608, 1.411792, 1094.174, 772.3561, 1.416142, 1093.525, 816.8675, 6.717109, 5486.858, 800.6401, 6.869605, 5500.385, 774.0769, 1.412913, 1093.799, 822.8018, 1.331316, 1094.465, 99.44079, 99.42744, 99.76066, 100.0, 99.43047, 99.49544
10734.075200000001, 60.02001271370225, 60.017257970894455, 60.020103489991776, 17.987090779652217, 18.099583351311665, 18.11353029939979, 0.9999956340919132, 0.9999999917313124, 0.9999963494558505, 5024.185669349117, 5031.4976245473845, 5034.711694380062, 91.57757909383334, 4.016349914722923, 17.204572775547604, 5024.074920869135, 5031.443134309363, 5035.392187062496, 281.467718935459, 279.9898806429324, 280.765791962641, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.1104, 1.404654, 1097.166, 765.9553, 1.423326, 1090.468, 816.8675, 6.716741, 5487.194, 793.7854, 6.930647, 5497.442, 782.5652, 1.402868, 1096.519, 820.3564, 1.335894, 1096.043, 99.66498, 99.13202, 99.75861, 99.95631, 99.68217, 99.64224
10736.534640000002, 60.01932926297918, 60.017045342252686, 60.013598450305324, 17.988142572172826, 18.11787414236577, 18.08238667653627, 0.9999949628899951, 0.9999985566464702, 0.99999595285523, 5024.740671253265, 5034.674502116225, 5035.6190143271, 86.73020959132873, 2.3849612287276614, 18.604386385906764, 5021.024977799538, 5032.148155280829, 5034.6310210325155, 281.4895759629291, 279.99300420911237, 280.76789397505814, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 786.6503, 1.397693, 1098.351, 762.2198, 1.426641, 1088.941, 820.0122, 6.693915, 5484.18, 793.4359, 6.929176, 5498.533, 780.6196, 1.406155, 1096.714, 822.2253, 1.331866, 1094.784, 99.91192, 98.99322, 99.68352, 99.96564, 99.71213, 99.58434
10738.93584, 60.01842684394114, 60.01937935718415, 60.01682358352101, 17.988713858804505, 18.10387183063356, 18.073330632730922, 0.9999964587055824, 0.999999234079082, 0.999993818350056, 5019.698915631004, 5030.699080203001, 5032.996216270181, 85.82295641270275, 6.82163531991938, 22.463174457888726, 5020.992219470261, 5029.951407090138, 5036.484714002463, 281.4388674779679, 280.0188524421978, 280.7004253619674, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 787.0051, 1.395195, 1099.84, 765.9942, 1.42351, 1089.398, 823.1763, 6.649922, 5473.778, 794.368, 6.921454, 5498.699, 780.4097, 1.405242, 1097.436, 822.8416, 1.330584, 1095.094, 99.98407, 99.13159, 99.50642, 99.97494, 99.67392, 99.55263
10741.406840000001, 60.01573558354099, 60.01519599931995, 60.01272118531713, 17.959805667387094, 18.07204726225468, 18.05015258317575, 0.9999938712843198, 0.9999988141132502, 0.9999954396406427, 5016.341926202611, 5025.000934789788, 5028.631557598818, 86.42503787740588, 8.524598098586694, 20.027797500117913, 5020.666951794813, 5026.926193566329, 5030.961121219424, 281.49655130113416, 280.04137218457777, 280.87436977463466, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 793.787, 1.385736, 1100.094, 772.2589, 1.415589, 1093.01, 829.4852, 6.577213, 5455.823, 800.6595, 6.869605, 5500.272, 773.9052, 1.413643, 1094.036, 829.1042, 1.316483, 1091.453, 100.0, 99.36318, 99.18312, 100.0, 99.45643, 99.15828
10743.74464, 60.016407298944806, 60.012979565169424, 60.01484781510039, 17.98583379988493, 18.097847942668476, 18.07398579144154, 0.9999976038772384, 0.9999989003314456, 0.9999944831808297, 5019.010019724172, 5029.910894813448, 5032.651860226473, 88.15087921814393, 7.871392082357943, 15.494325637845563, 5021.310841161774, 5031.840318778424, 5033.70131309242, 281.53995139959284, 280.066863927743, 280.7824413420761, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 787.5374, 1.39573, 1099.39, 765.9942, 1.422036, 1089.645, 823.1181, 6.649738, 5473.723, 794.368, 6.921638, 5498.358, 780.3334, 1.405973, 1096.738, 822.8813, 1.330767, 1094.757, 99.8722, 99.11654, 99.52278, 99.96877, 99.71531, 99.52195
10746.07804, 60.0149800405873, 60.01793288466233, 60.01489054114474, 18.004550252533836, 18.10357760765403, 18.1064206709503, 0.9999954295234258, 0.9999974183610547, 0.9999942531892578, 5027.667928843212, 5036.38386736455, 5038.999473572813, 94.82907356688497, 6.912193619838035, 11.188779433354966, 5027.328272575975, 5038.500205384287, 5042.2849731909355, 281.4777234361169, 280.08226088019944, 280.7832425385913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 793.8461, 1.386093, 1100.251, 772.3951, 1.415958, 1093.588, 823.1763, 6.649002, 5473.043, 800.5819, 6.869788, 5500.049, 773.7717, 1.413643, 1093.356, 821.7282, 1.333514, 1096.317, 100.0, 99.4205, 99.50848, 100.0, 99.41808, 99.53781
10748.57408, 60.0228170290269, 60.01799932793212, 60.022724153091076, 17.99799898630727, 18.103311922559342, 18.08006163776953, 0.9999925943036005, 0.9999971855735716, 0.9999941925935406, 5022.77205632111, 5031.1685222868, 5033.330415299273, 93.50789122639542, 11.206790835494303, 17.016718582841804, 5025.32438754307, 5025.929626021967, 5030.803936711105, 281.44409370449665, 280.0457176963996, 280.8979815820361, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 799.8986, 1.374493, 1100.898, 777.8037, 1.40859, 1095.144, 819.0416, 6.694099, 5481.5, 803.5335, 6.84846, 5500.341, 772.7036, 1.41346, 1094.401, 820.595, 1.336077, 1095.916, 99.99984, 99.60774, 99.66224, 99.99362, 99.34108, 99.63471
10750.96896, 60.02136856652831, 60.01892784466444, 60.018004761395936, 18.00335859528065, 18.11526836381793, 18.086751963812432, 0.9999933961119185, 0.9999981641330317, 0.999995398761206, 5023.7940576859555, 5033.688442646429, 5034.322167575332, 95.4805302007378, 8.602414856730434, 15.638966739008993, 5024.260950820199, 5035.869573381483, 5041.021143098975, 281.4534795546359, 280.07031354026554, 280.79985939984186, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 793.6687, 1.384844, 1099.444, 772.3173, 1.415405, 1093.489, 817.4498, 6.713427, 5486.806, 800.6401, 6.870156, 5499.992, 774.0006, 1.413095, 1093.312, 822.8813, 1.330217, 1094.685, 99.9716, 99.40673, 99.75249, 99.99844, 99.39063, 99.57999
10753.399720000001, 60.019524826421375, 60.018677523255484, 60.02155633330777, 17.990853461220873, 18.09478426914874, 18.06935746703406, 0.999994558307394, 0.9999998089415337, 0.9999945745139538, 5016.5090168114675, 5023.407835446644, 5028.403906625749, 88.55965953211671, 6.794941164768488, 14.890232674875278, 5022.212042033669, 5028.925646112555, 5032.88947164257, 281.5091937555834, 280.14990096123665, 280.8931783566567, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 787.4388, 1.394124, 1097.96, 766.0137, 1.423326, 1090.128, 810.2869, 6.78227, 5495.508, 794.4068, 6.92127, 5498.53, 780.238, 1.405608, 1096.183, 829.2234, 1.315751, 1091.321, 99.97086, 99.12188, 99.91693, 99.96984, 99.65158, 99.16937
10755.863280000001, 60.01931168356483, 60.01834166212103, 60.018805372403484, 18.010812388507038, 18.12490084329152, 18.096149422607237, 0.9999967450749766, 0.9999994837885259, 0.9999943368757322, 5022.051580150456, 5032.285992398086, 5040.439616240241, 91.0924860197747, 10.000471616418054, 13.135840991133996, 5025.418742000667, 5036.446701149776, 5042.653856416007, 281.46364303077576, 280.11202270444676, 280.80953257521315, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 793.7673, 1.386271, 1100.776, 772.3173, 1.416142, 1092.8, 816.8675, 6.716741, 5487.194, 800.6207, 6.87034, 5500.501, 773.9815, 1.41346, 1094.619, 822.8018, 1.331133, 1095.323, 100.0, 99.41804, 99.76577, 100.0, 99.45096, 99.52696
10758.25884, 60.02015490574705, 60.02158385076526, 60.01862783082111, 17.99588976314486, 18.11435189886706, 18.089009015917885, 0.9999955095827328, 0.9999999745670297, 0.9999963417226255, 5021.390101375564, 5022.841683501636, 5042.102574501783, 92.05909431117823, 3.3331586999711362, 17.21822660852763, 5026.268198562922, 5030.70235120867, 5034.16980082862, 281.4253848452519, 280.0386473984794, 280.8236700248077, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 793.7673, 1.386271, 1100.434, 765.8969, 1.422589, 1090.028, 816.8675, 6.716925, 5486.912, 794.368, 6.921638, 5498.417, 780.3525, 1.40579, 1097.254, 822.0264, 1.333147, 1096.026, 99.98913, 99.07876, 99.75955, 99.96779, 99.68336, 99.63728
10760.691320000002, 60.01718151359109, 60.019702907491435, 60.0194711213208, 17.998044368435316, 18.127299307834587, 18.086805100362756, 0.9999955385598968, 0.9999988311816659, 0.9999940013625527, 5025.413567950032, 5030.768239444198, 5035.479962232185, 88.74171274242212, 4.951394014561629, 16.06343821966084, 5026.558249969423, 5034.150972201942, 5036.144949821692, 281.4303440452419, 280.0242945570668, 280.71410952914044, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 800.1943, 1.375028, 1101.149, 760.2354, 1.428667, 1086.805, 822.7104, 6.653419, 5474.729, 790.7949, 6.944988, 5496.695, 782.1074, 1.403234, 1097.009, 820.7938, 1.335711, 1096.017, 100.0, 98.84845, 99.53912, 99.92926, 99.6826, 99.6365
10763.045680000001, 60.01791275669487, 60.01829329916194, 60.01825188652388, 17.99503220237769, 18.096306976561134, 18.07913839645231, 0.999994819587539, 0.9999994230424624, 0.9999945111787726, 5023.884778140374, 5029.972353888686, 5035.180301540236, 91.13227972188815, 6.0522046964745755, 14.705963081025857, 5020.528582154727, 5031.02587035147, 5029.952704294088, 281.47415439876124, 280.0023500096954, 280.7192027294182, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 793.7673, 1.38645, 1099.754, 766.2277, 1.423694, 1090.997, 821.8175, 6.659678, 5474.224, 794.3485, 6.921822, 5498.417, 780.2953, 1.40579, 1096.368, 822.8416, 1.331316, 1094.69, 100.0, 99.06689, 99.56147, 99.96674, 99.66843, 99.58873
10765.486640000001, 60.01483519825049, 60.01688786533074, 60.014316080909516, 17.975699062699178, 18.10056056310801, 18.050727315416392, 0.9999939392741795, 0.9999982330673344, 0.9999908281873777, 5013.639673416852, 5024.391621496654, 5023.462057884828, 89.57528217533718, 8.104754259257334, 19.249457470040625, 5012.208330033898, 5024.6774244389235, 5025.165824299271, 281.4943385969328, 280.01922756832346, 280.8702215315358, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 787.36, 1.395552, 1098.07, 772.2005, 1.415774, 1093.498, 829.4075, 6.576845, 5455.71, 800.6401, 6.869972, 5500.273, 773.8289, 1.412547, 1093.993, 829.1042, 1.316483, 1091.512, 99.82314, 99.43001, 99.19334, 100.0, 99.45252, 99.23657
10767.826400000002, 60.01799831587013, 60.01554971149882, 60.01512556623339, 17.980567781853967, 18.093370250190574, 18.060068859301943, 0.9999931783674726, 0.9999988150563306, 0.9999945199495159, 5018.513927559117, 5029.986126932237, 5030.570066296007, 88.89678560010134, 9.166555517798315, 20.140975481419645, 5021.750070991991, 5029.946212778609, 5031.316035981203, 281.6566610609471, 280.12903928333986, 280.95529532587415, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 793.8461, 1.384487, 1099.744, 766.2277, 1.423326, 1090.772, 823.1375, 6.649186, 5473.551, 794.3485, 6.922006, 5498.47, 780.219, 1.403964, 1096.626, 822.8416, 1.330401, 1095.56, 99.91957, 99.08268, 99.51165, 99.96982, 99.69185, 99.51078
10770.28476, 60.01031342263924, 60.00944832605949, 60.01289153173896, 18.00424595204248, 18.104425347765154, 18.103807311383814, 0.9999917269478756, 0.9999989943619444, 0.9999957777567438, 5027.6712670233555, 5032.734493244008, 5044.476485019918, 98.00577424282346, 9.111822786366247, 15.683354354765925, 5029.1615935019645, 5028.92178129937, 5043.856398135048, 281.6037455334066, 280.1141070376196, 280.8269098949935, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 793.925, 1.386807, 1100.954, 772.3951, 1.415221, 1093.87, 823.1763, 6.649922, 5472.82, 800.6595, 6.869788, 5500.666, 774.1532, 1.414556, 1093.116, 822.7819, 1.33095, 1094.814, 99.93203, 99.44132, 99.5239, 99.99948, 99.37283, 99.55889
10772.732000000002, 60.00882811048533, 60.009168708006975, 60.0046792172735, 17.972375435595154, 18.10909018053938, 18.072381470755325, 0.9999920606519427, 0.9999967834361081, 0.9999956343145682, 5021.021721730215, 5027.7530157982255, 5034.157463033225, 90.28718301405229, 9.946183398622452, 18.229448500921308, 5023.1194554826025, 5029.601815457172, 5034.839423216365, 281.46650942756327, 279.99607966437407, 280.87954256232223, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 800.0563, 1.374136, 1101.564, 778.8348, 1.408037, 1096.143, 816.9063, 6.714716, 5485.52, 805.8832, 6.826581, 5499.62, 770.3192, 1.417296, 1093.228, 820.4757, 1.33626, 1095.916, 100.0, 99.67889, 99.75459, 100.0, 99.30785, 99.66001
10775.124960000001, 60.00600102484779, 60.00548137557594, 60.00659801022367, 18.00834676690603, 18.129131902610812, 18.104849746146993, 0.9999941189150721, 0.9999974625952065, 0.9999952003213064, 5028.9592176048955, 5033.303440524212, 5037.584895325587, 88.0450145884034, 8.298470731753696, 16.96049084231936, 5028.692368086408, 5034.674365661866, 5041.054489808698, 281.45812134037084, 279.9782421181857, 280.8732195544377, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 794.0827, 1.386628, 1100.493, 772.3367, 1.415221, 1093.073, 819.2745, 6.695572, 5484.291, 800.6013, 6.87034, 5500.611, 774.0769, 1.413643, 1094.553, 822.8217, 1.330401, 1094.69, 100.0, 99.4111, 99.69069, 100.0, 99.45686, 99.56381
10777.513920000001, 60.00503254949504, 60.00675581329227, 60.006510140546474, 17.993692419816945, 18.09555346081721, 18.066005082702564, 0.9999962291748249, 0.9999985572234642, 0.999995626206422, 5019.187524862659, 5024.385001016712, 5028.104108117091, 90.88315529269101, 5.2532220313864855, 14.318312171101297, 5019.611217455715, 5024.416612689287, 5030.515498840019, 281.49412742065505, 279.97202925108695, 280.7578577477387, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 788.8386, 1.394302, 1099.277, 766.0137, 1.422773, 1089.896, 809.8016, 6.787056, 5496.173, 794.3874, 6.921822, 5498.646, 780.4288, 1.405608, 1096.899, 829.1837, 1.316483, 1091.043, 99.93283, 99.10799, 99.92902, 99.96878, 99.71667, 99.23783
10779.94116, 60.004919754102765, 60.00550725732979, 60.00485542736029, 18.030572119644244, 18.125395176542206, 18.10083286414369, 0.9999967531260503, 0.9999994194749471, 0.9999947777799435, 5027.582135681119, 5029.903653431467, 5037.312457153929, 94.58913338935031, 4.418723278502284, 13.994884843863474, 5028.657759196248, 5034.416942964849, 5036.397302024544, 281.4397867606707, 279.9493480022419, 280.7337778046543, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 793.8461, 1.386807, 1101.531, 772.3561, 1.414484, 1092.622, 816.8481, 6.716925, 5487.023, 800.5819, 6.869788, 5500.441, 773.8671, 1.413826, 1094.206, 822.8416, 1.331133, 1094.917, 99.99143, 99.43064, 99.76266, 100.0, 99.45852, 99.55923
10782.34108, 60.00598356224714, 60.00425531304425, 60.00894554628108, 18.011387451540116, 18.130244617463294, 18.103392815325112, 0.9999962792178473, 0.9999997709254274, 0.9999970053873003, 5025.038004593892, 5034.670517555601, 5038.238151590735, 93.0477947150855, 3.3227741762466394, 12.84664282389167, 5027.866745172509, 5029.864407666121, 5040.213490517907, 281.55017877053797, 280.04653281316683, 280.7911138187107, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 793.925, 1.385558, 1101.609, 766.1304, 1.422036, 1089.425, 816.8481, 6.717109, 5486.97, 794.368, 6.921638, 5498.358, 780.1999, 1.405425, 1096.489, 822.8416, 1.331499, 1095.145, 99.98711, 99.09135, 99.76168, 99.97194, 99.71107, 99.59033
10784.6944, 60.01291559492158, 60.0102207832038, 60.00827288572261, 18.000187145814966, 18.111532387249582, 18.09897377278792, 0.9999967643120458, 0.9999996285107227, 0.999994722675709, 5029.202038221965, 5033.138261992628, 5042.478637268972, 90.3186050408683, 7.867057526204178, 19.06079411081828, 5022.280056804895, 5028.328463506379, 5037.043557107837, 281.64995914393245, 280.0450087246046, 280.9328086681978, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 799.9774, 1.376456, 1099.944, 759.7296, 1.42922, 1086.322, 822.8075, 6.650106, 5474.109, 788.0569, 6.970178, 5492.768, 786.2084, 1.396842, 1097.846, 818.5075, 1.340289, 1096.912, 100.0, 98.71822, 99.52786, 99.8671, 99.86965, 99.71787
10787.13132, 60.0064813186871, 60.00863204025694, 60.00973804597623, 17.986644095682745, 18.107843480958834, 18.07524288887837, 0.9999945900640465, 0.9999990079006227, 0.999993669909439, 5022.605465080567, 5029.941924899067, 5029.367917450793, 91.87791587663969, 6.539391500269971, 15.954228313480144, 5015.128497011718, 5027.773970833425, 5031.426083882556, 281.33495761717325, 279.8846688314824, 280.505993457756, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 793.9053, 1.385736, 1100.451, 766.1304, 1.422773, 1090.109, 818.4592, 6.696125, 5481.836, 790.9308, 6.951608, 5494.87, 780.2953, 1.404877, 1097.285, 822.8416, 1.330217, 1095.327, 99.99804, 99.06371, 99.69365, 99.91475, 99.75176, 99.49627
10789.464360000002, 60.010432620537884, 60.0086638931997, 60.00670732007637, 17.95110349130581, 18.06625361816266, 18.035590102149783, 0.9999954294539808, 0.9999992686709575, 0.9999927755066292, 5007.784573865431, 5018.330755389734, 5020.614531045726, 83.4731186136014, 5.131399845995929, 19.384429658068257, 5011.46063668302, 5019.051148181444, 5020.255233803347, 281.4211750975965, 279.9936210169655, 280.7946176674347, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 791.4409, 1.390733, 1099.761, 769.5546, 1.418352, 1091.816, 827.4858, 6.592859, 5457.673, 782.1925, 7.011547, 5483.773, 773.8671, 1.414191, 1093.768, 829.1042, 1.3163, 1090.828, 99.97689, 99.30061, 99.22902, 99.70872, 99.43203, 99.22123
10791.86384, 60.008276582371735, 60.00813074875081, 60.00864284048415, 17.987282377337213, 18.08898335138281, 18.075887748921243, 0.9999929683136141, 0.9999980323850377, 0.9999949269642763, 5022.0655012312345, 5030.140320559054, 5027.770501271859, 90.93792982941522, 9.102692226715817, 13.920075926748098, 5020.322773817837, 5029.094380233347, 5032.428914712032, 281.3963442959454, 279.94902601486535, 280.7754617008438, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 793.7673, 1.386271, 1100.219, 766.0915, 1.422405, 1090.463, 823.0987, 6.64937, 5473.493, 788.0375, 6.970362, 5492.878, 780.2762, 1.405608, 1096.586, 822.7819, 1.330767, 1094.871, 99.99726, 99.13159, 99.5198, 99.86602, 99.68821, 99.53238
10794.26352, 60.00682528845207, 60.00581086743872, 60.00645676478998, 17.986189848009687, 18.102354781865376, 18.05164756153088, 0.9999931749523702, 0.9999996349848851, 0.999997216128353, 5021.7286748758415, 5027.429852005957, 5030.966571587927, 83.39936813828308, 4.948210605080021, 21.101045626819655, 5022.721408517659, 5032.553476997841, 5034.950732627115, 281.450011024197, 279.9273960592194, 280.7282650713105, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 793.925, 1.385915, 1100.283, 772.3173, 1.415405, 1093.821, 823.1569, 6.649738, 5473.327, 781.7264, 7.015224, 5483.771, 773.9243, 1.413643, 1093.981, 822.8018, 1.331316, 1095.331, 100.0, 99.38432, 99.51363, 99.70661, 99.40649, 99.51536
10796.65912, 60.00391558696845, 60.004463160859196, 59.9998319975737, 17.983674260887316, 18.087170424981476, 18.07393484632565, 0.9999952101001597, 0.9999992907770449, 0.9999927297726738, 5012.774550775043, 5026.853788878179, 5032.169911128238, 87.05839064593147, 2.507336735681747, 19.577884349756914, 5023.405495313783, 5027.58421098072, 5039.841223702135, 281.48829086591036, 280.0056477130378, 280.75436270084924, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 799.8591, 1.375206, 1100.422, 778.6014, 1.407669, 1096.224, 816.8869, 6.716557, 5486.97, 775.4737, 7.056226, 5471.946, 767.6678, 1.420948, 1091.448, 816.4995, 1.343951, 1097.879, 100.0, 99.6569, 99.76168, 99.48854, 99.17581, 99.80575
10799.09324, 60.00070347383663, 60.00280538742206, 60.00322566977329, 17.9954369288289, 18.10112130644495, 18.064088977975466, 0.9999966614784106, 0.9999983194494398, 0.9999921050346859, 5022.8139742591375, 5029.547971942166, 5034.529239790598, 84.88132434659019, 9.330199647882182, 20.471007926315224, 5023.102212134925, 5029.843011719595, 5034.034375830057, 281.5679740542991, 280.0447628437715, 280.8343608344059, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 793.7278, 1.385022, 1100.676, 772.3367, 1.416326, 1093.426, 823.0987, 6.649554, 5474.387, 781.7264, 7.014856, 5483.83, 774.0006, 1.412547, 1094.084, 822.7819, 1.330584, 1095.455, 100.0, 99.45637, 99.51059, 99.70449, 99.46078, 99.58542
10801.586000000001, 60.000831886048836, 60.0004990219002, 60.00187106643809, 17.984673616687605, 18.092855729723944, 18.057615629314412, 0.9999919004675843, 0.9999998784401948, 0.9999941116683894, 5016.935282999901, 5027.99173748929, 5023.468931576377, 85.08662044466962, 4.034463738934846, 17.778945944309044, 5016.475157270671, 5025.735526949521, 5028.33184696262, 281.3969846277194, 279.98453176721705, 280.69525831938097, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 800.0, 792.4661, 1.389662, 1099.019, 769.3989, 1.419826, 1091.979, 814.6157, 6.801414, 5496.008, 786.6005, 6.976429, 5492.196, 780.2762, 1.405425, 1095.922, 829.0048, 1.316117, 1091.753, 100.0, 99.25826, 99.93705, 99.85155, 99.68976, 99.24892
