TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
10817.81068, 59.99996618592038, 60.00439739522868, 60.00476154206991, 23.065706751179427, 23.202784119134627, 23.165028614655988, 0.9999823847265544, 0.9999876343134555, 0.9999817073782181, 6446.584512723082, 6456.743088742876, 6471.412347714035, 136.78312825253033, 29.339428327000547, 43.59941698446028, 6454.243771612608, 6460.310403029722, 6468.9812018720095, 281.70011864366154, 280.0826391518694, 281.00503741531065, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 801.9489, 1.370745, 1098.942, 768.9514, 1.420194, 1092.348, 823.0211, 6.65121, 5473.665, 798.6594, 1.376685, 1099.392, 781.249, 7.01789, 5482.968, 829.4024, 6.576974, 5454.914, 100.0, 99.299, 99.52597, 100.0, 99.68991, 99.17267
10820.273280000001, 60.00210578118828, 60.002272423745616, 60.000427146833026, 23.03916967460176, 23.185301974865936, 23.142152835467645, 0.9999795550777855, 0.9999881487519432, 0.9999808363089027, 6439.967241322356, 6454.817539567054, 6458.52475176535, 133.32293089107907, 30.871875882129473, 41.81401475129587, 6444.747736809182, 6453.280744974004, 6461.939642003566, 281.6626837696161, 280.1414064558897, 280.90652502557634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 810.8994, 1.35611, 1097.823, 777.9594, 1.408406, 1096.47, 816.0328, 6.72484, 5487.916, 806.0773, 1.363447, 1099.035, 787.6009, 6.97333, 5492.333, 835.7047, 6.497317, 5430.275, 100.0, 99.67772, 99.78599, 100.0, 99.85718, 98.73411
10822.66964, 60.00206761179534, 60.00199492656401, 60.002576308841235, 23.06137861504798, 23.204175660399677, 23.161936671247407, 0.9999790627630679, 0.9999881899637473, 0.9999782743878094, 6452.862620612179, 6462.853294283643, 6469.203450856047, 136.46686069074576, 29.881581095619254, 41.85418526771855, 6456.89102442246, 6461.4230500020485, 6470.31327020587, 281.73954725381043, 280.1503225572844, 280.9612612790723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 806.4636, 1.365748, 1098.784, 772.1227, 1.415958, 1093.398, 823.1181, 6.649738, 5473.61, 799.7275, 1.376318, 1099.134, 781.2872, 7.01789, 5483.079, 829.4421, 6.575693, 5454.516, 99.88806, 99.43482, 99.51985, 99.91988, 99.69092, 99.17372
10825.0714, 60.001841813147585, 60.00532961534578, 60.00408370513194, 23.089262202533106, 23.237872940589238, 23.20554139338093, 0.999976355946008, 0.9999893126397047, 0.9999791802400493, 6464.004720712543, 6472.920405788609, 6487.756038809129, 130.30000214296342, 27.099728856979482, 39.72363765437035, 6472.670857242175, 6473.926348528157, 6486.303640457706, 281.67698695012797, 280.11493491406935, 280.99053014549185, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 806.3453, 1.362892, 1101.145, 778.7375, 1.407669, 1096.197, 823.1181, 6.649922, 5473.668, 799.7275, 1.374479, 1101.314, 787.5627, 6.973512, 5492.438, 829.462, 6.576242, 5454.808, 100.0, 99.62508, 99.51985, 99.93005, 99.86111, 99.17265
10827.47232, 60.007396618437134, 60.007372445648265, 60.0105661983229, 23.04562799587716, 23.203014284409218, 23.16896484743989, 0.9999780162156012, 0.9999868741792808, 0.999979730020335, 6454.369973472618, 6463.144175684874, 6470.114357828989, 135.16356287115832, 32.26345870145815, 41.21932779800011, 6457.07775502289, 6466.408270219727, 6470.699155236554, 281.7548609866825, 280.1616485296828, 280.8947616419391, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 800.1154, 1.376634, 1101.452, 784.7493, 1.399196, 1097.909, 829.4464, 6.577581, 5454.757, 793.397, 1.386982, 1100.885, 792.5603, 6.935526, 5496.705, 825.6051, 6.622938, 5468.164, 100.0, 99.85454, 99.18929, 99.91973, 99.93869, 99.39362
10829.867400000001, 60.00737405661389, 60.0106582165095, 60.008989593258, 23.089218533401677, 23.247287734805106, 23.232141538759024, 0.999980526961346, 0.9999892365433747, 0.9999822921555356, 6461.371621787162, 6478.005147910049, 6480.120178595344, 139.07662266301168, 28.891147676069068, 38.65695079894812, 6466.941176574503, 6464.788041148709, 6485.028582533135, 281.7773821809504, 280.2876930359662, 280.986497236433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 806.3848, 1.364855, 1100.694, 778.7375, 1.407669, 1095.574, 823.0211, 6.649922, 5473.727, 799.8634, 1.376501, 1100.402, 792.5413, 6.932786, 5497.875, 824.7104, 6.63191, 5468.962, 100.0, 99.6851, 99.51982, 100.0, 99.94742, 99.41757
10832.24316, 60.00812255474194, 60.00777228914007, 60.00774785275647, 23.137810607746548, 23.28036290917301, 23.256265649685187, 0.9999809170367281, 0.9999887541073942, 0.9999796381157687, 6470.212865570564, 6483.330265880136, 6490.432357874792, 136.91153238856396, 27.682833370075514, 45.313715230584876, 6474.580572027896, 6479.5167592698135, 6489.190792047109, 281.6656761001534, 280.1690335907502, 280.942513863501, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 797.3554, 1.380917, 1100.424, 774.4185, 1.4143, 1093.137, 817.9933, 6.705144, 5486.409, 806.0967, 1.364366, 1101.371, 800.1139, 6.874346, 5500.298, 816.7977, 6.716878, 5486.785, 100.0, 99.3747, 99.74031, 99.98175, 100.0, 99.75833
10834.547040000001, 60.00944134740906, 60.010198241933274, 60.00665023736084, 23.08055140505647, 23.238563870602874, 23.208153247277238, 0.9999802868832955, 0.9999904345521773, 0.9999813017894753, 6459.795158479964, 6469.070031731377, 6482.460670147039, 137.05704742882062, 24.55364014623501, 41.18180944192818, 6461.757901807904, 6470.1563945633925, 6483.526939591904, 281.6947578331403, 280.2123165929983, 280.98571017438695, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 800.1549, 1.37717, 1100.134, 778.6987, 1.407853, 1094.992, 823.0405, 6.64937, 5473.838, 799.844, 1.375766, 1101.857, 793.8002, 6.926029, 5497.884, 823.1995, 6.650589, 5473.31, 100.0, 99.5433, 99.51776, 100.0, 99.96113, 99.51332
10836.947600000001, 60.00878780096654, 60.00492055484902, 60.009394163912674, 23.09616653267813, 23.208171818220134, 23.21023060631593, 0.9999825657965349, 0.9999911928641676, 0.9999778714014231, 6461.21649445134, 6472.829865481032, 6483.299100671554, 136.49705571498288, 31.335402052563495, 41.712421164892476, 6462.817589136888, 6471.2752539611765, 6479.720479338611, 281.7668046636261, 280.20143986746564, 280.9662336224711, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 799.9971, 1.375206, 1100.254, 772.3951, 1.415221, 1093.01, 823.1375, 6.64937, 5473.499, 799.844, 1.375398, 1101.252, 800.0757, 6.874529, 5500.354, 823.2193, 6.64949, 5472.912, 100.0, 99.34684, 99.51769, 100.0, 100.0, 99.50609
10839.43408, 60.01276632377014, 60.009609459546425, 60.01286344445017, 23.10416692531177, 23.253067682814887, 23.223671666364627, 0.9999828703285784, 0.9999906507848995, 0.9999825103953783, 6462.256763014833, 6468.30877817196, 6485.9717752800225, 136.1314547570887, 32.36535525609179, 40.60645698733879, 6462.894445096421, 6473.576424437364, 6485.251117817616, 281.64672601152364, 280.0550193672918, 280.9215492922637, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 806.4045, 1.363606, 1100.287, 766.0915, 1.42351, 1089.721, 829.3881, 6.576661, 5454.809, 793.3193, 1.386614, 1099.731, 806.3323, 6.81901, 5498.684, 829.303, 6.580271, 5457.958, 100.0, 99.12262, 99.18098, 99.97418, 99.97467, 99.19554
10841.983880000002, 60.015325092938355, 60.01759219169238, 60.017509951652585, 23.088645166308105, 23.224590655675314, 23.206674918357592, 0.9999779410546139, 0.9999910193839879, 0.9999819209888406, 6460.809468108722, 6464.821116360519, 6485.511022066885, 141.64022304976288, 26.828077159884856, 41.569107392542264, 6467.474094972391, 6472.2330143851605, 6469.896256344609, 281.849386764314, 280.14488484381474, 280.8923755384735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 800.0168, 1.376099, 1100.189, 772.2589, 1.416142, 1093.117, 823.1181, 6.64937, 5473.608, 799.5721, 1.376869, 1100.239, 800.0948, 6.874346, 5500.465, 823.0603, 6.650039, 5473.426, 100.0, 99.34093, 99.51876, 100.0, 100.0, 99.5164
10844.38796, 60.019897716891634, 60.01506387760918, 60.0156565808904, 23.094253388081786, 23.25306922560248, 23.242933430442427, 0.9999810438613217, 0.9999916486028135, 0.9999801828196803, 6471.213078258044, 6475.833447346184, 6487.835732282075, 137.11135790817616, 26.651818601097602, 42.865385433431584, 6470.66726342973, 6473.195120014791, 6483.423092144469, 281.771611489134, 280.130839627843, 280.9430002983138, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 808.3365, 1.359858, 1099.004, 762.6284, 1.427562, 1087.592, 818.8669, 6.702199, 5484.847, 805.9414, 1.365102, 1099.834, 793.8002, 6.926212, 5498.102, 816.7977, 6.717611, 5487.125, 100.0, 98.92261, 99.71087, 99.98355, 99.95914, 99.76451
10846.72824, 60.01281112801275, 60.017205132160676, 60.014717374966686, 23.099568324634358, 23.236040834066667, 23.23879412875249, 0.9999804447958109, 0.9999892185086784, 0.9999792442021948, 6461.46689682692, 6467.766482493302, 6472.612258630799, 135.76927558660054, 27.60302407082372, 41.20773418800769, 6465.627803750121, 6461.441037119566, 6477.745651723349, 281.6167954139944, 280.11526696277275, 280.8811251095968, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 806.9171, 1.363785, 1100.145, 766.0526, 1.422957, 1090.055, 823.1569, 6.649738, 5473.551, 799.8052, 1.376685, 1101.169, 800.0757, 6.874894, 5500.407, 823.0603, 6.648757, 5472.906, 100.0, 99.15403, 99.51772, 100.0, 100.0, 99.51334
10849.217560000001, 60.01678594850179, 60.017824130665, 60.013296880220224, 23.095816676886948, 23.24650405261436, 23.233442690575746, 0.9999817990575279, 0.9999902897234658, 0.999977465199894, 6466.4962468648655, 6471.629261192347, 6480.604297785344, 137.6951821563407, 30.60770974065599, 41.789669090264624, 6467.459592543214, 6470.92858584683, 6480.819767158096, 281.6537001750553, 280.076698025057, 280.9090183065208, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 806.4636, 1.364141, 1100.067, 766.1693, 1.423141, 1090.195, 823.0405, 6.649922, 5473.607, 799.7663, 1.374847, 1100.674, 793.743, 6.926394, 5498.217, 823.1597, 6.650222, 5472.961, 100.0, 99.09208, 99.51874, 99.97847, 99.96419, 99.52265
10851.563520000002, 60.01509334510501, 60.01702513737607, 60.01709497154833, 23.080566553611636, 23.250996107347735, 23.204698807873704, 0.9999800597203357, 0.9999900476495729, 0.9999759677683697, 6464.754575674359, 6472.903987471896, 6484.330588416669, 138.0235224130909, 27.798733805841948, 40.62792150306859, 6470.111000941972, 6478.131638993816, 6482.092780696144, 281.64430045217625, 280.16953853700704, 280.9017964505623, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 800.076, 1.375206, 1100.992, 772.22, 1.415589, 1093.162, 829.4269, 6.576845, 5455.542, 793.3387, 1.386246, 1099.795, 787.5246, 6.973877, 5492.213, 829.4222, 6.576608, 5457.154, 100.0, 99.40704, 99.19028, 99.88608, 99.85701, 99.18315
10854.04664, 60.0133586291432, 60.014700286456566, 60.01222631639125, 23.113261971490637, 23.2542473351333, 23.223429215434933, 0.999980606070982, 0.9999892085986797, 0.9999788891839622, 6470.193189403484, 6474.5010452065535, 6484.327408770221, 133.77569743021218, 31.022216497621912, 39.14647538502459, 6465.038346884628, 6472.191703491446, 6483.419479062269, 281.74134229560707, 280.13734264579574, 280.8409911016263, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 806.3453, 1.364498, 1100.412, 765.7607, 1.422957, 1090.498, 823.1569, 6.64937, 5473.721, 799.6692, 1.375766, 1099.906, 793.743, 6.926577, 5497.944, 823.0801, 6.648391, 5473.715, 100.0, 99.13477, 99.5208, 99.95286, 99.96122, 99.52069
10856.416480000002, 60.010656108927705, 60.00627801506131, 60.00813223554261, 23.129520942509888, 23.294982294071612, 23.269724352318583, 0.9999796400526302, 0.9999918580930436, 0.99997688951822, 6469.683752210532, 6475.822014969448, 6490.0506170283825, 128.59515145547766, 29.736710013107654, 40.73732062211957, 6473.626783769316, 6483.671396593569, 6490.912770577664, 281.6358766322168, 280.11007219650094, 280.91045911875335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 799.9577, 1.376991, 1100.848, 774.3795, 1.412458, 1094.528, 820.0898, 6.686921, 5482.617, 804.485, 1.368779, 1101.551, 799.2365, 6.876173, 5500.399, 816.8971, 6.716329, 5486.73, 100.0, 99.50113, 99.68254, 99.89875, 100.0, 99.75831
10858.794160000001, 60.00828131540346, 60.007065780591034, 60.005051905230886, 23.09181916643067, 23.249533003012495, 23.21520177516005, 0.9999782070577331, 0.999990439402351, 0.9999810317078911, 6466.91432406497, 6468.8435475451115, 6475.134743540568, 134.3866996304214, 26.004103872148562, 41.125813990181996, 6467.327630385559, 6473.970250085349, 6481.072132860551, 281.7080274499471, 280.1990971519048, 280.9643288469132, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 798.5383, 1.378597, 1100.883, 772.3173, 1.415037, 1093.022, 823.0599, 6.649922, 5473.773, 799.3973, 1.377972, 1099.697, 793.7811, 6.926212, 5497.994, 823.0205, 6.650589, 5474.229, 100.0, 99.36422, 99.51982, 99.97101, 99.95912, 99.53004
10861.188600000001, 60.0058094978439, 60.00177730243689, 60.0069135628039, 23.095238620046818, 23.245130233238537, 23.19303805801275, 0.9999808467073539, 0.9999907045372598, 0.9999816076689694, 6464.436219360452, 6470.464573744932, 6488.651527216577, 131.9417621567004, 26.668095308289594, 39.804900923711784, 6461.448161958562, 6471.42819892162, 6483.376284360012, 281.6939737402553, 280.23578669604825, 281.00823228034693, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 800.1154, 1.37592, 1100.509, 772.22, 1.415221, 1092.97, 823.0987, 6.650474, 5473.043, 799.4167, 1.377237, 1100.273, 793.743, 6.926029, 5497.833, 823.0006, 6.648757, 5474.399, 100.0, 99.3526, 99.5218, 100.0, 99.9592, 99.51017
10863.5894, 60.00724095687922, 60.009246962109934, 60.012147740214346, 23.06086811925233, 23.22676234443215, 23.20735946221563, 0.9999833389067303, 0.9999906683456756, 0.9999770545782738, 6461.376806955693, 6474.839349352143, 6478.559955705943, 136.9843202556449, 28.850408832268386, 41.33781638086805, 6470.526572305666, 6478.024188132432, 6483.088042255203, 281.69291168644725, 280.1594896825985, 280.9111672557849, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 806.3256, 1.364498, 1100.235, 765.9164, 1.422957, 1089.348, 829.3687, 6.577581, 5455.202, 793.4941, 1.386246, 1100.652, 787.5246, 6.97406, 5492.162, 829.3825, 6.577157, 5454.918, 100.0, 99.10971, 99.18409, 99.97119, 99.8571, 99.17893
10866.0018, 60.01122278504602, 60.01165308094592, 60.014074323614985, 23.117292505943052, 23.22343851044047, 23.23641134261452, 0.9999792353953152, 0.9999877391580471, 0.999980521847305, 6456.63627745194, 6471.818651071228, 6479.722577300801, 132.5841311441509, 31.92023903929976, 38.247233195913964, 6464.9788745553415, 6469.1119123749495, 6478.832702535523, 281.6345376381951, 280.1867879466655, 280.86967676870944, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 800.0563, 1.375385, 1100.714, 772.4534, 1.416326, 1092.84, 823.1569, 6.649002, 5474.003, 799.7081, 1.375766, 1101.504, 793.7811, 6.926212, 5497.887, 823.1199, 6.649673, 5473.997, 100.0, 99.43309, 99.52593, 100.0, 99.95912, 99.51232
10868.483080000002, 60.00901040831665, 60.014266460495605, 60.01428182774254, 23.132301073691835, 23.27588576964712, 23.24167589458014, 0.9999812577751837, 0.9999902817632638, 0.9999807941075989, 6468.92213746034, 6479.45839987167, 6490.311773500533, 132.77286523528733, 24.330737940120798, 45.96397797991449, 6470.9079336357, 6473.597533779397, 6489.3018772835685, 281.62635391204515, 280.1572359858117, 280.8984276202999, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 799.9183, 1.375742, 1100.572, 766.3638, 1.423878, 1090.024, 821.6234, 6.672195, 5479.491, 802.9121, 1.370618, 1100.089, 797.7868, 6.890052, 5500.136, 817.5532, 6.712667, 5486.609, 100.0, 99.05637, 99.60634, 100.0, 100.0, 99.75512
10870.914680000002, 60.012034366365555, 60.011576701190094, 60.00775307143178, 23.098487814358368, 23.2402002342519, 23.228494148594084, 0.9999737551689425, 0.9999909235049048, 0.9999778273435005, 6460.589090236744, 6470.14460050904, 6476.050209913823, 133.8890814704282, 30.77813988342814, 43.19323870886501, 6461.284732509667, 6469.545658626973, 6478.221393469628, 281.7523317553645, 280.156147949915, 280.8712155579902, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 797.5131, 1.379847, 1100.593, 764.5545, 1.424615, 1090.547, 822.9628, 6.651579, 5473.835, 799.5916, 1.376501, 1100.826, 793.7811, 6.926212, 5498.102, 823.1199, 6.648574, 5473.54, 100.0, 99.13925, 99.51363, 100.0, 99.95912, 99.51227
10873.362360000001, 60.014113760802985, 60.010330048054264, 60.01056367206721, 23.10797725613339, 23.262190506521026, 23.235358371331998, 0.9999830955428615, 0.9999897230159152, 0.9999801482557061, 6467.561860651577, 6471.586427699654, 6483.491756815294, 133.4900485887017, 30.490494852440406, 40.01382983859639, 6463.233492851662, 6476.885380098995, 6487.329456981859, 281.75531294145134, 280.2393960962886, 280.95111458349044, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 800.0168, 1.375742, 1100.159, 765.7802, 1.423694, 1090.405, 823.0987, 6.649922, 5473.275, 799.5139, 1.376134, 1100.302, 793.762, 6.92676, 5498.051, 816.8574, 6.716695, 5486.556, 100.0, 99.12809, 99.51982, 100.0, 99.96613, 99.76241
10875.733400000001, 60.00570698183713, 60.008109172477596, 60.01080872250697, 23.10119933606295, 23.2488403151264, 23.21493324212469, 0.9999776554341565, 0.9999881937300327, 0.9999825323571747, 6459.08603220541, 6469.434458227948, 6482.460255962398, 130.47926393427997, 28.871512288157874, 41.63872833402593, 6462.500414242226, 6475.136374135349, 6488.492071823946, 281.4652011258389, 280.05567877936664, 280.8842818250648, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 806.3256, 1.364141, 1100.072, 772.181, 1.416142, 1093.6, 829.4464, 6.57795, 5455.43, 793.4747, 1.386062, 1100.114, 787.5246, 6.974243, 5491.997, 810.4158, 6.780604, 5495.162, 99.99991, 99.41676, 99.1872, 100.0, 99.86001, 99.92428
10878.056320000002, 60.00875300840339, 60.00972071724095, 60.00639256176785, 23.112200389215232, 23.25828696767395, 23.24650806932126, 0.9999808141051865, 0.9999903376954246, 0.9999838501470265, 6468.876862047675, 6476.809931652772, 6485.284652358914, 132.34837824354827, 32.54520471054758, 38.2994259566517, 6469.9873626101635, 6470.785884590755, 6492.242728615078, 281.68203987448095, 280.2157113097788, 280.9036903956462, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 800.0957, 1.375206, 1100.415, 765.8969, 1.42351, 1090.512, 823.0793, 6.649738, 5473.947, 799.475, 1.376869, 1100.452, 793.743, 6.926394, 5498.102, 816.7778, 6.717977, 5487.012, 100.0, 99.12625, 99.52491, 99.9631, 99.96408, 99.76664
10880.50552, 60.00320133479281, 60.008008069345024, 60.005652652381556, 23.14003933401106, 23.269024484811368, 23.24541924231534, 0.9999805101474212, 0.9999903413388638, 0.9999798844257386, 6463.443508728148, 6477.927574236462, 6485.076916292306, 134.99199883286246, 30.088431730979153, 42.0009699582406, 6463.99738192966, 6475.9155460350885, 6481.971479761552, 281.633033254367, 280.1209822293824, 280.97570036118526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 800.0366, 1.375028, 1100.352, 772.2005, 1.415958, 1093.338, 822.9822, 6.651026, 5476.355, 800.9314, 1.372089, 1101.133, 796.2036, 6.901923, 5499.903, 820.8932, 6.674028, 5477.314, 100.0, 99.41238, 99.54626, 100.0, 99.99347, 99.58613
10882.87608, 60.00231453614638, 60.00921246247377, 60.00418142522541, 23.135178199589934, 23.253218279548808, 23.228976623206087, 0.9999819422141716, 0.9999890964127509, 0.9999767529011634, 6463.457306615559, 6474.719167164593, 6485.631946949981, 128.86292873930233, 30.083887438275042, 41.293538277174775, 6471.581771680743, 6469.913224753109, 6484.376279086738, 281.5934053113473, 280.1308363468632, 280.8061605493976, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 794.7728, 1.384665, 1100.626, 776.3834, 1.411169, 1095.327, 820.1287, 6.682687, 5478.257, 801.0479, 1.37595, 1101.246, 793.9719, 6.925847, 5498.046, 816.8176, 6.716695, 5486.901, 100.0, 99.57377, 99.62056, 99.88942, 99.96116, 99.75938
10885.40528, 60.00096464879919, 60.00510310799442, 60.003629379576736, 23.1202749381882, 23.269791907726393, 23.25279101272379, 0.9999765983406651, 0.9999914437262005, 0.9999862155988978, 6461.63065106644, 6476.777725302185, 6491.07412986259, 130.87776744893517, 27.029153362297393, 38.4679383457335, 6465.76469876301, 6483.520090158499, 6486.113075670501, 281.5488615088189, 280.07598877415336, 280.8923449693077, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 799.9774, 1.375206, 1100.342, 778.6403, 1.40859, 1096.004, 816.8287, 6.717293, 5487.191, 799.6692, 1.374111, 1100.685, 793.762, 6.926577, 5497.941, 823.1398, 6.64949, 5473.882, 100.0, 99.63532, 99.75962, 100.0, 99.96117, 99.50184
10887.73264, 60.001583484760204, 59.99813970177329, 59.99787790611116, 23.082183329322824, 23.23032783653507, 23.208299021435845, 0.9999799331209354, 0.9999907420114695, 0.9999807869416898, 6459.1527314815385, 6470.746414138232, 6479.656421800493, 130.91996762530835, 35.71747709806505, 40.78691086716162, 6467.843970461679, 6476.605946558662, 6481.5478951578, 281.63809744326375, 280.15856046729175, 280.9505387909505, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 806.3848, 1.365034, 1100.114, 784.9439, 1.399933, 1099.1, 810.4421, 6.781166, 5495.678, 793.164, 1.38643, 1098.686, 787.5246, 6.97406, 5491.997, 829.4222, 6.577707, 5454.688, 100.0, 99.82026, 99.92001, 100.0, 99.85309, 99.18945
10890.085560000001, 60.001531705378014, 60.00150690633168, 60.00013215008407, 23.11690672081581, 23.271247672871397, 23.24193869946451, 0.9999825853651187, 0.9999909290395977, 0.9999801581731235, 6471.577272991141, 6478.471045327624, 6487.090103233447, 128.2595087450286, 27.0738952222232, 40.71960994677306, 6466.9015305187495, 6476.941293901925, 6483.226889331726, 281.67636424267766, 280.13159118823575, 280.9729009352858, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 800.1154, 1.375206, 1101.002, 778.757, 1.407853, 1095.996, 816.7122, 6.718029, 5486.916, 799.5527, 1.374479, 1100.389, 793.743, 6.926577, 5498.153, 823.1199, 6.650405, 5472.617, 100.0, 99.6822, 99.7606, 100.0, 99.96512, 99.50073
10892.534800000001, 60.00157216587254, 59.99848135000829, 59.9999630561077, 23.12803332548756, 23.273928543934186, 23.26557721007558, 0.9999819423619878, 0.9999919278978816, 0.9999803754253559, 6470.35121668086, 6475.3466185887355, 6487.996351560183, 130.95359643341226, 27.500976221476776, 40.7273265652874, 6471.741121637724, 6481.141314645042, 6486.840581772555, 281.57552131832176, 280.0959410679077, 280.86012659303907, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 799.8788, 1.375563, 1100.562, 784.8661, 1.399196, 1097.932, 816.7898, 6.718029, 5486.911, 799.5916, 1.376134, 1099.314, 793.743, 6.926942, 5497.997, 823.1199, 6.650772, 5474.345, 100.0, 99.85903, 99.76062, 100.0, 99.96217, 99.51223
10894.941640000001, 60.00088240384901, 59.997700038557745, 60.00312431911051, 23.112392603798508, 23.255516054036963, 23.255413293825242, 0.9999813268235207, 0.9999929562778684, 0.9999835596693913, 6468.791712753644, 6477.862324352602, 6489.311723506755, 129.2612228035141, 25.442774079137962, 38.68356220309715, 6471.662265631159, 6475.0584392112905, 6490.002560427273, 281.6114438371513, 280.187102168403, 280.9629285589243, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 800.076, 1.376099, 1100.357, 784.9633, 1.399196, 1098.07, 816.8287, 6.716925, 5486.745, 799.7081, 1.374663, 1099.164, 793.743, 6.92676, 5498.1, 823.0603, 6.64949, 5474.284, 100.0, 99.82314, 99.76064, 100.0, 99.96217, 99.50809
10897.42748, 59.99769361924895, 59.999559515136355, 59.99685408363528, 21.872229045536002, 23.84590201521841, 24.16300981811256, 0.9999629659978007, 0.9999913952705884, 0.9999842037560048, 6490.882756481191, 6495.107955767913, 6495.91903708893, 126.88955002784905, 22.44750518637875, 39.12497395090628, 6467.113814064605, 6469.93653932423, 6484.866811316217, 281.62990399191364, 280.2088948543174, 280.9645868170518, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 800.2732, 1.375206, 1100.384, 784.9439, 1.399012, 1098.26, 816.7122, 6.7149, 5487.139, 799.3973, 1.374479, 1099.928, 793.7048, 6.92676, 5498.042, 508.261, 7.572782, 4740.064, 100.0, 99.84037, 99.75564, 99.99209, 99.96509, 78.71795
10899.829080000001, 59.9997257660085, 59.99906177451985, 59.996045127367495, 23.09935763037962, 23.250875696391816, 23.2201059030242, 0.9999817976737102, 0.9999924860128561, 0.9999833774293871, 6472.432155951859, 6475.409773163828, 6486.239451980586, 131.12209095985918, 24.344347654470766, 38.94403961205711, 6446.351184367051, 6448.550818188419, 6455.197016508214, 281.7400835309487, 280.20155047369593, 280.9600222367718, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 800.3521, 1.37717, 1100.489, 785.4497, 1.399012, 1098.262, 817.1392, 6.716004, 5486.69, 799.7663, 1.373927, 1095.53, 865.0634, 5.944232, 5466.716, 820.8137, 6.676226, 5474.4, 100.0, 99.84062, 99.75764, 99.59225, 99.39344, 99.51639
10902.229720000001, 59.993168479775015, 59.996495480805905, 59.99399862101673, 22.244783796637865, 22.294822078586748, 22.159750193845184, 0.999981949300587, 0.9999928282388395, 0.9999856781502896, 6014.515800502475, 5984.650520952231, 5940.803068654421, 118.11372452008482, 21.624873676172683, 29.98276902402938, 5739.44425766875, 5721.94775894534, 5692.216645472884, 281.68419149625566, 280.1649553741016, 280.9972854242174, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 799.9183, 1.375742, 1100.902, 785.9361, 1.399012, 1090.335, 825.3311, 6.792947, 5495.53, 781.2993, 1.405, 1091.834, 793.8765, 6.925664, 5498.001, 823.0205, 6.650589, 5473.827, 100.0, 99.89334, 99.91733, 99.30803, 99.96225, 99.5165
10904.6646, 59.997145760856114, 59.99700738564462, 59.998575587065005, 22.575659694846685, 22.718948631323435, 22.689198413143895, 0.9999826699854535, 0.9999914980357093, 0.9999797455195742, 6268.318048635284, 6267.867064280685, 6271.502833961003, 127.79117181782567, 20.934733273411894, 35.42561897847713, 6224.862572355816, 6233.259089819353, 6238.920089340955, 281.6819277420224, 280.1930019103108, 281.0228754656067, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 799.4451, 1.37592, 1101.903, 786.5976, 1.396249, 1098.109, 817.7993, 6.709562, 5485.295, 779.3962, 1.407023, 1097.052, 793.8765, 6.925664, 5498.162, 822.9012, 6.650772, 5473.128, 100.0, 99.93293, 99.73124, 99.57881, 99.96517, 99.53112
10907.024200000002, 59.999112088135035, 59.99581504857297, 59.99423695356167, 22.26756782337436, 22.478295273363287, 22.46403069882949, 0.9999845695169047, 0.9999942397510797, 0.9999836533754384, 6303.88454499573, 6326.10521627319, 6342.565361549088, 129.06021264498077, 24.301230297885468, 36.361105940110406, 6387.811575039486, 6424.739944552942, 6441.840872519774, 281.70559372228274, 280.1981874427738, 280.9148117341034, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 777.128, 1.409294, 1043.876, 772.8036, 1.415589, 1094.783, 817.7993, 6.707353, 5485.131, 779.4156, 1.405, 1096.766, 793.8193, 6.925664, 5498.278, 822.9609, 6.651688, 5474.222, 98.11194, 99.42596, 99.7282, 99.70457, 99.96517, 99.52271
10909.429320000001, 60.00185109467485, 59.99878729777712, 60.001644218145415, 23.072453985928377, 23.235078563536586, 23.20147989201719, 0.9999846881230029, 0.9999897477575368, 0.9999804390665633, 6458.583779121684, 6469.14811920118, 6483.21073617504, 136.87799195863772, 30.958166158339736, 38.0464287238467, 6461.09275269779, 6469.913981131166, 6476.411869489738, 281.6729516300645, 280.19187754747617, 281.07543237617784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 790.1792, 1.39109, 1099.454, 770.2744, 1.418721, 1092.901, 817.6828, 6.707721, 5485.576, 779.9982, 1.404449, 1095.453, 793.9337, 6.925299, 5498.272, 822.941, 6.650405, 5474.11, 99.98457, 99.28378, 99.73028, 99.72784, 99.96719, 99.51118
10911.835760000002, 60.000050653196006, 59.998427908667935, 59.998661484238795, 23.065495003862516, 23.201175581315766, 23.224032860933125, 0.9999829116400999, 0.9999934670022529, 0.9999768340463181, 6460.440734125816, 6471.459488372795, 6487.102911425272, 130.66704812590342, 24.68404866066294, 39.45207743076389, 6462.778691191727, 6470.496891994438, 6485.42389201111, 281.6282926105377, 280.1033945599052, 280.94549590327796, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 776.8717, 1.4109, 1094.857, 776.7336, 1.410984, 1094.914, 823.9916, 6.641455, 5470.915, 786.0568, 1.395439, 1099.043, 800.2284, 6.873433, 5500.583, 816.6784, 6.718709, 5487.298, 99.61478, 99.53628, 99.48921, 99.91159, 100.0, 99.76768
10914.234760000001, 60.0063608540535, 60.004963473922594, 60.003896120357155, 23.08943200893818, 23.19830628652997, 23.2010346901617, 0.9999828570538095, 0.9999948236622157, 0.9999802802004528, 6461.179020144887, 6472.639595610739, 6478.375099802328, 136.73362342879318, 23.600422649322354, 37.040595485910075, 6462.736958210979, 6470.633646445575, 6480.577758329165, 281.6839643256076, 280.215155294161, 281.16549118693604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 783.9296, 1.401798, 1097.075, 770.4106, 1.418905, 1093.147, 817.6828, 6.70901, 5485.521, 779.8234, 1.406471, 1095.307, 793.9337, 6.925116, 5498.221, 823.0006, 6.649856, 5474.061, 99.7327, 99.28711, 99.73535, 99.71341, 99.96628, 99.52698
10916.62504, 60.01338354232075, 60.0089761147129, 60.00705044134559, 23.066706543210483, 23.200407919118508, 23.186189725484553, 0.9999823467225956, 0.9999890832174171, 0.9999777447316243, 6442.44700893865, 6451.519155772563, 6463.9462921866825, 133.17490337651316, 28.625612134197127, 42.96798088549997, 6449.07208551614, 6453.309387414634, 6465.106786356971, 281.8098144225623, 280.36360937510733, 281.0913489145356, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 777.5026, 1.40858, 1095.134, 776.578, 1.411169, 1095.081, 824.011, 6.64035, 5471.816, 786.251, 1.395255, 1098.475, 793.9146, 6.925299, 5498.166, 823.0205, 6.651321, 5473.827, 99.67101, 99.6299, 99.47391, 99.85993, 99.96625, 99.51116
10919.15284, 60.01064013727805, 60.01481001814273, 60.016333107967796, 23.06209528042621, 23.20033550834278, 23.19602141352168, 0.9999799770838517, 0.9999920990388688, 0.9999826558924615, 6458.041479782074, 6461.154295605043, 6478.41240269467, 133.9152826349998, 24.828054245140265, 38.45864144824873, 6459.411373497266, 6463.919587295338, 6478.182697635768, 281.82203980756356, 280.295910436858, 281.11352582306125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 771.115, 1.41786, 1093.434, 782.9399, 1.401775, 1097.426, 829.7375, 6.572243, 5456.946, 791.0668, 1.389372, 1098.886, 790.7291, 6.949954, 5496.366, 825.3267, 6.632093, 5469.646, 99.35373, 99.76458, 99.18612, 99.8973, 99.93023, 99.44671
10921.61432, 60.0155793808964, 60.01347708928412, 60.0163569301541, 23.063125532087255, 23.203922925099082, 23.19678668428414, 0.9999811369477085, 0.9999915837908468, 0.9999800257889541, 6457.883372526152, 6471.144477608354, 6479.397850907679, 132.50098262738086, 26.34658174831611, 37.68180584536367, 6459.783654542525, 6468.345899739626, 6479.368050342663, 281.77625444359927, 280.32209854532965, 281.14040518108476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 774.3876, 1.413934, 1094.415, 780.3329, 1.403248, 1097.821, 823.8557, 6.641639, 5471.311, 792.6203, 1.388636, 1098.538, 793.9337, 6.924933, 5497.943, 822.9211, 6.651871, 5473.937, 99.49844, 99.8005, 99.47894, 99.86572, 99.9632, 99.53636
10924.023480000002, 60.01390052174705, 60.01390131501289, 60.014737604177135, 23.087443397029965, 23.229052834524126, 23.215153175055764, 0.9999797584458875, 0.9999940399860638, 0.9999812713836131, 6462.6457450401895, 6478.813769565316, 6484.449169615613, 126.38503449324867, 22.389724775796367, 38.11960589532737, 6468.907308552841, 6476.974608318238, 6484.7445560391725, 281.7264677694813, 280.176095773408, 280.9691327906723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 765.7723, 1.424285, 1089.452, 789.0879, 1.39238, 1098.983, 817.5663, 6.70901, 5485.352, 798.9896, 1.376869, 1100.541, 800.2665, 6.873068, 5500.418, 816.7181, 6.718343, 5487.588, 99.03968, 99.82377, 99.73226, 100.0, 100.0, 99.76345
10926.41148, 60.01391598509332, 60.01262124857655, 60.01446463902881, 23.07492771338194, 23.213214142614785, 23.19640275844387, 0.9999799239726472, 0.999991772856698, 0.9999805780031523, 6464.821941973788, 6475.503763019827, 6483.4363147659615, 130.3351517648398, 27.147499973909476, 38.0364037205527, 6460.456977395732, 6474.619527681058, 6479.989755923654, 281.6780303241893, 280.23308178167514, 280.96398954078524, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 771.1347, 1.417325, 1093.209, 782.5898, 1.401959, 1096.624, 823.9916, 6.639614, 5471.363, 792.7562, 1.388085, 1100.979, 793.9146, 6.925116, 5498.058, 822.9609, 6.650955, 5473.653, 99.38127, 99.81391, 99.47992, 100.0, 99.96516, 99.52379
10928.770040000001, 60.015377210652176, 60.01293212578575, 60.013424110404905, 23.093632836328556, 23.218891879799582, 23.215295689500522, 0.9999812583556396, 0.9999896571371059, 0.9999795628758549, 6465.103451394554, 6467.711098813259, 6468.636183546686, 135.45040741485946, 32.2685738806108, 37.45445481972183, 6447.542295541738, 6456.779999440966, 6459.513297627042, 281.6619998815203, 280.2541370299177, 280.9263222054515, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 771.2727, 1.416968, 1092.995, 782.9789, 1.401038, 1097.028, 823.8557, 6.641271, 5471.087, 798.9896, 1.376685, 1101.259, 793.9337, 6.924751, 5497.95, 823.0205, 6.650955, 5473.478, 99.36174, 99.83927, 99.48104, 99.98578, 99.9612, 99.52263
10931.150520000001, 60.01608684198318, 60.01899889035074, 60.020014138973316, 23.0758225143727, 23.195128541630016, 23.19850830908263, 0.9999804600750646, 0.9999875584405823, 0.9999819526750646, 6458.445419229841, 6469.716968015908, 6476.845417310994, 132.63736165098544, 32.06824413853519, 38.559822877570014, 6464.206339214694, 6466.380304853206, 6481.706950393519, 281.7069582637348, 280.18270212575896, 281.04415925581685, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 777.4828, 1.408937, 1096.114, 776.578, 1.410616, 1095.502, 830.4363, 6.56488, 5452.337, 805.2229, 1.365837, 1100.158, 788.6882, 6.965294, 5494.569, 826.6588, 6.60902, 5464.435, 99.64533, 99.58967, 99.13502, 100.0, 99.89557, 99.35197
10933.582520000002, 60.01988067915427, 60.014354718941526, 60.01687951635585, 23.054070146452442, 23.191186268241665, 23.184582210348278, 0.9999797535789432, 0.9999910580192541, 0.9999817376403629, 6459.858267691465, 6464.219029879357, 6483.686506141007, 134.29969952438387, 31.536537270495955, 39.768896009594755, 6462.336417588361, 6467.860858854316, 6480.932028071886, 281.64203821851464, 280.22216581404876, 281.0199885598269, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 771.1544, 1.416254, 1092.647, 781.6364, 1.405274, 1097.205, 823.9722, 6.641639, 5471.532, 802.8927, 1.369147, 1099.922, 793.9528, 6.924933, 5498.109, 822.9211, 6.650955, 5474.053, 99.4241, 99.64671, 99.47179, 100.0, 99.96724, 99.51955
10936.01368, 60.01899867153761, 60.02036893018763, 60.01969276639954, 23.081541858016266, 23.241317996422023, 23.21922959535766, 0.9999834129892738, 0.9999922467875096, 0.9999788815414425, 6471.520165908319, 6476.458964966415, 6487.3619131392015, 134.93784383730485, 25.876480058920606, 37.32873517890903, 6470.7406516096335, 6476.266843563018, 6489.169874845506, 281.71953622006913, 280.26793113483217, 281.0399597932427, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 800.0, 781.5047, 1.403047, 1097.402, 771.539, 1.417616, 1092.653, 818.4398, 6.705144, 5485.517, 811.4951, 1.35407, 1099.302, 800.2474, 6.873616, 5500.575, 816.6585, 6.719076, 5487.351, 99.76243, 99.35964, 99.73022, 99.9351, 100.0, 99.77076
