TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
11221.699240000002, 59.993571884963266, 59.994281224201025, 59.99732379338757, 12.898903758888725, 12.969893762696879, 12.950128221291305, 0.9999994242959519, 0.9999959411819452, 0.9999997751985157, 3591.470776389524, 3593.9395273346768, 3606.832441040021, 51.40341171249588, -10.371407497573045, -4.960330747062699, 3591.906189443285, 3598.040159993926, 3595.168174937341, 281.6623319982648, 280.3260203261719, 280.896074255661, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 796.3696, 1.381631, 1100.138, 776.5391, 1.410984, 1094.481, 817.6245, 6.709378, 5485.514, 798.7954, 1.377605, 1100.456, 767.7441, 1.420948, 1090.935, 815.744, 1.348529, 1098.12, 100.0, 99.4969, 99.73525, 100.0, 99.17231, 99.82769
11224.166200000001, 59.998069310088106, 59.99667771471304, 59.99257523159497, 12.878091636247467, 12.953403444023833, 12.9377231189935, 0.9999985702419435, 0.9999922265566041, 0.9999990178921345, 3584.1679263413, 3595.875793588459, 3593.680230400796, 46.69673277760319, -10.292731036679925, -3.3326414582306825, 3586.588449268572, 3590.9761040832195, 3594.728155039089, 281.57257910077834, 280.3101981588411, 281.07105274178775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 802.5601, 1.371102, 1100.261, 782.8232, 1.40288, 1096.469, 811.7233, 6.764415, 5493.247, 802.6403, 1.371905, 1100.344, 765.2834, 1.42314, 1090.672, 815.2668, 1.346881, 1097.993, 100.0, 99.67763, 99.87581, 100.0, 99.11248, 99.87825
11226.564880000002, 59.99203698140794, 59.988426217601926, 59.993467795015384, 12.8908712753699, 12.952020419734314, 12.947346508816777, 0.9999987761991488, 0.9999929772231733, 0.9999997894743193, 3587.569894902354, 3595.1665002035775, 3596.3823032738187, 51.06225269203122, -9.582928289704341, -6.75746606637972, 3585.1994356661226, 3597.4572461141706, 3597.6292155128385, 281.6423317189559, 280.3244093466969, 281.0433596175217, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 796.2316, 1.381274, 1100.488, 776.6364, 1.408958, 1096.178, 817.5857, 6.710114, 5485.403, 798.6594, 1.377788, 1100.271, 767.6487, 1.421131, 1091.088, 816.0621, 1.345233, 1097.971, 99.99635, 99.65118, 99.74341, 100.0, 99.18256, 99.80669
11229.029, 59.9920397937463, 59.99008073996396, 59.99167065772772, 12.863465689811791, 12.943909428324732, 12.90892465577444, 0.9999997647454703, 0.9999962936139282, 0.999999876765558, 3583.74033654615, 3593.2950598115403, 3587.4452066451363, 46.248247823960455, -5.484313494584285, -5.421332385604273, 3583.285834226571, 3589.5987338754367, 3589.626779734161, 281.4496760266354, 280.1976736903368, 280.93090696310713, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 789.8243, 1.391626, 1099.58, 770.0798, 1.418536, 1091.433, 823.914, 6.640534, 5471.59, 792.4649, 1.387717, 1099.74, 774.096, 1.413643, 1094.172, 822.444, 1.331866, 1095.452, 99.96038, 99.34922, 99.47288, 99.97491, 99.46163, 99.56409
11231.4192, 59.993171872019154, 59.992458328617325, 59.993375473220716, 12.875707369649652, 12.949652824203538, 12.946659767383817, 0.9999990773034524, 0.9999962056467671, 0.9999999278019379, 3584.254145684712, 3590.066083913078, 3596.0593542302067, 49.66595268557725, -13.509056533679768, -5.984612569468709, 3590.187857655495, 3589.1014442116093, 3598.4920375547517, 281.7668635433622, 280.35739150092684, 281.0534152725193, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 796.2513, 1.38181, 1100.421, 776.5197, 1.409879, 1094.516, 817.6633, 6.708457, 5485.407, 798.7759, 1.377605, 1100.111, 767.6296, 1.421314, 1091.124, 816.2609, 1.344684, 1097.386, 100.0, 99.54783, 99.73324, 100.0, 99.19167, 99.84887
11233.768080000002, 59.995506071288425, 59.994893057823695, 59.99380909317288, 12.860685110854051, 12.952098336389295, 12.901775860393757, 0.9999998896758345, 0.9999958844363384, 0.9999994046493975, 3582.4451722172766, 3590.186394428008, 3586.139092493439, 47.31851605407803, -7.600663361868101, -6.005844316189723, 3576.203410293276, 3582.1104254474667, 3578.024200705763, 281.7417182128288, 280.3407549316995, 281.077002941956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 790.0215, 1.391447, 1099.449, 770.3912, 1.417984, 1092.409, 817.6051, 6.709194, 5485.459, 792.4455, 1.387533, 1099.909, 773.9625, 1.41346, 1094.201, 822.4639, 1.331866, 1095.104, 99.93993, 99.30855, 99.73528, 99.99034, 99.47145, 99.59019
11236.13152, 59.99925644026086, 59.997104436816215, 59.99891402732411, 12.899476055730126, 12.974780175897843, 12.936666856594053, 0.9999997050511231, 0.9999991987186538, 0.9999995844214022, 3584.370766590029, 3592.165964710218, 3589.8024068066397, 46.57123559712301, -8.567127227863011, -1.9788033321788134, 3584.910949792827, 3593.69125883555, 3591.709248606862, 281.5842263691237, 280.2842969325803, 281.02362360957005, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 783.5945, 1.400549, 1097.628, 763.8541, 1.424983, 1088.698, 811.2769, 6.773067, 5494.79, 786.2122, 1.396543, 1099.39, 779.2653, 1.407616, 1096.005, 826.0822, 1.324358, 1094.3, 99.78501, 98.97117, 99.90597, 99.84557, 99.65461, 99.41247
11238.53612, 60.00302581731559, 60.000795825302845, 59.998752918456404, 12.871972816676296, 12.945129974542635, 12.921408448797276, 0.9999990728146653, 0.9999945139217797, 0.9999989787984986, 3580.7500193862147, 3591.979643952998, 3590.160556054985, 45.02461771978943, -9.623638481226408, -0.2448874685494502, 3583.9656002377906, 3587.169591737612, 3587.181026702878, 281.6820699643654, 280.3191327104518, 280.99678126541573, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 789.0949, 1.392875, 1098.878, 768.465, 1.421115, 1090.453, 817.6439, 6.708826, 5485.519, 787.8627, 1.394704, 1098.9, 780.0473, 1.406338, 1096.882, 822.4639, 1.331499, 1095.557, 99.89658, 99.16366, 99.73531, 99.83771, 99.71512, 99.56825
11240.964320000001, 60.002382055441124, 60.00628973728291, 60.00692228855935, 12.84889340004159, 12.936877380813916, 12.896380513772606, 0.9999995600860799, 0.9999966267466709, 0.999999746788917, 3580.3344987421765, 3590.3083187387365, 3583.045085765278, 46.96927710156396, -9.718229711624417, -4.4600653664701895, 3581.225954695024, 3587.1856625669902, 3585.6777794224913, 281.6580510307789, 280.31405105927183, 280.95129405221104, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 779.9078, 1.406795, 1096.096, 759.0486, 1.431614, 1084.352, 822.7881, 6.648081, 5472.323, 779.7458, 1.405552, 1096.799, 786.5136, 1.396476, 1098.884, 816.1814, 1.34505, 1097.813, 99.68131, 98.57611, 99.51259, 99.70763, 99.89738, 99.80552
11243.457240000002, 60.00931760160597, 60.00519572052875, 60.01051976146902, 12.87390988529954, 12.951335069493698, 12.907193698106678, 0.9999998899344018, 0.9999960524742988, 0.9999997275946467, 3584.7003915525556, 3591.001198349127, 3588.0834572060803, 44.0507258782967, -9.547523997095595, -0.9473093118049292, 3578.460747858234, 3590.23812523261, 3582.8152151456557, 281.5910928330104, 280.4370686523711, 281.0779865037014, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 783.5748, 1.400906, 1097.198, 764.1265, 1.424983, 1089.152, 817.6633, 6.708457, 5485.234, 786.2316, 1.39691, 1098.737, 780.1808, 1.405608, 1096.442, 822.5036, 1.331499, 1095.097, 99.82072, 98.94629, 99.73013, 99.84722, 99.70952, 99.58434
11245.940200000001, 60.01244115039051, 60.010880937183025, 60.00929081495711, 12.83861195772001, 12.920623591563706, 12.89102946427176, 0.9999995739466598, 0.9999987487233188, 0.9999992217974976, 3571.3368231383743, 3582.729454589433, 3577.709378119058, 48.41785485287028, -7.277438261765724, -3.48888578836295, 3567.426527522446, 3578.007249654126, 3575.103049877161, 281.62881132155184, 280.4218141858928, 281.10561640969746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 777.3054, 1.409829, 1094.604, 764.1265, 1.42572, 1089.437, 823.9528, 6.641087, 5471.65, 786.1927, 1.397278, 1098.461, 786.4755, 1.396111, 1098.009, 822.5235, 1.331682, 1095.151, 99.65148, 98.90979, 99.48315, 99.87854, 99.85503, 99.57359
11248.320000000002, 60.01832793221268, 60.01780532511591, 60.01870338076976, 12.861959368045653, 12.940545832721831, 12.910187559623669, 0.9999994618714225, 0.9999960974013363, 0.9999999976444282, 3575.436386018516, 3591.4366582851667, 3583.2428449239205, 47.906690822723476, -6.650667391596471, -5.811596388237831, 3580.2491845854565, 3585.4299626443694, 3581.124660695122, 281.65203678116546, 280.41691708848793, 281.1407988075012, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 771.0361, 1.416254, 1092.177, 770.1771, 1.418905, 1093.403, 830.2034, 6.567641, 5452.447, 792.1542, 1.388636, 1099.777, 791.8164, 1.387893, 1099.884, 826.0822, 1.32509, 1093.735, 99.33512, 99.2446, 99.12787, 99.96194, 99.98806, 99.45591
11250.772840000001, 60.01623240179901, 60.01542359031649, 60.01590654937534, 12.849326401537475, 12.940639368059408, 12.901745611699827, 0.999999875413688, 0.9999985078526904, 0.9999998825642769, 3581.5781127974815, 3590.7287021011025, 3584.231043333421, 47.797228173069016, -7.7981165601220255, -4.420923914103923, 3577.7925760830403, 3587.1825691994195, 3587.6169334546444, 281.74719391739615, 280.445946253579, 281.1188030942303, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 777.0097, 1.409294, 1095.035, 766.2666, 1.424247, 1091.387, 823.8363, 6.641639, 5471.144, 790.7173, 1.388636, 1099.071, 792.6747, 1.385701, 1098.958, 822.4837, 1.332049, 1095.616, 99.48708, 99.1071, 99.47394, 99.95131, 99.88802, 99.58851
11253.173400000001, 60.01804151137132, 60.0216996565244, 60.0185325989895, 12.880176596950156, 12.950235452051121, 12.930436377720762, 0.9999995214178351, 0.9999971311649879, 0.9999984537375035, 3581.168751718289, 3596.681270923968, 3593.4789497644488, 48.87356455506392, -10.721384624754137, -5.771033011066834, 3587.7600443438846, 3587.8447149286135, 3599.1273219418545, 281.67522866075683, 280.4201573730415, 281.0600477140912, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 767.2903, 1.422322, 1090.142, 775.936, 1.411537, 1095.331, 817.6633, 6.708457, 5485.74, 798.9896, 1.376318, 1099.883, 799.0648, 1.375109, 1101.494, 816.2808, 1.34505, 1098.031, 99.14616, 99.55422, 99.73429, 99.97879, 99.90757, 99.72756
11255.544080000001, 60.02032970517588, 60.022211642579975, 60.018503401321325, 12.849548189232362, 12.944900444266498, 12.906515769612048, 0.9999995533873228, 0.9999971715250852, 0.9999999686839224, 3577.954380409311, 3589.244053256439, 3586.189490125204, 47.5943604046461, -8.174086138615621, -3.251112899188456, 3579.2155551169612, 3591.4718810097534, 3591.159726764922, 281.6784062370306, 280.349747291398, 281.1989789206591, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 771.1544, 1.41786, 1093.534, 770.3328, 1.417616, 1092.593, 823.8946, 6.640534, 5471.93, 792.4455, 1.38882, 1098.451, 792.9037, 1.38771, 1100.477, 822.5433, 1.331499, 1095.385, 99.33219, 99.27438, 99.48823, 100.0, 100.0, 99.55783
11257.999600000001, 60.02404936981985, 60.02116608602641, 60.02113394393831, 12.847303829886165, 12.9380635936961, 12.898076742950934, 0.999999920889198, 0.9999963568096558, 0.9999980640158737, 3579.2661120931743, 3587.484949511493, 3584.918141323619, 45.95314297155596, -12.030762306069334, -3.759782946042833, 3573.044778306338, 3586.2476203953643, 3580.0688586007554, 281.66964617447445, 280.3182161316099, 281.08709408660405, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 771.1741, 1.417146, 1093.314, 770.2939, 1.417984, 1092.37, 817.6828, 6.708642, 5485.41, 792.6203, 1.387901, 1100.267, 799.2174, 1.377849, 1099.602, 822.5036, 1.331316, 1095.503, 99.39083, 99.28422, 99.73333, 99.99473, 99.96242, 99.5575
11260.4308, 60.02576261668876, 60.021693682944836, 60.02246982705022, 12.883489688704945, 12.968776652584495, 12.932462522680368, 0.9999989563216253, 0.9999957838143997, 0.9999994235261161, 3584.614391281988, 3594.2341466843363, 3592.480853261476, 45.5842613519103, -9.092103340006133, -3.2962200637429078, 3584.91629806716, 3594.378824353022, 3591.9227027527786, 281.6645945133266, 280.41257192154785, 281.08835933789913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 777.4631, 1.409472, 1095.506, 764.0486, 1.424615, 1088.386, 811.3351, 6.773251, 5494.68, 786.1927, 1.396726, 1099.083, 804.8063, 1.367256, 1099.698, 827.1359, 1.321977, 1093.779, 99.59007, 98.99477, 99.90187, 99.86438, 99.97117, 99.34638
11262.7618, 60.02227288281303, 60.019223088887806, 60.02126497120829, 12.865315777150602, 12.960997070879216, 12.917878705181815, 0.9999997232801723, 0.9999954507717422, 0.9999994452830876, 3582.761159290037, 3590.080921078992, 3588.8678796113504, 45.687638196568514, -10.906555400662228, -3.2504687537391987, 3582.036959899468, 3592.2756757883985, 3586.502221462766, 281.6712507678089, 280.2546804881183, 281.1086036655008, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 771.0361, 1.416611, 1092.9, 769.788, 1.419457, 1091.213, 817.6633, 6.708642, 5485.461, 789.5133, 1.392314, 1099.467, 803.3948, 1.369082, 1099.369, 822.5235, 1.331499, 1095.265, 99.30988, 99.27878, 99.73426, 99.84257, 99.94126, 99.56783
11265.205240000001, 60.02183368819787, 60.018238839563786, 60.01722073712633, 12.859371049435405, 12.944039500039183, 12.92198313923829, 0.9999991987018584, 0.9999983427622223, 0.9999978306767899, 3581.000603038182, 3588.6707521149788, 3584.996198921165, 44.41437070857728, -9.42154822195289, -4.175161045603772, 3582.867687950605, 3592.664451654988, 3591.186701843968, 281.57845598623356, 280.3765536455297, 281.17771768607327, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 779.6121, 1.405367, 1095.817, 761.0914, 1.429036, 1086.699, 820.4587, 6.683239, 5480.046, 779.0661, 1.406287, 1095.439, 811.6541, 1.353924, 1098.893, 816.1615, 1.34505, 1097.297, 99.72723, 98.78945, 99.65103, 99.64345, 99.93064, 99.7529
11267.713000000002, 60.016143240465695, 60.01516881569346, 60.015971007190416, 12.887560285037349, 12.9564645828455, 12.927494982519912, 0.9999987614703009, 0.9999948603150933, 0.9999996428544838, 3582.652935290278, 3593.416855192119, 3590.940020810339, 44.836215342161836, -9.06321592809877, -6.710333201820276, 3582.7499754650185, 3592.535797885614, 3591.2395355426584, 281.70577253260967, 280.431851650867, 281.0529197016956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 777.2266, 1.410365, 1096.334, 764.1265, 1.425536, 1089.792, 817.6633, 6.708457, 5485.409, 786.3287, 1.396726, 1097.594, 805.4548, 1.366343, 1099.84, 822.5036, 1.332049, 1095.73, 99.54666, 99.00084, 99.73322, 99.77986, 100.0, 99.51681
11270.150520000001, 60.02278472434192, 60.021617196048645, 60.015545266671175, 12.868160779028656, 12.94356284752233, 12.916648558218117, 0.9999999805925877, 0.9999988317186679, 0.9999978975364657, 3583.2792021523283, 3590.4956060251807, 3589.0970069530085, 45.55043378309483, -7.244479773496465, -2.6874744991123407, 3581.9565122171502, 3590.757632196147, 3588.515628712514, 281.6346910208692, 280.46430822483967, 281.1464195250065, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 783.8311, 1.400906, 1098.468, 763.9125, 1.425904, 1089.15, 823.9334, 6.63943, 5471.869, 786.3481, 1.396359, 1097.918, 805.4739, 1.365978, 1100.383, 822.4639, 1.331499, 1095.448, 99.80255, 99.06887, 99.48712, 99.90362, 100.0, 99.58476
11272.524640000001, 60.022134526252366, 60.02134653075133, 60.01777505705215, 12.864593651769981, 12.952210348309624, 12.909726503638359, 0.999998481992669, 0.9999975347044869, 0.9999987939413237, 3579.135525633431, 3590.9665148776335, 3589.8015672780652, 45.76686679694808, -11.272730991652224, -4.644371950893685, 3581.3562141343027, 3588.4017870553726, 3588.2633317514005, 281.7460574531746, 280.3580832146276, 281.0330613479939, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 783.6536, 1.400727, 1098.053, 764.0876, 1.425536, 1088.662, 823.914, 6.640534, 5471.195, 786.4258, 1.39783, 1098.862, 805.4739, 1.365613, 1100.162, 822.4837, 1.331866, 1094.987, 99.82163, 99.04366, 99.47487, 99.90886, 100.0, 99.58977
11274.94224, 60.0175580412605, 60.02209071105336, 60.02184138916114, 12.36644211810354, 12.428782868029176, 12.379855454196417, 0.9999992464373042, 0.9999968881196429, 0.999999395987349, 3356.6752200365677, 3358.401497376937, 3351.0327865594777, 38.88744911157369, -10.800089175956373, -6.667428880813986, 3348.4534370485976, 3371.5506394344234, 3381.8169993157376, 281.5667243200309, 280.3358894592402, 281.07402115227023, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 783.7325, 1.400727, 1098.211, 763.8347, 1.424615, 1087.982, 823.8752, 6.640534, 5471.814, 786.1345, 1.397094, 1099.439, 805.4358, 1.365795, 1100.335, 822.5036, 1.331682, 1095.443, 99.78592, 99.05583, 99.47385, 99.94757, 99.99585, 99.58434
11277.438440000002, 60.020890602434406, 60.02199626425804, 60.02571438015993, 12.31379605536125, 12.4047360763675, 12.388907806637327, 0.999999651399268, 0.9999964072836216, 0.999999585099097, 3469.5762906155965, 3511.3414512789705, 3536.477980279797, 45.651309093407974, -10.759659778371315, -7.9806549196046035, 3576.857145205095, 3592.590544277955, 3588.9355718821425, 281.6978083489731, 280.327652014562, 281.10179412934883, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 773.0471, 1.414469, 1093.738, 599.1437, 1.505846, 853.1366, 823.6616, 6.642743, 5472.039, 786.2704, 1.397094, 1098.422, 805.3785, 1.365795, 1100.061, 821.9469, 1.332415, 1096.287, 99.43836, 77.55678, 99.48506, 99.88633, 100.0, 99.57078
11279.784800000001, 60.01586157765423, 60.015386940686994, 60.01723607740639, 11.627253413027265, 11.737695523848585, 13.397511846469408, 0.9999972713795352, 0.9999565796356222, 0.9999986947816628, 3619.1932238296095, 3613.201302606475, 3607.978014272023, 48.674633819837936, -9.2368583719948, -2.1392665976977696, 3589.4681963298017, 3596.6927050935687, 3587.906967392512, 281.7209344610997, 280.5004389805342, 281.13997407913223, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 770.3461, 1.417503, 1092.613, 762.998, 1.426457, 1087.992, 401.0071, 7.592192, 2602.385, 785.3771, 1.39783, 1097.768, 805.3022, 1.365978, 1099.905, 821.768, 1.333147, 1096.099, 99.27798, 98.95198, 47.31543, 99.83771, 99.98995, 99.5784
11282.18732, 60.01478402856733, 60.013524468390976, 60.015924505372695, 12.865259955510917, 12.948396630750318, 12.910562723833397, 0.9999990780102047, 0.9999967183333477, 0.9999997225378574, 3568.954153105778, 3574.6784020312166, 3566.586137232076, 48.462202520022174, -8.947972243133393, -3.7034026240987714, 3538.0215670981893, 3538.5742806885405, 3528.5106972569874, 281.728231844914, 280.393560649802, 281.1065542369926, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 772.5345, 1.415719, 1093.114, 765.3522, 1.424799, 1089.903, 823.5452, 6.6444, 5472.488, 707.567, 1.406287, 1096.991, 806.5612, 1.376935, 1099.797, 834.5118, 1.332781, 1095.899, 99.37261, 99.05451, 99.49839, 99.7994, 99.9801, 99.59187
11284.61692, 60.0118851321706, 60.01516700737821, 60.01353832916563, 12.720000016976078, 12.752252023097432, 12.711928793781482, 0.9999978065295743, 0.9999980874380145, 0.9999990147014823, 3481.9239237514485, 3480.629464097585, 3466.240082630552, 43.87889181451601, -8.209360863630536, -4.010636736051993, 3428.443801988807, 3442.580031909102, 3430.1274666736617, 281.670020092427, 280.3264578721915, 280.9839548013317, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 773.0668, 1.416611, 1092.885, 749.9823, 1.441193, 1098.606, 813.2957, 6.752819, 5475.456, 781.1827, 1.403529, 1096.232, 780.4288, 1.404877, 1096.688, 822.603, 1.334063, 1095.64, 99.45292, 97.82216, 99.55234, 99.71774, 99.69492, 99.74953
11287.15824, 60.01604348356779, 60.014828241376065, 60.00729180603129, 12.852102490069598, 12.95504813792512, 12.901986152689577, 0.9999994376998584, 0.9999983159096869, 0.9999995698697741, 3581.2082387601, 3591.4109322010145, 3588.688902871465, 43.190468391996774, -6.702068077343029, -3.0585698816592526, 3581.7037897627606, 3592.668845141701, 3588.2284431009152, 281.69083967021356, 280.39013732204506, 281.18233844677246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 773.1851, 1.416076, 1093.72, 764.0876, 1.424247, 1089.458, 821.5845, 6.667041, 5477.753, 782.1731, 1.40261, 1096.206, 785.827, 1.397572, 1097.468, 819.2828, 1.338458, 1097.069, 99.42768, 99.07387, 99.58388, 99.6537, 99.8976, 99.73213
11289.769880000002, 60.00990579121194, 60.01030784925142, 60.01401541947421, 12.847814672913564, 12.931443896091402, 12.894174139237041, 0.9999999990236073, 0.9999978141631106, 0.9999995550123401, 3581.064883786538, 3583.574382810535, 3583.228550416998, 45.939893129663005, -6.426174562578808, -3.09103321742532, 3572.7858667444702, 3585.8058456168674, 3581.392515633376, 281.76006900206914, 280.46588353894464, 281.1123791130675, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 775.7086, 1.411614, 1095.485, 769.8658, 1.4178, 1093.019, 827.6799, 6.597461, 5460.146, 788.6201, 1.393785, 1098.144, 779.6276, 1.407434, 1095.385, 823.6368, 1.329302, 1095.457, 99.64277, 99.32675, 99.27399, 99.82986, 99.79334, 99.5856
11292.185080000001, 60.0090188556208, 60.01125811453756, 60.00719889181965, 12.851914764782537, 12.942380562481807, 12.907651775185103, 0.9999992528680826, 0.9999954711705773, 0.9999999359326212, 3585.818676820211, 3591.258907583948, 3590.6144619873203, 46.04993773307985, -12.047208460638558, -2.7960738293575105, 3584.373434907921, 3592.695648568021, 3587.8525468885064, 281.76439948125625, 280.45522671880667, 281.09573692225996, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 772.3373, 1.416254, 1093.737, 765.3716, 1.423694, 1089.834, 821.5845, 6.666305, 5477.081, 782.0954, 1.402978, 1097.349, 785.9604, 1.398668, 1098.05, 817.3146, 1.343036, 1097.674, 99.47217, 99.09107, 99.59002, 99.76601, 99.96777, 99.87506
11294.659160000001, 60.01251854073216, 60.011247819097264, 60.011096765899595, 12.887585407299214, 12.9610213652962, 12.950868704268652, 0.9999992642207008, 0.9999941485876314, 0.9999994009220302, 3592.270808466664, 3589.898993440571, 3601.8592312418587, 48.88486004203594, -10.380918271262544, -0.9191748633543284, 3590.005927605332, 3591.5472943908126, 3598.0941704427146, 281.80946730189385, 280.4333551711405, 281.07047862001275, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 778.6263, 1.408401, 1096.546, 771.7141, 1.416879, 1092.748, 821.6039, 6.666673, 5477.592, 788.6006, 1.393601, 1099.834, 779.704, 1.406521, 1096.423, 817.3146, 1.34267, 1098.181, 99.68464, 99.38723, 99.59119, 99.98348, 99.72082, 99.8332
11297.005920000001, 60.01331594007844, 60.01047875344942, 60.01452077850173, 12.87282123029331, 12.937875526271759, 12.944188927643415, 0.9999997113349075, 0.999993622330596, 0.9999996615994191, 3585.078602288056, 3591.1062197482215, 3597.694652240947, 48.66364173022794, -12.856922005715433, -3.9992747032683837, 3582.6048057891126, 3591.152177769897, 3589.377455342348, 281.8196956276788, 280.4988402352862, 281.1438590102089, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 784.9153, 1.3993, 1098.33, 777.9982, 1.408406, 1095.88, 815.2951, 6.732755, 5489.359, 794.834, 1.384959, 1099.625, 773.9243, 1.414008, 1094.668, 812.563, 1.351276, 1098.576, 99.84681, 99.56706, 99.80513, 100.0, 99.51386, 99.9
11299.44036, 60.01032598348204, 60.01179572142601, 60.0128083383982, 12.872837035422668, 12.9456103031066, 12.939619994617, 0.9999988645005675, 0.9999933072264072, 0.999999362956957, 3587.945455326798, 3589.7640091269277, 3598.7646227164187, 51.699960544541455, -12.228023846144993, -5.3427183933124525, 3591.850280332932, 3594.896695993047, 3593.763082911907, 281.805243101104, 280.4887154446109, 281.12183832245455, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 778.5081, 1.407509, 1096.468, 771.967, 1.416142, 1092.44, 820.0704, 6.683055, 5480.603, 792.3096, 1.38643, 1100.23, 779.9138, 1.406521, 1096.119, 817.4339, 1.34212, 1097.543, 99.67747, 99.35758, 99.64593, 99.93647, 99.6458, 99.77525
11301.771040000001, 60.01284489709706, 60.01193055240954, 60.010450438991846, 12.86776494118444, 12.948003232877031, 12.923547192870057, 0.9999974436190452, 0.9999968835360511, 0.9999997144939672, 3582.2121542031928, 3588.4564775899717, 3587.6390253708396, 47.695349586344946, -7.650568294818754, -5.623936635494715, 3583.036871581784, 3588.1596162683895, 3588.755867661438, 281.77017737762947, 280.5021350213257, 281.0658890136228, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.0446, 1.394481, 1099.226, 767.1226, 1.421115, 1089.793, 812.0145, 6.769938, 5496.399, 800.8732, 1.373927, 1100.482, 785.9033, 1.397572, 1098.047, 823.7164, 1.328753, 1094.527, 99.86085, 99.18433, 99.93313, 100.0, 99.82102, 99.52799
11304.213600000001, 60.009706124543264, 60.00929026795719, 60.0131887206379, 12.879297893529104, 12.935889944670372, 12.94788932448953, 0.99999634010718, 0.9999974981192066, 0.9999989348356736, 3587.7529507173163, 3591.649899062359, 3600.882632907219, 53.15580214964416, -10.736267514830615, -4.23391694975961, 3587.0554940105358, 3589.415115957752, 3591.479284285326, 281.7807752527623, 280.42938915958945, 281.07423441276325, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 785.3491, 1.398586, 1098.031, 771.8892, 1.417063, 1092.367, 815.3145, 6.732939, 5489.583, 794.8729, 1.383856, 1100.138, 779.7612, 1.405425, 1096.519, 817.2351, 1.34267, 1097.589, 99.81958, 99.40634, 99.80724, 100.0, 99.65978, 99.77942
11306.596520000001, 60.012444475085964, 60.01935906286831, 60.01565237755511, 12.876215592944217, 12.963056187666616, 12.942417244321023, 0.9999988668631676, 0.9999955688418931, 0.9999993281619893, 3588.509830070322, 3593.1556115182602, 3595.861257595408, 50.66769945372084, -8.242048726895291, -4.446534748211548, 3589.026406612852, 3594.48515010218, 3596.379025339021, 281.7688607890151, 280.4279037144667, 281.16981585300584, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 791.4212, 1.389841, 1098.709, 765.4105, 1.424247, 1089.659, 815.3145, 6.732755, 5489.529, 801.1838, 1.373927, 1100.006, 786.3229, 1.395928, 1097.464, 817.8315, 1.341388, 1097.647, 99.98078, 99.1183, 99.80513, 99.99915, 99.87646, 99.78465
11309.034800000001, 60.02458140163432, 60.023127883205525, 60.02160966907193, 12.866203048964223, 12.955037212264092, 12.950240962215068, 0.9999987548364726, 0.9999953708881322, 0.999999488961367, 3587.3594670942225, 3601.709991474641, 3598.0261130317317, 50.33925115136964, -10.617508734923831, -5.391763716391779, 3584.6553708821707, 3598.866681410185, 3595.975800545116, 281.7663089386606, 280.5466949156372, 281.2115066762072, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 797.592, 1.379311, 1099.865, 759.1459, 1.430694, 1086.086, 821.5457, 6.666857, 5477.809, 807.4561, 1.362344, 1099.873, 792.3696, 1.387162, 1099.382, 811.2111, 1.354023, 1099.017, 99.98629, 98.75702, 99.59512, 99.98708, 99.95251, 99.92301
11311.34504, 60.02111936686415, 60.0253212404546, 60.02657468372071, 12.896796361814264, 12.964293030032488, 12.94607569235328, 0.9999981071305024, 0.9999952178204179, 0.9999989661132778, 3590.5041579629083, 3596.2588744868276, 3602.665647109807, 54.743485396747246, -5.424148926913176, -7.854234025315009, 3591.3459637284604, 3594.320758896332, 3599.704494386667, 281.65131227318614, 280.41283779638337, 281.0639345260972, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 791.4212, 1.38877, 1100.422, 765.3327, 1.42351, 1089.919, 815.3145, 6.733123, 5489.529, 801.1256, 1.373743, 1100.036, 788.3448, 1.393737, 1098.66, 817.4736, 1.342303, 1097.72, 99.91942, 99.08213, 99.81024, 100.0, 99.95394, 99.79135
11313.830320000001, 60.03099347898128, 60.027587485841416, 60.0253838793185, 12.873684806105842, 12.960634722975735, 12.92371414823805, 0.9999971810800807, 0.9999975329862099, 0.9999990124519792, 3586.2715515007853, 3592.297452708751, 3589.973712196525, 50.12667920414242, -10.102944001961532, -3.6817460953955106, 3586.536392772126, 3592.335985094185, 3592.560142493478, 281.8895853164147, 280.4211067643623, 281.1859807458633, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 797.8483, 1.379133, 1100.835, 767.2977, 1.421484, 1091.162, 812.9851, 6.758893, 5493.084, 796.6788, 1.381098, 1100.203, 797.7677, 1.379857, 1100.594, 823.6766, 1.328936, 1094.587, 100.0, 99.15874, 99.87285, 100.0, 100.0, 99.54491
11316.226120000001, 60.02438157924479, 60.027231503776974, 60.024807399640316, 12.884123588862138, 12.962035606870332, 12.938192117532706, 0.9999979660926039, 0.9999955496781906, 0.9999983835641133, 3591.304205000703, 3593.953015165161, 3592.261162670291, 56.90710631459069, -8.066642031516494, -4.606350575782017, 3588.0620514150773, 3590.574890788955, 3601.7898614972073, 281.7359019308923, 280.38713530725545, 281.0118424238167, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 799.8591, 1.376277, 1101.187, 766.0526, 1.422957, 1090.017, 815.1592, 6.733491, 5489.472, 801.1062, 1.37356, 1100.423, 792.2551, 1.388075, 1100.193, 817.8912, 1.341754, 1097.429, 100.0, 99.01552, 99.80521, 100.0, 100.0, 99.71385
11318.66424, 60.02589453517258, 60.024336194029075, 60.0268726801558, 12.896682434432988, 12.972587639541931, 12.962925254955996, 0.9999992215579482, 0.9999960967653628, 0.9999990322777967, 3594.5481466276624, 3598.3600409122846, 3599.5548603218867, 53.61836381605872, -5.675498370458968, -6.110395959321522, 3595.2409946088424, 3595.6170598588083, 3599.0011160094355, 281.6939287596821, 280.3944237707604, 281.06845431036055, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 803.9007, 1.368782, 1100.395, 771.7725, 1.415589, 1093.727, 815.2951, 6.732939, 5489.529, 794.8146, 1.38404, 1100.032, 798.6451, 1.377666, 1100.024, 817.3544, 1.343036, 1097.324, 100.0, 99.42836, 99.80511, 99.98835, 100.0, 99.74917
11321.002600000002, 60.02093771244098, 60.02276097399243, 60.021409945103166, 12.911627401422447, 12.987663945608027, 12.969777728631044, 0.9999985658031929, 0.9999949224986288, 0.9999995909588104, 3595.9223056406377, 3602.6403694398823, 3599.716716338927, 47.81692618922466, -11.532507890532429, -3.686025488610767, 3593.796178244505, 3597.2205116894334, 3603.167281981484, 281.6681873183613, 280.40994851272796, 281.084234775312, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 810.1897, 1.35736, 1099.287, 778.115, 1.408774, 1096.797, 821.5263, 6.667225, 5477.417, 788.4453, 1.393785, 1098.629, 804.8063, 1.366708, 1100.017, 810.9924, 1.355305, 1099.063, 99.93381, 99.62886, 99.5921, 99.87395, 100.0, 99.91338
11323.427440000001, 60.02339361998921, 60.01664887194425, 60.020047075593915, 12.898533969774862, 12.969814664732327, 12.956233644647668, 0.9999983376298236, 0.9999956312942103, 0.9999989499583242, 3596.6668552514493, 3600.4461234735627, 3604.6850827380745, 50.778567259006195, -10.91605297254705, -3.848050914934703, 3595.3270129629, 3596.8420012646984, 3605.7897973849513, 281.80091710757, 280.43440513611955, 281.16528145536125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 803.881, 1.369139, 1100.113, 771.7725, 1.41651, 1093.423, 815.2757, 6.733123, 5489.526, 794.7758, 1.38404, 1099.892, 798.4354, 1.377301, 1100.376, 817.3544, 1.342303, 1097.671, 100.0, 99.40069, 99.80817, 100.0, 100.0, 99.74
11325.8826, 60.02111313219699, 60.01763092593518, 60.01934469664127, 12.888962564775781, 12.967544762495246, 12.940102920051075, 0.9999997848267577, 0.9999964012782342, 0.9999997305834102, 3589.7643301580974, 3593.2076568217917, 3593.202395168706, 47.98946745456374, -8.536986050497035, -4.862100560476392, 3587.9590264259973, 3596.3522287402475, 3592.3777375838454, 281.7361581536597, 280.38543687443786, 281.1808239359878, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 803.9007, 1.36896, 1100.553, 778.115, 1.4073, 1096.249, 814.3828, 6.747665, 5492.138, 797.5526, 1.379811, 1100.356, 793.8765, 1.386249, 1099.943, 822.8018, 1.329668, 1094.931, 100.0, 99.64026, 99.85565, 100.0, 99.99558, 99.51901
11328.260320000001, 60.01533934743809, 60.02102493494739, 60.01723761498171, 12.906342803088014, 12.977421527152037, 12.950180160424997, 0.9999987159969727, 0.9999963309742815, 0.9999982131157613, 3598.701818982472, 3596.983573813166, 3605.579219677989, 48.58986149087275, -12.655677287266826, -7.435206965084035, 3594.2442421528276, 3594.9109334488035, 3608.5401337831786, 281.84028384214014, 280.5275623554668, 281.1608527488248, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 800.9435, 1.373957, 1100.34, 780.1189, 1.406379, 1095.904, 814.3245, 6.742879, 5489.584, 794.7952, 1.38404, 1100.385, 798.607, 1.378031, 1100.467, 817.7917, 1.34267, 1097.28, 100.0, 99.6262, 99.8203, 100.0, 100.0, 99.75132
11330.78396, 60.01484071808004, 60.01385867288127, 60.01678100552919, 12.903120772813072, 12.966109996690456, 12.970525055650848, 0.9999981987865197, 0.9999953345765827, 0.9999992931413563, 3597.663059352926, 3599.6188466311755, 3607.731020570569, 50.291473185023506, -8.096353590836088, -3.86910239357303, 3593.381845685354, 3602.3773414102698, 3605.8553935702466, 281.69885629243004, 280.4399037905313, 281.17610543034505, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 797.5526, 1.379668, 1100.34, 784.1851, 1.399933, 1097.717, 815.2757, 6.733123, 5489.474, 800.9703, 1.37356, 1100.326, 798.5117, 1.377849, 1100.324, 817.414, 1.342487, 1097.164, 100.0, 99.73823, 99.80722, 100.0, 100.0, 99.76151
11333.093, 60.01369755651446, 60.01953259426624, 60.0161766917535, 12.901957571952918, 12.981787086280232, 12.975093984676935, 0.9999999617290983, 0.9999971387998126, 0.9999999162874441, 3597.721056293062, 3603.097054811785, 3603.714172044664, 49.01820380299159, -11.121952864072796, -5.673391848861229, 3595.7998826344187, 3600.5086467715314, 3601.9396147142575, 281.86789835253927, 280.5111850482131, 281.1917069996495, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 791.2438, 1.389662, 1099.652, 790.6443, 1.391091, 1098.044, 821.5651, 6.667225, 5477.645, 807.3201, 1.36216, 1099.902, 804.8254, 1.367074, 1100.176, 811.0123, 1.355305, 1099.299, 99.9717, 99.82082, 99.58593, 99.98973, 100.0, 99.9349
11335.4258, 60.016528800927816, 60.01765363871073, 60.015291186546186, 12.902986200398656, 12.983395087624384, 12.965772068571482, 0.9999983371786264, 0.9999942862149122, 0.9999992553343846, 3596.433788826579, 3596.487731362713, 3601.942929426802, 48.35114029786655, -11.146925809860932, -7.093990831843314, 3595.9579871358483, 3603.260077565325, 3604.8664319054537, 281.64882768386667, 280.41997970694706, 281.1950503647939, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 797.4934, 1.380025, 1100.518, 784.1268, 1.400669, 1097.392, 815.2951, 6.733307, 5489.533, 801.0868, 1.37356, 1100.215, 798.4735, 1.377849, 1100.484, 817.2748, 1.34267, 1096.936, 100.0, 99.76148, 99.80828, 100.0, 100.0, 99.77025
11337.874520000001, 60.016481356279684, 60.01847003997588, 60.0173353370435, 12.87592379458294, 12.96444596113931, 12.922287973011162, 0.9999985609798854, 0.9999966663189631, 0.9999994823851877, 3588.6323541576353, 3595.078507226333, 3593.408930276633, 44.627680410287894, -9.525839187173005, -2.8842848989307868, 3586.885245587052, 3594.0632057292746, 3592.546931499859, 281.77770772693503, 280.3929345691336, 281.05914932961434, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 791.3226, 1.389662, 1099.637, 784.4964, 1.399933, 1098.533, 815.2175, 6.734044, 5490.248, 799.9993, 1.376685, 1100.13, 795.8221, 1.382231, 1099.97, 819.7997, 1.335162, 1096.171, 99.95986, 99.82908, 99.82129, 100.0, 99.99584, 99.64547
11340.265000000001, 60.01414712118799, 60.013040537384185, 60.01027760544781, 12.919895185066734, 12.985611755984271, 12.974072348055275, 0.999999611534998, 0.9999945982073891, 0.9999990186675667, 3598.2808743348633, 3603.0854294789333, 3604.0471481824243, 45.006546401384696, -10.316116700966177, -4.432426147522392, 3600.359628246605, 3601.7693624728886, 3609.616487459661, 281.6147117767314, 280.36014666097935, 281.00638481773746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 0 1 1 1), 5500.0, 800.0, 786.3546, 1.39698, 1098.918, 780.508, 1.404538, 1096.559, 815.0622, 6.744351, 5491.974, 800.1547, 1.375031, 1100.089, 798.607, 1.378214, 1100.041, 817.6128, 1.34212, 1097.339, 99.86278, 99.76143, 99.83547, 100.0, 100.0, 99.80201
