TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
11356.516440000001, 60.018695778513056, 60.01480270260706, 60.015079440684765, 22.99632048474846, 23.139885122195945, 23.097713688605282, 0.9999810578042116, 0.9999925022719767, 0.9999815567804502, 6445.280970812435, 6457.3008805512745, 6459.662469644435, 130.46159406219454, 26.73670811828015, 40.888878572557815, 6451.032139604051, 6460.4854151664185, 6462.940314940408, 282.1078490451308, 280.69158689725424, 281.3307968559393, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 771.1544, 1.416789, 1092.081, 762.998, 1.426089, 1087.346, 830.0287, 1.314564, 1090.361, 791.8436, 6.946276, 5494.937, 787.6581, 6.975886, 5491.763, 830.4958, 6.563607, 5451.363, 99.36541, 98.84822, 99.11348, 99.91996, 99.84783, 99.1143
11358.920160000001, 60.02012773765887, 60.02064612430345, 60.02117960181341, 23.02713239490298, 23.175643579719345, 23.137132620986154, 0.9999838687604062, 0.99998951335142, 0.9999800645965519, 6459.416986767855, 6474.61360987573, 6481.524992966856, 132.4100588992954, 23.451552788714707, 36.34340170937958, 6461.997840070601, 6472.198911407134, 6476.262831812903, 282.14604135927345, 280.6872527988444, 281.32723509465825, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 771.391, 1.416789, 1093.334, 765.3911, 1.424062, 1088.844, 827.0393, 1.321927, 1093.382, 795.9409, 6.909135, 5499.221, 793.3233, 6.929864, 5497.648, 824.1537, 6.637953, 5470.962, 99.40933, 98.98443, 99.32972, 99.98445, 99.95771, 99.46553
11361.294520000001, 60.01993495573412, 60.018963373127136, 60.01947128847996, 23.028541157678085, 23.179289913239124, 23.138950191668055, 0.9999820219950718, 0.999989806361623, 0.9999820251279766, 6455.536994717861, 6470.358546822512, 6474.586710720827, 133.60354505887608, 25.79465026604771, 42.128379412105915, 6455.815497174418, 6466.775496649985, 6471.225486745348, 282.0322436455212, 280.61390945761667, 281.3780955369326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 765.9891, 1.423571, 1089.717, 765.2549, 1.424431, 1089.573, 826.9422, 1.322111, 1092.892, 789.591, 6.958411, 5494.532, 793.3233, 6.929682, 5497.756, 824.1935, 6.637953, 5470.563, 99.06378, 99.12076, 99.3974, 99.89918, 99.95376, 99.46338
11363.664920000001, 60.02079647813529, 60.02072365165903, 60.01864330015251, 23.02437968020354, 23.177318208911643, 23.16442203242711, 0.9999827976477272, 0.9999955889378854, 0.9999819260871302, 6460.5247118358975, 6467.556579781323, 6483.174995065838, 125.63316165187916, 25.835514873362825, 37.78670018890898, 6460.352563574938, 6471.378602871243, 6476.100804516372, 281.9411536360326, 280.5298871957729, 281.16479288664726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 759.7987, 1.429104, 1086.425, 771.6946, 1.416326, 1093.267, 820.6722, 1.335732, 1096.487, 783.2994, 7.004009, 5486.443, 799.5798, 6.878729, 5500.22, 817.9707, 6.705525, 5485.136, 98.71942, 99.38649, 99.67924, 99.75212, 100.0, 99.73152
11366.09164, 60.021629365842635, 60.01961731455898, 60.02142094422533, 23.05716876548407, 23.203622834326943, 23.179171555006324, 0.9999819589019995, 0.9999897198809973, 0.9999809613523211, 6465.421550244758, 6475.549889615091, 6478.384775879374, 131.2439155641555, 22.50276891542717, 43.19674514553503, 6462.9182680401345, 6475.733743251509, 6480.5152665097585, 282.06780301076435, 280.55729380599985, 281.2717873844593, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 766.1074, 1.4225, 1090.77, 765.3327, 1.424247, 1090.004, 826.9811, 1.321927, 1092.602, 789.591, 6.958411, 5494.754, 793.3424, 6.929864, 5497.756, 822.6627, 6.661026, 5477.084, 99.07287, 99.08991, 99.3722, 99.89812, 99.95875, 99.58195
11368.460720000001, 60.02193135410672, 60.01682784262391, 60.015398337456624, 23.03583269191803, 23.198448210748655, 23.133598536516374, 0.9999853979456299, 0.9999934568175761, 0.9999799997141327, 6456.698174620917, 6469.986999168083, 6476.45080763112, 135.62007767376008, 25.22398125453401, 39.57843870658667, 6452.574413205556, 6469.466215531814, 6474.344904319226, 281.9925460083925, 280.5650035128662, 281.3564158851932, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 766.0286, 1.423393, 1090.492, 771.6752, 1.415774, 1093.695, 827.7187, 1.320086, 1092.005, 791.2222, 6.94315, 5497.212, 790.1378, 6.954519, 5494.158, 811.9865, 6.766138, 5494.441, 99.14766, 99.42546, 99.32421, 99.94791, 99.89885, 99.89752
11370.897920000001, 60.0104385958684, 60.01437026997525, 60.01481547032857, 23.047510052676294, 23.1921883899825, 23.169342605191243, 0.9999823918270113, 0.9999921150536687, 0.9999789212820196, 6463.671874663481, 6476.199998265731, 6476.2624848900705, 128.58617807829864, 25.9378971751039, 38.32075456107759, 6465.600953569705, 6472.89822792454, 6478.319387205451, 282.2105720314262, 280.7469481084073, 281.3501968814601, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 770.3264, 1.418039, 1091.808, 774.8854, 1.413563, 1093.967, 828.4952, 1.318429, 1093.019, 789.7852, 6.958227, 5494.479, 793.3043, 6.93023, 5497.642, 817.9508, 6.705708, 5485.021, 99.35747, 99.42811, 99.36401, 99.89822, 99.95769, 99.72626
11373.256440000001, 60.010011549040286, 60.007840579024865, 60.0039374686137, 23.06057595158835, 23.225390999925512, 23.170524209734037, 0.9999792411488362, 0.9999909728189804, 0.9999815078296552, 6469.881896740699, 6478.443379367829, 6483.56476763215, 133.71370337662268, 23.70746755708751, 37.0549663744946, 6468.672794793718, 6478.134132224004, 6485.375921195961, 282.09732110199445, 280.68865235983367, 281.3265537217024, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 772.3176, 1.415897, 1093.422, 777.9982, 1.408406, 1095.191, 826.9617, 1.32119, 1092.946, 795.9409, 6.909135, 5499.392, 793.3424, 6.929864, 5497.534, 817.8713, 6.706257, 5485.076, 99.42306, 99.5614, 99.32201, 99.98753, 99.95469, 99.73142
11375.63556, 60.00792982896855, 60.00300097112247, 60.00744232597096, 23.05531259950958, 23.209217622678462, 23.18441957948813, 0.9999829821520312, 0.9999957527044834, 0.9999838271392314, 6465.311503728585, 6480.997157146183, 6489.988752382914, 136.6082132430306, 21.777544139748215, 38.0411985656865, 6465.290976328627, 6475.902030401371, 6486.161173917883, 281.9622310014637, 280.67847611084164, 281.35866742498735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 778.8038, 1.407688, 1096.069, 784.224, 1.399012, 1097.11, 820.614, 1.335732, 1095.805, 802.2325, 6.855999, 5500.17, 799.5989, 6.878912, 5500.227, 824.1935, 6.637404, 5470.851, 99.66555, 99.79767, 99.68044, 100.0, 100.0, 99.4633
11378.006200000002, 59.99700833608572, 60.000596391757206, 59.99955495339953, 23.050507336818345, 23.21094184514008, 23.15340230155676, 0.9999854453124107, 0.9999927403156438, 0.9999827281539564, 6462.640264295602, 6475.699273827477, 6478.928805140124, 133.65911273108804, 29.54197284002157, 41.47168394460505, 6457.474090453136, 6476.576594383915, 6476.707385496242, 282.1923669921296, 280.706481263767, 281.4191548482507, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 772.2585, 1.415719, 1093.474, 777.9204, 1.407669, 1095.487, 826.9422, 1.321743, 1093.114, 795.9409, 6.908951, 5499.217, 793.3043, 6.929864, 5497.534, 817.911, 6.706257, 5484.963, 99.40536, 99.56674, 99.33613, 99.98445, 99.95771, 99.7252
11380.404400000001, 59.99505240270252, 59.998628147954086, 59.997364009218266, 22.9924255085602, 23.13441689559748, 23.09488041724997, 0.9999817536530682, 0.9999919598062983, 0.9999841195483467, 6441.918966045303, 6454.514739204614, 6465.394151154898, 128.30340895927498, 24.39936980358243, 39.201266952520655, 6444.415067384294, 6458.255797016366, 6461.34278692795, 282.03443728096283, 280.7223689858709, 281.3606144631043, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 772.2979, 1.415897, 1093.694, 777.9594, 1.408037, 1095.374, 826.9811, 1.321927, 1092.66, 795.9603, 6.908767, 5498.989, 792.6557, 6.934795, 5496.195, 825.784, 6.613049, 5463.347, 99.43877, 99.58628, 99.37307, 99.98349, 99.93983, 99.33219
11382.714320000001, 59.99867105138635, 59.999580324530925, 59.99866569690911, 23.038318326598713, 23.192986163700347, 23.161600291637956, 0.9999803181374669, 0.999990820670813, 0.9999801500098014, 6460.69960583945, 6475.599418779246, 6473.896021100825, 132.77694641961375, 29.2229765716952, 38.51312956367201, 6460.8273977595445, 6474.959556323415, 6477.165383580884, 282.0922383311962, 280.6636315583363, 281.3324177082659, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 766.1863, 1.423571, 1090.629, 772.2005, 1.415221, 1093.203, 832.1252, 1.31033, 1090.307, 792.2708, 6.938186, 5497.789, 790.7673, 6.945023, 5496.477, 825.2671, 6.625135, 5470.282, 99.14672, 99.39386, 99.11747, 99.95011, 99.93454, 99.43105
11385.108520000002, 60.003802993168854, 59.999896453215655, 60.00389154239892, 23.024436563329626, 23.18579822526474, 23.136798109961497, 0.9999809393917453, 0.9999900589729666, 0.9999829909498656, 6457.769442665401, 6470.727019770593, 6475.003253174974, 127.31320290275448, 26.955194400570917, 38.698684614522335, 6457.546733425336, 6471.81243917424, 6474.698125993075, 282.05753664213825, 280.7048333803761, 281.4213854390631, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 769.4393, 1.419288, 1091.708, 773.8348, 1.413195, 1093.724, 826.9422, 1.321927, 1093.052, 789.7852, 6.958043, 5494.479, 793.3424, 6.929682, 5497.534, 824.1537, 6.637953, 5470.617, 99.26462, 99.38657, 99.33091, 99.89822, 99.95679, 99.46436
11387.468320000002, 60.004294121102625, 60.0027482505874, 60.005640090615465, 23.047266907511776, 23.174709168286682, 23.13561397138729, 0.9999809530989936, 0.9999929553431048, 0.9999793921033379, 6459.686731412839, 6473.873445105418, 6477.648728820946, 129.7345697078872, 21.557719016010083, 44.213071339604085, 6463.09095691868, 6473.398132672778, 6477.34646210399, 282.1373149311969, 280.73549865253193, 281.3174830793941, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 760.607, 1.429818, 1087.182, 765.6246, 1.423694, 1089.839, 820.6722, 1.335548, 1096.206, 783.3188, 7.003825, 5486.444, 799.618, 6.878912, 5500.167, 817.9309, 6.705525, 5485.131, 98.78605, 99.00973, 99.63829, 99.75212, 100.0, 99.72825
11389.951040000002, 60.0054832144279, 60.00397490835002, 60.00320101251092, 23.021795781418557, 23.158073794594245, 23.13408567863318, 0.9999817552333942, 0.9999908469791486, 0.9999817131349323, 6458.299803359139, 6470.422572280214, 6473.813329115006, 131.9120390967105, 27.327188564542382, 42.77720451837922, 6464.094200431111, 6473.994006814976, 6472.802531030895, 282.046047572754, 280.66055466404987, 281.3131161759075, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 766.1666, 1.42375, 1090.414, 771.6363, 1.416142, 1092.64, 826.9422, 1.32119, 1093.4, 789.591, 6.958411, 5494.479, 793.3424, 6.929499, 5497.701, 824.1736, 6.63777, 5470.562, 99.14517, 99.32991, 99.3986, 99.89812, 99.9578, 99.46751
11392.3994, 60.00390835232428, 60.00547736203121, 60.0059940690046, 23.018737344598517, 23.167607942336968, 23.1333710285153, 0.9999815474193975, 0.999990265859647, 0.9999787432834522, 6455.0031864811945, 6465.188113999837, 6468.612497183171, 132.286480571242, 22.121562647843007, 39.90977328946474, 6455.836227674305, 6470.552197849499, 6471.499308525107, 281.99084624946306, 280.58507115292593, 281.2132665042526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 765.9497, 1.423571, 1090.45, 771.6363, 1.415774, 1092.931, 827.0005, 1.322295, 1092.708, 789.591, 6.958411, 5494.754, 793.3233, 6.929864, 5497.813, 817.8912, 6.705891, 5485.19, 99.12718, 99.35596, 99.3986, 99.89812, 99.95884, 99.7273
11394.831080000002, 60.00726834276314, 60.004023193079256, 60.00392628763807, 23.050320547975744, 23.196812996973527, 23.174011195987244, 0.9999808445217945, 0.9999929823811967, 0.9999792058101042, 6462.875691724834, 6475.498824074119, 6481.951635339396, 129.22270920143637, 26.816180015982354, 38.74520125801837, 6461.443510966782, 6471.752583082237, 6478.577988044007, 281.89354891339264, 280.56101802401383, 281.2425926377456, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 772.4753, 1.415719, 1093.507, 778.0177, 1.408774, 1095.132, 832.9599, 1.308121, 1089.78, 794.2709, 6.925683, 5497.616, 789.7754, 6.952876, 5495.776, 816.2609, 6.718526, 5485.872, 99.4106, 99.55606, 99.06948, 99.96353, 99.9218, 99.77388
11397.26272, 60.008519519751275, 60.00789551016227, 60.00410272581973, 23.058206917033274, 23.20628604164376, 23.16510108755156, 0.9999842412972842, 0.9999936121098187, 0.9999811516992266, 6465.7445062956485, 6479.020165585606, 6483.251562072708, 132.97605791971546, 25.402407778144607, 40.880142541564055, 6468.172545566366, 6478.3102501004405, 6479.255161195944, 282.1080090413899, 280.7195630334085, 281.35426844275247, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 768.1381, 1.420537, 1092.153, 775.1188, 1.410432, 1095.808, 826.9228, 1.321927, 1093.212, 795.4748, 6.910422, 5499.163, 793.3233, 6.929864, 5497.756, 817.911, 6.706624, 5484.899, 99.28526, 99.47378, 99.37263, 99.98541, 99.95584, 99.72403
11399.599320000001, 60.00539550481877, 60.008572976642895, 60.0070540342294, 23.062768596833468, 23.220030237498236, 23.179542116764164, 0.9999860203077621, 0.9999946637284364, 0.9999805340892505, 6467.23294135586, 6476.320462454261, 6486.816924473337, 133.16435923385552, 23.990231637770194, 36.62337025068007, 6470.0214040997935, 6474.349638656165, 6492.0093809407945, 281.94929244305615, 280.64924724555385, 281.3466085322428, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 776.8717, 1.409294, 1095.393, 783.4069, 1.39938, 1098.819, 820.6722, 1.336284, 1096.201, 802.2131, 6.855815, 5500.002, 799.5798, 6.878729, 5499.949, 824.1935, 6.637038, 5470.796, 99.64548, 99.8912, 99.6951, 100.0, 99.99766, 99.46025
11401.94556, 60.00645708452332, 60.00702912197791, 60.00734294069641, 23.060199375656996, 23.217481148020163, 23.173859373184914, 0.9999811876045558, 0.9999919816844105, 0.9999811256551, 6462.849858118154, 6479.279618274557, 6482.88780916727, 134.93126492065858, 27.006291808890182, 43.14357348405794, 6465.572878398368, 6477.219029417946, 6477.900473161994, 282.0739706679421, 280.7071369796437, 281.28876468540443, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 772.2388, 1.415005, 1092.714, 777.901, 1.408406, 1096.609, 826.9228, 1.322295, 1093.449, 795.9409, 6.908584, 5499.333, 793.3233, 6.929864, 5497.483, 817.911, 6.70644, 5484.964, 99.45922, 99.62247, 99.28107, 99.98647, 99.95875, 99.72522
11404.34712, 60.00728153267421, 60.00392896011367, 60.003983802018155, 23.031295228639394, 23.17564996437528, 23.131430592852368, 0.9999824703021184, 0.9999919421904273, 0.9999826624818423, 6452.660409550226, 6460.197161228945, 6465.0575772469665, 134.44824574113318, 22.53138978875404, 41.46141177682284, 6451.9443195633985, 6460.6610270688725, 6461.598159903847, 282.02965054467955, 280.6249588327017, 281.2227971082163, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 772.2979, 1.414648, 1092.542, 777.9204, 1.40859, 1096.386, 826.9228, 1.322111, 1093.338, 795.9409, 6.908767, 5499.333, 793.3424, 6.930047, 5497.536, 824.1736, 6.637404, 5470.909, 99.45922, 99.63752, 99.30571, 99.98647, 99.96175, 99.46967
11406.802000000001, 60.00483030551203, 60.005740921561454, 60.00318030601333, 23.048325814633458, 23.211628733138745, 23.17297305761274, 0.9999812742656463, 0.9999927038421608, 0.9999807284530905, 6464.066161255096, 6471.29049369972, 6474.752420481284, 134.58015876111517, 26.245286439271695, 41.34670708096269, 6464.902091303557, 6474.362564634798, 6473.764134759734, 282.1059350031391, 280.67652741150204, 281.233707413834, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 765.93, 1.422322, 1089.565, 771.6168, 1.41651, 1093.27, 833.2317, 1.305728, 1088.768, 789.591, 6.958411, 5494.647, 787.3148, 6.972599, 5493.645, 828.9053, 6.589976, 5459.904, 99.15903, 99.38681, 98.92122, 99.90015, 99.87273, 99.26959
11409.248800000001, 60.0052372697396, 60.005600175657776, 60.003982078441474, 23.031291720302068, 23.184483801894558, 23.1453026413631, 0.9999814122025773, 0.9999922260291835, 0.9999821007240125, 6456.734479893563, 6470.711614586772, 6471.740269633817, 128.56318828434382, 27.6238893042746, 38.40854716237436, 6458.09865448502, 6474.356725341768, 6475.324210613797, 282.08518291685925, 280.6852458055552, 281.29497205398576, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 772.3768, 1.416076, 1093.049, 776.5585, 1.410432, 1095.642, 826.9228, 1.321743, 1092.887, 792.1348, 6.939289, 5495.849, 793.3424, 6.929682, 5497.753, 824.1736, 6.637404, 5470.676, 99.3252, 99.60243, 99.35199, 99.9345, 99.95575, 99.46447
11411.699, 60.00331549308884, 60.00365785200977, 60.00104197677401, 23.04417997378888, 23.18646205940087, 23.160014825731093, 0.9999817737351837, 0.9999962698936895, 0.999980548694724, 6459.715301368009, 6470.175216992589, 6477.527052295192, 126.70217507000427, 22.36935728073786, 37.53629542384806, 6456.429872458042, 6465.230448214358, 6478.274430197021, 282.0548358850596, 280.6307226842189, 281.28917151736255, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 761.8096, 1.427498, 1086.762, 766.4222, 1.422957, 1090.326, 821.0992, 1.335548, 1096.433, 783.3382, 7.004009, 5486.502, 799.5798, 6.878547, 5500.334, 817.8315, 6.70699, 5485.247, 98.84728, 99.12275, 99.6423, 99.75319, 100.0, 99.73036
11414.02936, 60.00348530341985, 60.0056149696226, 60.00297199877372, 23.03730312975832, 23.177352347937976, 23.15608262906997, 0.9999831055362935, 0.9999906862119388, 0.9999769124599861, 6458.624784402428, 6471.5265774885665, 6472.787293318742, 129.7353555451845, 23.011543755709226, 40.35600467102495, 6459.570603759232, 6474.357600633114, 6472.894564819094, 282.1005716738272, 280.69640339533726, 281.3627600013684, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 765.516, 1.423214, 1089.648, 771.5585, 1.41651, 1093.821, 826.884, 1.322111, 1093.173, 789.591, 6.958411, 5494.42, 793.3424, 6.929864, 5497.866, 824.1736, 6.637953, 5470.622, 99.05637, 99.43687, 99.33256, 99.89715, 99.95875, 99.4686
11416.400880000001, 60.00255038076363, 60.002106703707064, 60.00471720460625, 23.04737041635965, 23.195680259629977, 23.16040714782349, 0.9999858175462214, 0.9999911084860189, 0.9999823833079321, 6458.510659743761, 6472.983807919674, 6473.79475956191, 128.5080726136539, 25.316472161399815, 40.20247090065459, 6462.298417092614, 6468.850513811655, 6473.640369431348, 282.17768171091774, 280.7208825813559, 281.38837858615943, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 766.0286, 1.423036, 1089.717, 771.6946, 1.416326, 1093.651, 826.9422, 1.32119, 1093.056, 789.591, 6.958594, 5494.701, 793.3233, 6.929682, 5497.648, 817.8912, 6.706624, 5484.963, 99.08516, 99.4214, 99.32603, 99.90225, 99.95771, 99.7252
11418.79636, 60.00719476329666, 60.008796712071394, 60.007203077033, 23.037218073402098, 23.184529627073406, 23.13946214767139, 0.999980518338773, 0.9999935281715552, 0.9999808698185485, 6461.179231410605, 6471.207138007612, 6485.994730606043, 130.84220691627308, 22.304946193281012, 36.73944795560101, 6464.939347525754, 6475.929971931159, 6478.110955084154, 282.2407314115044, 280.78674851066364, 281.3630760493045, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 772.3768, 1.415719, 1093.004, 777.9204, 1.408406, 1095.714, 833.2705, 1.305728, 1088.933, 795.9603, 6.908951, 5499.393, 787.1049, 6.977165, 5491.755, 811.5888, 6.770166, 5493.194, 99.36261, 99.67285, 98.99248, 99.98445, 99.85074, 99.88723
11421.287160000002, 60.01143129171535, 60.01123077962761, 60.012783058651316, 23.04041616648368, 23.203940081007392, 23.1643290166656, 0.9999808233912518, 0.9999930473351754, 0.9999763795240361, 6464.260961098149, 6479.627148593483, 6480.029566175724, 133.54582733535676, 25.591918497617826, 38.29550064833211, 6468.434572607442, 6480.647757127258, 6484.550321370297, 282.24886673698956, 280.8126059904902, 281.382253463541, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 766.1074, 1.423571, 1089.592, 771.5779, 1.416879, 1093.334, 826.9034, 1.321927, 1092.776, 791.2998, 6.941127, 5496.982, 793.3424, 6.929864, 5497.751, 817.911, 6.706257, 5485.133, 99.0524, 99.39984, 99.37795, 99.94373, 99.95771, 99.72719
11423.687720000002, 60.01059563431742, 60.01219392223933, 60.009787992537156, 23.07476860328934, 23.185833494175625, 23.185347728534353, 0.9999847846772864, 0.9999932169893239, 0.9999812784223271, 6468.183442844765, 6480.313472111583, 6486.165108235633, 134.5837231271339, 24.31366952770722, 39.40960862558677, 6469.288831588772, 6476.4698452609255, 6485.414715252719, 282.1498507860794, 280.7625516164617, 281.445008319423, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 774.0525, 1.412506, 1094.939, 781.0917, 1.404169, 1097.09, 824.1081, 1.328001, 1094.709, 801.3781, 6.859308, 5500.004, 799.5417, 6.879277, 5500.224, 824.0941, 6.637404, 5470.393, 99.53852, 99.77897, 99.51765, 100.0, 100.0, 99.47181
11426.034360000001, 60.01491540949423, 60.01204212857146, 60.01350456492098, 23.04745185178627, 23.19244317343208, 23.16728116762832, 0.9999777256787796, 0.9999912639392805, 0.9999824077518364, 6463.611112440235, 6480.081583205742, 6481.266114001918, 130.60912040145104, 26.871821760755438, 40.2746421109448, 6466.754383467201, 6482.0916582276905, 6481.693108406683, 282.1558597733954, 280.6904019987426, 281.35152901735154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 773.6976, 1.415183, 1093.953, 777.901, 1.409327, 1095.251, 825.894, 1.323031, 1093.253, 795.9409, 6.908951, 5499.503, 793.3233, 6.929864, 5497.699, 817.911, 6.706257, 5484.962, 99.44892, 99.59731, 99.3468, 99.98348, 99.95679, 99.72827
11428.458760000001, 60.017295319384594, 60.018233863469234, 60.013405738862005, 23.03170050593855, 23.18952467688959, 23.156023986771345, 0.9999801486789315, 0.9999925923504458, 0.9999785638282725, 6458.777910250769, 6469.750043838561, 6473.150004987451, 132.24269155053753, 27.614401861426813, 41.39063819880438, 6456.526227239827, 6465.749367646495, 6469.1061240713325, 282.1178346230188, 280.710863885283, 281.4216272578495, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 772.3965, 1.415362, 1094.24, 777.9204, 1.408958, 1095.052, 826.9228, 1.321743, 1092.718, 795.9409, 6.909319, 5499.164, 793.3233, 6.929864, 5497.534, 824.1537, 6.638319, 5470.91, 99.47492, 99.66848, 99.371, 99.98339, 99.95771, 99.46969
11430.829160000001, 60.0165827295029, 60.014370572336226, 60.01520300859942, 23.01064153936695, 23.16577313718127, 23.11674076146932, 0.9999808890659027, 0.9999927317660695, 0.9999797941066885, 6449.500686371865, 6466.580706568447, 6471.434115059163, 131.34976756220544, 22.603784221252226, 39.24279735292839, 6461.88192712597, 6474.937859395872, 6475.281275669225, 282.2234861424029, 280.8491668458927, 281.4398362420469, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 766.0483, 1.423393, 1090.539, 771.6363, 1.415589, 1093.374, 833.3093, 1.307017, 1089.04, 789.6104, 6.958411, 5494.59, 787.0859, 6.977165, 5491.646, 830.4958, 6.563607, 5451.189, 99.09993, 99.39621, 98.90569, 99.90014, 99.84574, 99.11635
11433.267720000002, 60.019140035193374, 60.020150218693885, 60.021396399850495, 23.0213528646595, 23.178068421713817, 23.149213568352874, 0.9999800824491659, 0.999991250563228, 0.9999811766269522, 6457.809027934106, 6470.972226469801, 6474.107978171693, 134.44157662151747, 24.852702157812928, 39.08410150020427, 6458.0209305431235, 6471.381264449694, 6473.910951363397, 282.15244278222974, 280.71818553889466, 281.4687729576409, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 772.3571, 1.416076, 1093.799, 777.9594, 1.407485, 1095.302, 826.9422, 1.321743, 1093.333, 795.5719, 6.915019, 5498.531, 793.3043, 6.929682, 5497.698, 824.1537, 6.63777, 5470.908, 99.38967, 99.65052, 99.3925, 99.97812, 99.95674, 99.46969
11435.8382, 60.019603581190545, 60.0178084010078, 60.02041521236781, 23.033128649975247, 23.17659945018577, 23.14264848511523, 0.9999801327225892, 0.999994487572556, 0.9999803545852028, 6456.2512942350595, 6464.528567282471, 6481.540311832277, 130.54020228142235, 19.814009268941277, 42.46593293370552, 6455.171503019783, 6466.619664361773, 6476.009574978605, 282.1813295266385, 280.7224849412969, 281.40010358080553, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 765.1808, 1.424642, 1089.636, 769.8658, 1.419273, 1091.057, 824.7098, 1.327265, 1093.655, 785.2218, 6.993896, 5487.639, 799.2556, 6.878912, 5500.497, 818.0303, 6.704792, 5485.072, 99.03216, 99.18562, 99.50859, 99.77385, 100.0, 99.72417
11438.24284, 60.019090458918335, 60.018853139679365, 60.02280754498328, 23.02610234561611, 23.169466153110083, 23.140634469449555, 0.9999795288486033, 0.9999934686438399, 0.9999778924903833, 6454.785589588623, 6468.310188614218, 6469.80790458622, 131.41954840262042, 23.75044845284401, 40.89992719831389, 6457.269675699389, 6470.811822586423, 6477.163531939341, 282.13539259635075, 280.7304697241234, 281.37671203888925, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 764.688, 1.424464, 1089.995, 771.7336, 1.41651, 1093.624, 825.5251, 1.322663, 1093.459, 789.6104, 6.958227, 5494.415, 793.3233, 6.930047, 5497.648, 824.1736, 6.637404, 5470.502, 99.05912, 99.41893, 99.40394, 99.89918, 99.95584, 99.46967
11440.58892, 60.021358195037834, 60.01992608444814, 60.02308401964055, 23.034899893898537, 23.19621723597384, 23.166897818936736, 0.9999819545352825, 0.999993786522018, 0.999976229335575, 6462.404334103578, 6476.207326764066, 6475.682689655119, 131.34737136137483, 27.86731018376622, 36.041947434942585, 6464.7822770078765, 6475.341485110616, 6474.7143517098875, 282.21421938399993, 280.73655937288964, 281.44408042579795, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 766.1469, 1.4225, 1091.132, 771.5974, 1.416142, 1093.042, 826.9617, 1.321558, 1093.169, 789.591, 6.958594, 5494.474, 793.3424, 6.929682, 5497.756, 817.8912, 6.70644, 5485.136, 99.04992, 99.33514, 99.37762, 99.8981, 99.9578, 99.72833
11443.00652, 60.02063108088695, 60.02253631306809, 60.02064787270602, 23.033918279386448, 23.17812294834005, 23.137776019136307, 0.9999797506594108, 0.9999913287578224, 0.9999793631463162, 6464.867532213589, 6470.567540285307, 6472.92307677073, 127.9801414888048, 23.001376923700263, 39.94406698130979, 6463.5525843443575, 6472.861580809734, 6478.6857287487865, 282.2982890099535, 280.83956970927323, 281.3381878876002, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 772.4753, 1.416076, 1093.427, 777.9788, 1.408406, 1095.929, 833.2511, 1.305728, 1088.71, 795.9603, 6.908951, 5499.275, 787.1049, 6.976982, 5491.704, 811.5888, 6.770166, 5494.271, 99.40105, 99.62855, 98.92524, 99.98445, 99.84776, 99.90062
11445.46628, 60.02307574824133, 60.02065774619124, 60.01778779674944, 23.042016846000344, 23.215093283489207, 23.17595814248877, 0.9999781060073927, 0.9999912281819884, 0.9999792444383333, 6466.536653525264, 6480.444147247003, 6482.24406311396, 132.5845969078248, 22.342895469693303, 38.897641042246505, 6468.890192627294, 6478.092977497278, 6479.393604104166, 282.14877937018383, 280.6097887287736, 281.351739779507, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 765.9694, 1.423214, 1090.225, 771.6752, 1.417063, 1092.635, 827.0005, 1.321006, 1093.328, 789.591, 6.955836, 5495.271, 793.3233, 6.929682, 5497.591, 817.8713, 6.706074, 5485.19, 99.10994, 99.39822, 99.39207, 99.90634, 99.95478, 99.72933
11447.87052, 60.01829536568599, 60.01429035188605, 60.014322672689126, 23.04469827378128, 23.208515535688246, 23.199138084492336, 0.9999813302436763, 0.9999931146985371, 0.9999825345365769, 6465.929040015604, 6479.829113962534, 6486.05008437051, 133.2471045258144, 24.34375936798804, 37.492817953490885, 6465.973080246901, 6480.035156045873, 6485.786116143031, 282.2680815149808, 280.8312785519629, 281.363887438632, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 772.2782, 1.416254, 1093.271, 778.6987, 1.407116, 1095.894, 825.2728, 1.325608, 1094.553, 798.7954, 6.880453, 5500.324, 797.8059, 6.893887, 5500.247, 823.5175, 6.640151, 5470.853, 99.4526, 99.61563, 99.50087, 100.0, 99.9996, 99.46962
11450.17344, 60.00946942719901, 60.0115918317699, 60.01173233893535, 23.050630367756856, 23.204753630730565, 23.170536564649016, 0.9999817342253201, 0.999995131166482, 0.9999824786352232, 6465.910178764772, 6476.217868416343, 6481.647978964177, 133.40108225374297, 27.30252383615334, 39.990846294556604, 6468.3814461208285, 6483.08441826474, 6482.113504543677, 282.304867489046, 280.76654361937807, 281.4364045215205, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 776.3197, 1.411435, 1095.018, 779.8854, 1.404538, 1095.136, 824.3411, 1.327449, 1094.945, 795.902, 6.909319, 5499.227, 793.3043, 6.930047, 5497.648, 818.0303, 6.704792, 5485.02, 99.54573, 99.70897, 99.53903, 99.98439, 99.95584, 99.72212
11452.523640000001, 60.00925644706948, 60.01157609303995, 60.009697692068414, 23.03421753411118, 23.19222104702308, 23.15299587222758, 0.9999784447189297, 0.9999933488473487, 0.999983624308098, 6456.862601302117, 6472.233013425804, 6475.258924118197, 133.967378792629, 24.68889556534532, 39.56477095690718, 6459.643696905549, 6471.995898433346, 6478.001443261507, 282.22571147856394, 280.78460565259013, 281.4465313071678, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 772.3965, 1.415183, 1093.574, 778.115, 1.409511, 1096.81, 826.9617, 1.321927, 1092.549, 795.9214, 6.908951, 5499.221, 793.3424, 6.929682, 5497.75, 824.1339, 6.637404, 5470.794, 99.37738, 99.563, 99.32125, 99.98551, 99.95769, 99.46338
11454.890720000001, 60.01128792152015, 60.01447046386178, 60.01452703775662, 22.996837355765237, 23.133117797444783, 23.111915055127838, 0.9999792288639465, 0.9999943468937571, 0.9999785221462584, 6445.878246899631, 6458.580214096682, 6460.757790709205, 129.33625602308166, 22.854009458180826, 40.06607989524991, 6455.205855212289, 6466.388810310276, 6469.633690453355, 282.11542378788823, 280.6623187622184, 281.37208325989667, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 766.1469, 1.423393, 1090.084, 771.5585, 1.41651, 1092.882, 833.2899, 1.30628, 1088.361, 789.6104, 6.958411, 5494.474, 787.0668, 6.97753, 5491.594, 830.5356, 6.56379, 5451.131, 99.09717, 99.4149, 98.94055, 99.89617, 99.84577, 99.11004
11457.33272, 60.01512113226652, 60.01544336528612, 60.01468637871035, 23.017442292568063, 23.18613084361831, 23.138862072473746, 0.9999849706142426, 0.9999942888729091, 0.9999779802285981, 6459.228390676891, 6472.322678588651, 6472.6803439219175, 134.30905803544852, 25.18523428445178, 38.98924428731016, 6457.057288387924, 6471.288851986425, 6467.796121077508, 282.19392457409873, 280.7715610239879, 281.3863005400353, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 772.4556, 1.41554, 1093.392, 777.8621, 1.409327, 1096.175, 826.9617, 1.321927, 1092.539, 795.9409, 6.909319, 5499.333, 793.3233, 6.929864, 5497.533, 824.1339, 6.638319, 5470.675, 99.39785, 99.61713, 99.32037, 99.98647, 99.96178, 99.47077
11459.69592, 60.01020009654472, 60.00883576587287, 60.01500051768498, 23.032483483394458, 23.191053954538074, 23.15888199925542, 0.9999817608972639, 0.9999926322680629, 0.9999799599370964, 6458.592728303394, 6470.162712537684, 6478.180159744722, 133.2392024860061, 20.357672859276136, 40.86987132157947, 6460.131047581056, 6472.0966252285925, 6474.58250910059, 282.15489875316956, 280.74956366775996, 281.37213097375974, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 766.1074, 1.423571, 1089.864, 771.539, 1.416695, 1092.832, 826.9617, 1.321743, 1093.338, 789.591, 6.958594, 5494.079, 794.1245, 6.918907, 5498.826, 822.2849, 6.66359, 5478.058, 99.1481, 99.34698, 99.37588, 99.89094, 99.97784, 99.59966
11462.2062, 60.01004657529038, 60.01431801999804, 60.011584210546, 23.02741200191876, 23.180995016181846, 23.138198797471436, 0.9999805502848972, 0.9999935880486137, 0.9999781523135104, 6456.7526753489055, 6474.26816131448, 6471.361659150356, 128.63457558059235, 25.031492523525003, 42.11325795984658, 6458.456778517342, 6471.0819253024665, 6475.406059710061, 282.1399215686938, 280.79050718150086, 281.4064791698042, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 759.9958, 1.429461, 1087.037, 766.4611, 1.422589, 1090.694, 823.1957, 1.328185, 1094.618, 787.1831, 6.972016, 5493.568, 794.1054, 6.927125, 5497.757, 824.0543, 6.641433, 5470.788, 98.83052, 99.16699, 99.49409, 99.87531, 99.95782, 99.48527
11464.52808, 60.012802420306286, 60.01123584044906, 60.009889296878605, 23.04350712543824, 23.18207851928066, 23.16048515061837, 0.9999799261304679, 0.9999918135018259, 0.999979714650469, 6459.031579155465, 6470.8554405615205, 6477.174194087214, 131.24546777942442, 26.499927809688387, 37.531796228593976, 6464.296726988911, 6474.8116207307485, 6478.029413662457, 282.1842811882483, 280.75467217295136, 281.32391829286513, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 766.1469, 1.423214, 1090.907, 771.7336, 1.417247, 1093.714, 826.9617, 1.321558, 1092.597, 789.591, 6.958594, 5494.589, 793.3233, 6.929864, 5497.756, 817.911, 6.706807, 5484.909, 99.17194, 99.33077, 99.32559, 99.89821, 99.9548, 99.73038
11466.921880000002, 60.00961429261024, 60.00529288144946, 60.00986824021497, 23.018777047299867, 23.18311642104785, 23.14738071380916, 0.999980729260087, 0.9999926962520493, 0.9999801837945133, 6459.626359647415, 6472.759678363287, 6473.543024079408, 132.4956433269549, 25.340823692362164, 44.11368706371309, 6455.092128327588, 6472.611701536032, 6473.318791541952, 282.2501149333588, 280.8708905019988, 281.41181264629097, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 772.4359, 1.415719, 1094.434, 777.9982, 1.40859, 1095.767, 833.2899, 1.305912, 1088.585, 795.9409, 6.909135, 5499.339, 787.0859, 6.976982, 5491.538, 811.5689, 6.770166, 5494.385, 99.40923, 99.61381, 98.93533, 99.98658, 99.84672, 99.89651
11469.30772, 60.00500049757163, 60.00736501115136, 60.00708734825704, 23.045052947741684, 23.19586300156502, 23.150121494178066, 0.9999823538204582, 0.9999922540680776, 0.9999814847761023, 6463.954541454548, 6477.883325377562, 6477.502265638218, 130.50631622127275, 28.43416911956001, 38.49266028816692, 6462.637472410928, 6473.268647514478, 6484.2998771751145, 282.2110108121294, 280.8456775068128, 281.48080608509855, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 766.1469, 1.42375, 1090.854, 771.5974, 1.415774, 1092.466, 826.9422, 1.32119, 1093.396, 789.591, 6.958594, 5494.647, 793.3233, 6.929499, 5497.699, 817.911, 6.706257, 5485.191, 99.12333, 99.38157, 99.32515, 99.90128, 99.95379, 99.72411
11471.724960000001, 60.00624347336983, 60.00678922383826, 60.005173321546586, 23.051535912568667, 23.19519344024964, 23.147263812263926, 0.9999830230061418, 0.9999944549441703, 0.9999823801879721, 6466.150268073785, 6483.704835720125, 6480.475769278832, 136.8279039085296, 23.673426106024635, 39.46556637274293, 6466.991281544209, 6475.918281990558, 6481.758039668843, 282.0808968802692, 280.79104125921253, 281.42239490308725, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 772.4753, 1.415897, 1093.894, 777.901, 1.407485, 1095.084, 826.9422, 1.321558, 1093.338, 795.9214, 6.909135, 5499.333, 793.3233, 6.929864, 5497.701, 817.9309, 6.701862, 5483.938, 99.41444, 99.61349, 99.35557, 99.98647, 99.95679, 99.71067
11474.12592, 60.00804417430184, 60.00873046075095, 60.007677456950866, 23.049010246578163, 23.201022380389297, 23.17401479122634, 0.9999796684206989, 0.9999907596460776, 0.9999826492915699, 6466.017407111109, 6475.953914316925, 6482.324742536461, 128.15384786845334, 23.617075575829404, 37.197013908726376, 6464.38546039259, 6475.647443444954, 6479.106338629089, 282.12825833857244, 280.6272437934125, 281.3107171196028, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 800.0, 778.7643, 1.407866, 1096.254, 784.5547, 1.398643, 1097.14, 821.041, 1.333523, 1094.579, 800.2712, 6.878246, 5499.982, 796.1082, 6.907767, 5498.905, 819.7798, 6.692157, 5483.139, 99.68235, 99.77353, 99.60606, 100.0, 99.97869, 99.67749
