TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
11490.475480000001, 60.00627801295599, 60.00424859079522, 60.00523671377444, 17.94911001108167, 18.064421694242867, 18.02755547582048, 0.9999900053559598, 0.9999989553879255, 0.9999950451907713, 5022.105742485702, 5033.251363904497, 5031.309773131351, 91.39355093908625, 7.809972102311349, 18.6580131588413, 5021.409692630677, 5031.00224591497, 5031.444412736969, 281.9486753092016, 280.5741700141539, 281.2031435526927, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 766.1469, 1.423571, 1089.744, 771.5585, 1.41651, 1093.304, 819.8958, 1.338125, 1097.464, 791.4163, 6.93984, 5497.156, 789.8517, 6.95945, 5493.652, 828.9252, 1.316483, 1090.98, 99.14379, 99.38479, 99.76803, 99.93863, 99.89472, 99.25491
11492.9012, 60.00335280665192, 60.006996899166076, 60.004280047690955, 17.941309867590032, 18.058262616512373, 18.031626761878563, 0.9999951071408688, 0.9999988555745633, 0.9999955654348872, 5022.080060238016, 5031.496486135204, 5033.013585548954, 89.41301041797624, 6.718765286316284, 15.152114157218744, 5023.516774015934, 5035.38730485519, 5033.072214832134, 282.0379092373419, 280.63631013707453, 281.1625468664173, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 770.0504, 1.418753, 1092.006, 774.3212, 1.413747, 1094.031, 819.7598, 1.336652, 1096.314, 789.6492, 6.958411, 5494.531, 793.3233, 6.929682, 5497.593, 823.8555, 1.329119, 1094.852, 99.25177, 99.49005, 99.68947, 99.89916, 99.95469, 99.53056
11495.426200000002, 60.006466018784614, 60.00780948547894, 60.010932030001854, 17.955637901623778, 18.071850227604152, 18.042243521130896, 0.9999933449112065, 0.9999983631661505, 0.9999907801410679, 5023.307824395655, 5035.159615978344, 5033.89160897796, 90.06899834492629, 6.769878305633483, 18.06006554641135, 5019.30434873501, 5036.843677352778, 5035.518897113514, 281.88495535514573, 280.55608672122173, 281.22039826061956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 772.4359, 1.416076, 1093.281, 777.9399, 1.408774, 1096.001, 820.6722, 1.33518, 1096.434, 795.9409, 6.909319, 5499.392, 787.0859, 6.977165, 5491.538, 823.7959, 1.329119, 1094.582, 99.38783, 99.65791, 99.67446, 99.98336, 99.84474, 99.55216
11497.732800000002, 60.00821061064856, 60.01054557020405, 60.01172432070605, 17.946554135608224, 18.076602417503388, 18.03140579512509, 0.9999940054554153, 0.9999991925602052, 0.9999973629564715, 5025.688501347342, 5043.29697001184, 5037.20981988052, 90.8258039228873, 4.579801590741226, 16.95415007967881, 5030.108809925267, 5034.1196593839295, 5036.0093411466005, 281.9003515917266, 280.62691108885485, 281.1919971164951, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 778.6461, 1.407866, 1096.464, 784.2046, 1.399748, 1098.112, 826.9617, 1.321374, 1093.141, 802.1742, 6.856734, 5500.562, 780.7912, 7.021178, 5482.337, 817.593, 1.341571, 1097.636, 99.6771, 99.81851, 99.37501, 100.0, 99.67745, 99.70113
11500.13968, 60.01126595430496, 60.01241430933784, 60.01280032351524, 17.961045073850368, 18.07666640323945, 18.04629391502613, 0.999996829953769, 0.9999979432740873, 0.999995329397054, 5024.055315400259, 5033.746515065926, 5034.520769097122, 87.97723659361368, 5.972518204767766, 15.613722670755578, 5019.954280572908, 5031.0851449662705, 5028.715550778155, 281.9022234016064, 280.6252275903539, 281.1914312923458, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 772.4556, 1.41554, 1093.994, 777.9204, 1.40859, 1096.131, 820.6916, 1.335732, 1095.978, 795.9214, 6.909687, 5499.556, 787.0859, 6.977347, 5491.76, 823.7959, 1.328203, 1094.345, 99.38967, 99.64692, 99.66348, 99.98337, 99.84878, 99.53098
11502.53052, 60.01359304393802, 60.01377658234462, 60.014039101867475, 17.956418101423107, 18.073212596209288, 18.03871486150417, 0.9999934480184247, 0.9999994523704292, 0.9999943286731913, 5023.680240793425, 5034.805552566633, 5033.261013331074, 86.1082842465687, 7.795323494314971, 16.509353311251743, 5025.426857414093, 5032.832131700715, 5035.753866090813, 282.0745327946415, 280.63035563942384, 281.2232556660905, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 778.7643, 1.407866, 1096.426, 784.3018, 1.39938, 1098.645, 827.0587, 1.321006, 1092.533, 795.0088, 6.916306, 5498.582, 788.8979, 6.958902, 5495.018, 827.295, 1.321061, 1092.332, 99.63279, 99.87541, 99.32841, 99.97281, 99.89575, 99.34171
11504.93872, 60.01260416366354, 60.009169314416795, 60.01196931326198, 17.956956207478733, 18.059671008427987, 18.039099588145397, 0.9999924589854507, 0.9999993916356285, 0.9999913582062285, 5027.261787191246, 5037.580857100265, 5035.206357328698, 85.24148442923638, 6.665498044454523, 18.47289417540651, 5025.270113174901, 5035.509954904016, 5033.850108084337, 281.9184777970021, 280.59690166147453, 281.25046232821296, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.1465, 1.400906, 1097.787, 788.0568, 1.394038, 1099.069, 829.6987, 1.316589, 1091.482, 794.6204, 6.919799, 5498.988, 787.4292, 6.976617, 5491.706, 823.8555, 1.328753, 1094.738, 99.80639, 99.91394, 99.25046, 99.98019, 99.84877, 99.51148
11507.39096, 60.01309059509447, 60.015765578774776, 60.01543242840071, 17.966196796179812, 18.08483271489247, 18.03374801712378, 0.9999932000665129, 0.999999865325721, 0.9999904284942045, 5028.388285877138, 5036.033432538603, 5039.462750015195, 88.52572588197427, 1.2182614112794, 18.99756977807374, 5023.931089095838, 5033.407771959027, 5038.363945096311, 281.9682969651234, 280.5916476618618, 281.2497195433172, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.0282, 1.400013, 1098.063, 790.5665, 1.389433, 1099.691, 826.9811, 1.321558, 1092.976, 789.5716, 6.958594, 5494.589, 793.3424, 6.929682, 5497.866, 823.776, 1.32802, 1094.696, 99.84307, 99.97046, 99.39164, 99.8982, 99.95581, 99.46345
11509.796400000001, 60.0204741306871, 60.01743716891686, 60.01764634784096, 17.95740940537258, 18.076430116413185, 18.062598682954018, 0.999992554051343, 0.999999817139383, 0.9999954901656725, 5028.163322830627, 5038.088086652556, 5042.120682628191, 83.26073818819759, -1.4155148090387684, 17.393898954931416, 5026.971054137027, 5039.185252422202, 5041.604856372407, 282.01825160455576, 280.6803835270566, 281.2282940054376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 791.3621, 1.389841, 1099.509, 797.0258, 1.380408, 1099.349, 821.371, 1.334628, 1095.581, 783.28, 7.004192, 5486.332, 799.5798, 6.879825, 5500.165, 817.5134, 1.342303, 1097.302, 99.99079, 100.0, 99.59685, 99.75007, 100.0, 99.75333
11512.24796, 60.02286068144764, 60.018534539933455, 60.019002775084644, 17.974833391628433, 18.096183120982143, 18.066754130545302, 0.9999933150770769, 0.9999996318712127, 0.9999907932649459, 5033.1078999700885, 5044.449920840045, 5044.147873541819, 88.85328396108389, 4.39417281947226, 17.43226275033726, 5034.46407774278, 5035.953372895067, 5047.684102663372, 281.9853409700774, 280.6153548947154, 281.23381203158965, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.8956, 1.397872, 1098.13, 790.6249, 1.390907, 1098.496, 827.0199, 1.32119, 1093.044, 789.5716, 6.958411, 5494.472, 793.3233, 6.930047, 5497.536, 823.7959, 1.328386, 1094.825, 99.77112, 99.97901, 99.36621, 99.89608, 99.95379, 99.48454
11514.586480000002, 60.02113935245589, 60.019994169628525, 60.02228611714006, 17.964834134870074, 18.082325235796556, 18.084516386015334, 0.9999941539810376, 0.9999991099006893, 0.9999940178418628, 5025.614515367588, 5042.013812844165, 5043.870152135472, 88.90540811459715, 5.413555586759458, 16.63581729026464, 5026.2700791567, 5041.081084150901, 5041.999308063069, 281.83567313263165, 280.4823760141573, 281.2820194455512, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 791.3029, 1.388235, 1100.014, 790.6443, 1.391644, 1099.135, 820.6334, 1.335916, 1095.469, 789.591, 6.958594, 5495.1, 792.8464, 6.936256, 5496.646, 815.3861, 1.347248, 1098.732, 99.87848, 99.91996, 99.67315, 99.89813, 99.94311, 99.77307
11516.99544, 60.02315854554939, 60.02225093489075, 60.018016703295096, 17.98691855621472, 18.09261005830445, 18.059368698033534, 0.9999957155588816, 0.9999999982724909, 0.9999941583706036, 5031.054139980924, 5043.39063489469, 5045.246331527275, 91.13442622012508, 1.6141491159873453, 16.348387026533146, 5030.609525711512, 5035.2004127315295, 5045.603764398328, 282.008735468176, 280.60607339121174, 281.17662548430724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 797.5328, 1.37949, 1101.064, 785.0217, 1.398459, 1099.392, 816.5181, 1.343463, 1097.523, 792.2513, 6.941311, 5496.076, 792.0834, 6.934795, 5497.748, 817.4339, 1.342487, 1097.225, 100.0, 99.94337, 99.77346, 99.93959, 99.94825, 99.74631
11519.3988, 60.0193448588843, 60.013615790167904, 60.01526324793193, 17.9914131544533, 18.077259460696844, 18.065165688476537, 0.9999953360672328, 0.9999998627137079, 0.9999937920729358, 5030.99415981533, 5040.708390719325, 5041.1643144567915, 91.84478834048787, 1.1240560407536577, 15.869825403249934, 5031.205519086047, 5043.795208730347, 5043.594050809031, 281.8694908551049, 280.6243781271928, 281.15718542225136, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 795.2065, 1.383237, 1100.06, 785.3135, 1.398643, 1098.049, 820.711, 1.335732, 1096.094, 789.6104, 6.958594, 5494.532, 793.3424, 6.929499, 5497.534, 817.5532, 1.342487, 1097.293, 100.0, 99.86381, 99.65806, 99.89917, 99.95786, 99.75248
11521.797240000002, 60.01808216854431, 60.01681396628561, 60.01626182844403, 17.96070858829006, 18.0834304233624, 18.037947319778176, 0.9999946837906818, 0.9999992765788193, 0.9999916545410695, 5019.6390379765, 5036.833852099626, 5037.182660022697, 84.9406478655892, 4.159558402894163, 18.256224082250668, 5026.507743717984, 5033.8282037931, 5035.726016293524, 281.91181975565803, 280.63553896529726, 281.14650917796456, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 803.8416, 1.369317, 1100.735, 777.9399, 1.408221, 1095.656, 827.0393, 1.321374, 1092.197, 783.28, 7.004009, 5486.496, 799.5798, 6.878729, 5500.222, 823.8356, 1.328569, 1095.372, 100.0, 99.60784, 99.38566, 99.74699, 100.0, 99.50488
11524.130920000001, 60.01636677995907, 60.01538804655556, 60.01220633507849, 17.977090886866492, 18.08899948285097, 18.073681534614984, 0.9999955549633062, 0.9999998626281228, 0.9999940319657106, 5031.7942846976985, 5035.483753232413, 5044.960905986218, 87.74323104155997, 2.7725195222105867, 13.189159530553297, 5027.6486229288475, 5037.124635203785, 5045.268311888296, 281.9967152804965, 280.6671412416563, 281.21332186273474, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 797.73, 1.378776, 1100.107, 784.4186, 1.400117, 1098.221, 821.1963, 1.335364, 1095.625, 789.5521, 6.958594, 5494.414, 793.3424, 6.929864, 5497.867, 817.5333, 1.34267, 1097.352, 100.0, 99.78742, 99.68648, 99.90128, 99.95676, 99.79443
11526.61692, 60.0194362663554, 60.01347873041321, 60.01618992352849, 17.973493300365153, 18.073665633723625, 18.05346441727384, 0.9999952554485945, 0.9999986492450089, 0.9999941649559277, 5031.657137238247, 5029.67967543732, 5034.598900924585, 89.669270307451, 5.643108013581696, 16.725977022751977, 5024.638906500357, 5034.82616189293, 5037.176770710293, 281.78895959611907, 280.5216417557128, 281.11142250219905, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 804.0584, 1.368782, 1100.18, 777.8037, 1.409142, 1094.931, 820.711, 1.335364, 1096.412, 783.2994, 7.004192, 5486.442, 799.618, 6.878912, 5500.497, 817.3146, 1.343951, 1097.837, 100.0, 99.53781, 99.64849, 99.7521, 100.0, 99.80192
11529.000160000001, 60.01724207622061, 60.01833685085134, 60.01349771104987, 17.97782889385378, 18.057371864346145, 18.083018896481967, 0.9999963759408129, 0.9999995734192774, 0.999994572773803, 5027.934923669224, 5036.321383707641, 5043.258537790816, 93.00249554344396, 3.7683935258985457, 16.94937301484606, 5026.4999255438925, 5033.669935344513, 5047.23648672803, 281.9653463402371, 280.6510534915082, 281.17274583923864, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 810.2094, 1.357717, 1099.89, 771.7141, 1.415958, 1092.883, 815.2757, 1.346776, 1097.62, 778.4836, 7.034162, 5480.188, 802.689, 6.851883, 5500.204, 815.5651, 1.3456, 1097.718, 99.93814, 99.35161, 99.86789, 99.63839, 100.0, 99.79116
11531.394240000001, 60.01705683453334, 60.018303817191274, 60.01892985971911, 17.971555056557236, 18.078587464926535, 18.054116684916494, 0.9999930899235215, 0.9999998142416245, 0.9999944428662464, 5026.494728642099, 5037.464828715068, 5036.508130092084, 87.64961165258683, 5.469571432481729, 16.329211309719085, 5028.855068945204, 5032.618911967196, 5042.877691135568, 281.9702372824065, 280.6436259623933, 281.1776941687774, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 803.9204, 1.368782, 1100.433, 774.5546, 1.412642, 1094.35, 820.6722, 1.3361, 1096.322, 783.2411, 7.004744, 5486.219, 799.5798, 6.878729, 5500.056, 817.5333, 1.34267, 1097.311, 100.0, 99.4038, 99.66425, 99.75207, 100.0, 99.75416
11533.821720000002, 60.016915650748125, 60.01651376968725, 60.015775709195374, 17.972279454945017, 18.081162204366105, 18.03806510070321, 0.9999921881829615, 0.9999995331216843, 0.9999929439963758, 5024.035830900279, 5034.152606098175, 5036.630097775246, 86.1671944234813, 8.836993888399775, 16.496701210348533, 5026.774012607056, 5035.778806636444, 5037.703499972546, 281.96622793648135, 280.5743090506099, 281.2651365148866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 798.3608, 1.37824, 1100.767, 765.1382, 1.424247, 1089.927, 826.9617, 1.321374, 1093.213, 789.5327, 6.958962, 5494.588, 793.2852, 6.930047, 5497.696, 823.7561, 1.328203, 1094.18, 100.0, 99.0963, 99.38164, 99.89711, 99.95778, 99.53758
11536.227040000002, 60.0178221613098, 60.018767058432, 60.014999951944446, 17.961197824031025, 18.057495952090093, 18.07179658636278, 0.9999952323174373, 0.9999993754525973, 0.9999927069403065, 5022.544603363344, 5038.724109544233, 5042.690999689903, 87.91260633938032, 2.9698294541790347, 16.542339140633544, 5029.183705991901, 5039.46039560692, 5042.306015364345, 281.8418234228364, 280.6242526369402, 281.17082606758834, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 804.0387, 1.36896, 1100.658, 771.5585, 1.417247, 1092.868, 821.1769, 1.334812, 1096.147, 783.2411, 7.004744, 5486.388, 799.5226, 6.879095, 5500.168, 817.5532, 1.34267, 1097.572, 100.0, 99.41691, 99.60445, 99.75314, 100.0, 99.74256
11538.62376, 60.0199276317895, 60.02484805646227, 60.02109500682841, 17.97101775765526, 18.086308340592108, 18.06185153870458, 0.9999928667769635, 0.9999996564741498, 0.999996193438484, 5028.433289172083, 5031.239497489628, 5035.301669951635, 91.416053170726, 4.439583922689508, 17.45551308831932, 5030.638654369878, 5038.8816085086955, 5044.71138328704, 281.88816021649984, 280.63676201994053, 281.14017715125857, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 797.592, 1.380204, 1100.44, 765.4495, 1.424062, 1089.842, 820.6722, 1.335364, 1095.924, 789.5521, 6.958778, 5494.641, 793.2852, 6.930047, 5497.698, 817.4736, 1.342303, 1097.403, 100.0, 99.07633, 99.73595, 99.89712, 99.95674, 99.73673
11540.96816, 60.02271984484968, 60.01895393432948, 60.02406949816961, 17.977926734674504, 18.081089247408606, 18.06691229652799, 0.9999963379145008, 0.9999997496839246, 0.9999943136216601, 5028.904756504707, 5036.443619623449, 5043.918540013115, 91.60578301416376, 5.3346837563337886, 16.453677621954284, 5031.753461076595, 5035.40707445932, 5045.669913510231, 281.8543713796561, 280.6528738957337, 281.2626151116749, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 791.3423, 1.389662, 1099.709, 758.9513, 1.431062, 1086.086, 814.4798, 1.348985, 1098.212, 795.8632, 6.910422, 5499.045, 787.639, 6.97059, 5493.423, 813.4179, 1.350178, 1098.929, 99.97987, 98.73374, 99.88102, 99.98231, 99.87901, 99.89045
11543.539040000001, 60.02058926963543, 60.02083187548156, 60.01928268575992, 17.97367394402981, 18.085459096237408, 18.068622116085272, 0.9999946470851196, 0.999999871288021, 0.9999947848502062, 5029.242783910211, 5034.067120701379, 5042.179652363168, 89.27695038566753, 6.2533184538449404, 17.850396349230778, 5032.812017795178, 5039.756256173329, 5036.627399450227, 281.79430414671134, 280.6189643831007, 281.1822689135361, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 797.6708, 1.379668, 1100.465, 765.1382, 1.424247, 1089.266, 820.614, 1.336284, 1095.728, 789.5327, 6.958594, 5494.36, 793.3043, 6.929499, 5497.642, 817.593, 1.342303, 1097.133, 100.0, 99.02277, 99.69423, 99.89605, 99.95573, 99.75416
11545.914480000001, 60.01926639418348, 60.018057395590176, 60.01980698952506, 17.965575603301744, 18.072255698044344, 18.05417743550006, 0.9999946755434326, 0.9999998422421527, 0.9999949358485044, 5024.49476829546, 5032.430568994086, 5032.059603754629, 84.94348780446444, 7.720992255597594, 21.171463540913123, 5021.762147999774, 5036.294925250362, 5032.606971779262, 281.78450778255325, 280.4776597841898, 281.10534622844693, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 801.4758, 1.371816, 1100.696, 770.9943, 1.416695, 1092.33, 826.9034, 1.32119, 1093.044, 783.2606, 7.004376, 5486.331, 799.5226, 6.879277, 5500.384, 823.7561, 1.328753, 1094.696, 100.0, 99.34122, 99.36621, 99.74705, 100.0, 99.46419
11548.34712, 60.018030067362396, 60.01679136347004, 60.01634995857357, 17.963924161090176, 18.06388637496294, 18.069420838281548, 0.9999957772993272, 0.9999996559570178, 0.9999960585365275, 5025.095015926217, 5036.648039823605, 5039.936659237669, 89.8720183230514, 5.879962436062215, 17.18376346223772, 5032.082973252688, 5038.273168057267, 5040.686799018922, 281.891980524601, 280.6265915356132, 281.2261004656749, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 797.454, 1.379847, 1100.157, 765.4495, 1.423141, 1089.226, 821.5069, 1.33426, 1095.54, 789.5521, 6.958962, 5494.478, 793.3043, 6.929864, 5497.588, 817.4339, 1.342487, 1097.302, 100.0, 99.12566, 99.59314, 99.89605, 99.95478, 99.75333
11550.71788, 60.0194592053151, 60.01814069788257, 60.019532384915316, 17.97455385330746, 18.065382397482185, 18.066902677571754, 0.9999948561716708, 0.9999997279840427, 0.9999949897916263, 5026.593436727237, 5038.9912882670005, 5042.21629646767, 90.13359870090392, 5.783999146492306, 12.813220215287402, 5022.738427992448, 5038.053691081387, 5041.329436508871, 281.9981515752802, 280.73872715813314, 281.1876922126854, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 803.9007, 1.368425, 1100.783, 771.6752, 1.417063, 1093.348, 820.7498, 1.336837, 1096.192, 783.2411, 7.00456, 5486.383, 799.5417, 6.878729, 5500.329, 817.4736, 1.342487, 1097.234, 100.0, 99.40592, 99.65241, 99.75102, 100.0, 99.75366
11553.1494, 60.01485836073019, 60.01794191029973, 60.0172693225465, 17.951951997673376, 18.066998436991057, 18.07480026618029, 0.9999954322324338, 0.9999994314409172, 0.9999956905646454, 5027.4682925629495, 5044.111491294675, 5041.717687409195, 89.52863925963902, 5.344926558684165, 16.466176355993866, 5030.017690632819, 5036.522499245426, 5040.255245075446, 281.9439073103897, 280.62006859386406, 281.1500283265511, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 810.2094, 1.35736, 1100.1, 777.7064, 1.407853, 1096.081, 814.3828, 1.349354, 1098.31, 777.0078, 7.046665, 5475.473, 804.9971, 6.831794, 5500.069, 813.4775, 1.349811, 1098.957, 100.0, 99.62302, 99.84496, 99.55265, 99.98557, 99.90378
11555.605640000002, 60.01345816266952, 60.009622223021054, 60.01597473786697, 17.987519922205674, 18.08389357805556, 18.07659334158181, 0.9999951340764445, 0.9999997851629954, 0.9999948617859692, 5029.0605087170725, 5037.052017327335, 5040.299017424549, 89.6821960539387, 4.231111445113356, 17.217984792049947, 5025.854255973418, 5038.558252194071, 5042.688262314207, 281.86275387909495, 280.47962849381184, 281.1312793659673, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 803.8416, 1.368782, 1100.285, 771.7531, 1.415958, 1093.082, 820.7304, 1.335364, 1096.032, 783.2606, 7.004376, 5486.5, 799.5798, 6.878729, 5500.114, 817.5333, 1.34267, 1097.636, 100.0, 99.372, 99.56725, 99.75314, 99.99958, 99.78368
11557.96276, 60.01092785121818, 60.00782753998205, 60.008944097952046, 17.964605372764048, 18.08281660135945, 18.039419244185233, 0.9999955004833387, 0.9999991792343123, 0.9999956655521783, 5025.914658589259, 5035.692685534854, 5035.315067639103, 86.01837240189798, 5.8134733201175095, 19.66998822270955, 5025.282573544215, 5038.474709823898, 5035.474897865348, 281.95190359661234, 280.61775428831345, 281.1682216261728, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 801.2195, 1.3736, 1100.623, 766.6752, 1.423141, 1089.792, 825.6223, 1.32524, 1093.031, 789.358, 6.95933, 5494.477, 793.2852, 6.93023, 5497.747, 823.7959, 1.329302, 1094.573, 100.0, 99.1942, 99.36506, 99.89602, 99.95581, 99.50522
11560.28816, 60.00605727073945, 60.005029885345486, 60.00559747646819, 17.965195659841168, 18.088777697071556, 18.06570778398694, 0.999994415906476, 0.9999999792969071, 0.9999967015063688, 5025.136707405769, 5039.345500314999, 5045.0384890988325, 91.5984103572041, 3.7516603563462922, 18.532514169887563, 5028.558496906196, 5034.923968813561, 5040.497775735811, 281.9071620346656, 280.57994630395285, 281.18444579043467, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 803.605, 1.368603, 1100.333, 771.6752, 1.416326, 1092.864, 820.9634, 1.33518, 1096.093, 783.2411, 7.004376, 5486.277, 799.5798, 6.879277, 5500.495, 817.4736, 1.342303, 1097.361, 100.0, 99.35062, 99.65845, 99.74803, 99.99955, 99.75874
11562.62168, 60.00323447547538, 60.002071005925124, 60.001097100486305, 17.96611050210039, 18.084207204848116, 18.05202428008684, 0.9999960586837212, 0.999999523185552, 0.9999940682866244, 5029.996720088125, 5040.303839306419, 5044.4192469257005, 90.48183572829976, 2.6410583149563536, 16.644964452860336, 5030.356584897273, 5034.690020428082, 5043.965191849949, 281.8625671368368, 280.5628065973087, 281.11734534867884, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 797.4737, 1.379668, 1100.445, 765.4105, 1.424062, 1089.963, 820.6916, 1.335732, 1095.689, 789.5521, 6.958778, 5494.36, 793.3424, 6.930047, 5497.863, 817.5134, 1.341754, 1097.193, 100.0, 99.03984, 99.67195, 99.89712, 99.95475, 99.76291
11565.010800000002, 59.99898443543158, 60.00044221456012, 60.00133361522369, 17.965336194415173, 18.08964776938121, 18.061559480629604, 0.9999958390916505, 0.999999571130582, 0.9999955596971858, 5027.04968380543, 5038.256823214723, 5040.084556002605, 88.85593556303161, 6.629077783156845, 15.026780517672933, 5027.243204460877, 5036.536245339774, 5039.390541463202, 281.75650918950805, 280.54312180993884, 281.17879133947355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 791.3029, 1.389841, 1099.867, 759.0096, 1.429957, 1086.239, 814.4798, 1.348617, 1098.488, 795.8826, 6.909871, 5499.444, 787.0668, 6.977713, 5491.643, 811.1912, 1.354573, 1099.565, 99.96555, 98.74763, 99.86115, 99.98539, 99.84664, 99.90487
11567.48156, 59.998044648875975, 60.00159844717636, 60.00261964128222, 17.975003498792308, 18.064062841865965, 18.076846198266853, 0.999995345085823, 0.9999995450383539, 0.9999949618649652, 5027.799680024363, 5041.054356826155, 5043.50063960353, 93.01377786275657, 4.587808627807135, 15.132700891971808, 5024.4355196536535, 5036.458789206984, 5042.48293516195, 281.8034528573218, 280.55579050377384, 281.15599339121434, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 797.5723, 1.380025, 1100.508, 765.5468, 1.422957, 1090.084, 820.711, 1.335548, 1095.782, 789.5521, 6.959146, 5494.478, 793.3043, 6.930047, 5497.59, 817.5333, 1.34212, 1097.539, 100.0, 99.00482, 99.61513, 99.9002, 99.96182, 99.73299
11569.909080000001, 60.00479364647435, 59.99937153282585, 60.00344806872948, 17.960734946356137, 18.075407880715858, 18.041237517228463, 0.9999934397829379, 0.9999986541983518, 0.9999921126553184, 5021.606288679457, 5036.927595164503, 5032.619418924731, 84.7522606870557, 7.532326237059806, 18.033729957846163, 5023.893619641806, 5036.355834165366, 5036.537056113213, 281.91602169464494, 280.6692916988232, 281.1433062930395, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 797.4934, 1.37949, 1100.633, 766.6362, 1.421299, 1090.468, 821.3322, 1.334444, 1095.062, 785.8044, 6.986542, 5488.778, 798.3781, 6.889139, 5500.303, 823.6169, 1.329119, 1094.874, 100.0, 99.19938, 99.65875, 99.80797, 100.0, 99.53257
11572.222280000002, 60.0076867917487, 60.00752546651786, 60.0063443259907, 17.96665046388404, 18.078304984112517, 18.061934145475476, 0.999994357476298, 0.9999990341487982, 0.9999949357787775, 5028.030794103272, 5037.343168159406, 5038.845286749346, 92.24125496711656, 6.963096446710097, 16.050534088249833, 5029.522381211883, 5038.638312369713, 5044.151831964289, 281.9403630362652, 280.7495442545547, 281.20398310272697, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 800.7463, 1.375028, 1100.69, 766.9086, 1.422405, 1090.143, 821.7787, 1.332971, 1096.124, 789.5327, 6.958962, 5494.249, 793.2852, 6.930047, 5497.807, 817.4736, 1.34212, 1097.352, 100.0, 99.05862, 99.64624, 99.89913, 99.95873, 99.78985
11574.559000000001, 60.01217321433522, 60.01431380934551, 60.01111565213002, 17.980897108549193, 18.06772747363637, 18.065338100096223, 0.9999960381371812, 0.9999996837376306, 0.9999956337226539, 5026.020488062321, 5036.669502341355, 5039.114473770875, 88.99880842660662, 1.1455132867190514, 14.59612855496016, 5026.689718194773, 5041.653121735049, 5039.9263496813865, 281.83736961460875, 280.6002575304205, 281.3486252730636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 803.881, 1.368782, 1100.458, 771.6363, 1.415774, 1092.926, 820.6528, 1.337021, 1096.799, 783.2606, 7.004192, 5486.277, 799.5226, 6.879642, 5500.443, 817.4935, 1.342303, 1097.297, 100.0, 99.35554, 99.66098, 99.7491, 100.0, 99.7529
11577.055040000001, 60.01601866009533, 60.02020033472176, 60.02211153515164, 17.944297261099102, 18.057621347955944, 18.053104926134967, 0.9999960763717816, 0.9999996054782355, 0.9999941920340283, 5028.919070198004, 5040.3856529409195, 5041.856009568505, 85.48411748871922, 5.345143755500658, 15.044030713719621, 5026.7861836773445, 5034.868206029881, 5038.440562695711, 281.97732674729207, 280.5447585712041, 281.19452474891443, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 810.2094, 1.356824, 1099.497, 778.1345, 1.40859, 1095.168, 814.4022, 1.348985, 1098.538, 776.9883, 7.046481, 5475.299, 805.8364, 6.823393, 5499.1, 811.1315, 1.354756, 1099.653, 99.96766, 99.55936, 99.88678, 99.5495, 99.97726, 99.96707
11579.566640000001, 60.02478868768728, 60.01746857808986, 60.02340761707439, 17.96972150456853, 18.078433243127446, 18.04877162850616, 0.9999951608329335, 0.9999996100333542, 0.9999954159731602, 5023.94615128324, 5036.267765059349, 5041.820983016177, 87.6317537490263, 2.5407378395655087, 16.62234689145589, 5024.226298649047, 5035.229234860288, 5046.7795024911, 281.94969123151, 280.6240480062738, 281.16961694877523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 803.9007, 1.36896, 1100.773, 771.7531, 1.417063, 1093.003, 820.614, 1.335548, 1095.537, 783.2606, 7.004192, 5486.16, 799.5607, 6.87946, 5500.003, 817.4935, 1.342487, 1096.988, 100.0, 99.41168, 99.61233, 99.74697, 100.0, 99.7248
11582.00884, 60.020056332660076, 60.02246855277628, 60.02179932509272, 17.956323105991544, 18.065210870941186, 18.0446928364636, 0.9999939042178337, 0.9999995758574485, 0.999992646374916, 5025.12492068189, 5035.676580738546, 5033.768521954055, 86.59549884058015, 8.698677180730101, 17.47925263089155, 5023.28765950705, 5031.44140125961, 5034.155366882531, 281.8100234460291, 280.5564938380558, 281.0831179089762, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 803.881, 1.36896, 1100.573, 771.3445, 1.41651, 1092.303, 820.944, 1.335732, 1096.366, 785.9985, 6.98268, 5491.566, 795.288, 6.91909, 5498.127, 823.1995, 1.33095, 1095.566, 100.0, 99.36078, 99.61675, 99.84526, 99.96454, 99.48729
11584.525800000001, 60.01708755734486, 60.0209509607448, 60.0181360798592, 17.97725050068455, 18.06387565622741, 18.063574573164125, 0.9999951474648492, 0.9999998377462054, 0.9999956916673581, 5024.296763180811, 5034.348914596158, 5041.673697365222, 86.57859206608538, 3.4656650626411647, 16.968576817469966, 5028.739903056724, 5029.500375118203, 5037.828578315588, 281.80848749874, 280.457376072025, 281.1949531854512, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 801.6138, 1.372172, 1100.371, 771.0526, 1.41651, 1093.335, 821.4293, 1.334444, 1095.553, 783.2606, 7.004376, 5486.16, 799.5798, 6.879277, 5500.224, 817.4935, 1.342303, 1097.598, 100.0, 99.3473, 99.66049, 99.75113, 100.0, 99.75749
11586.89024, 60.018154385402454, 60.02051833183452, 60.01801049906893, 17.973286420970982, 18.080787792703234, 18.065978906062107, 0.999994404696501, 0.9999998279995153, 0.9999934644516917, 5032.308117220139, 5034.2160981096185, 5041.73990557861, 93.15544481401753, 2.172347782586712, 15.791434759088133, 5029.389288340651, 5035.35362766394, 5042.20216676142, 281.93668419650794, 280.61464590923947, 281.2599742646644, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 797.6117, 1.379668, 1100.545, 765.3522, 1.424247, 1089.985, 820.6722, 1.334996, 1096.183, 789.5521, 6.959146, 5494.7, 793.2852, 6.93023, 5497.591, 817.4339, 1.342303, 1097.694, 100.0, 99.05637, 99.65164, 99.89817, 99.9548, 99.76291
11589.290840000001, 60.01695176004279, 60.01156858306211, 60.019523277438196, 17.97679273627008, 18.089876062252713, 18.056792704724213, 0.9999954463759477, 0.9999992970108071, 0.9999946649839894, 5026.781525677883, 5035.485215632686, 5039.717379710093, 91.09939747514682, 8.902795178783535, 14.929664533319283, 5027.981264374361, 5033.472096457606, 5042.448315266118, 281.9881807320829, 280.65261886298396, 281.2365045488583, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 791.2635, 1.389484, 1099.904, 759.1069, 1.430141, 1085.5, 814.4216, 1.348065, 1097.993, 795.8826, 6.909319, 5499.222, 787.0286, 6.97753, 5491.643, 811.1514, 1.354939, 1099.488, 99.98986, 98.77367, 99.90297, 99.98443, 99.84675, 99.91179
11591.72232, 60.01435654185585, 60.01606812935085, 60.0152577542693, 17.964423664305013, 18.076249590788574, 18.067642153144682, 0.9999942183547165, 0.9999998789782812, 0.9999951728071546, 5025.879046575909, 5033.686004219739, 5043.894786351913, 90.6123258574321, 6.9589339633362215, 17.51527575338514, 5024.317997639639, 5037.899266693089, 5039.412104596328, 281.9005615883396, 280.6197197338766, 281.2707399223513, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 797.4934, 1.379847, 1100.282, 765.5273, 1.42351, 1089.185, 820.6722, 1.335916, 1097.271, 789.5521, 6.958962, 5494.419, 793.3043, 6.929864, 5497.587, 817.4736, 1.342487, 1097.357, 100.0, 99.0393, 99.7505, 99.89711, 99.96182, 99.71647
11594.068640000001, 60.013585762877426, 60.01468919071107, 60.01148492228899, 17.950972856354934, 18.063415010624475, 18.042520979383397, 0.9999905795171057, 0.9999995711792815, 0.9999953934879274, 5023.9573047150725, 5034.575114440359, 5032.987654860303, 84.4870410153103, 7.854208498397838, 17.58535805151724, 5028.280884302021, 5036.253034277486, 5030.94482786786, 281.9773536349519, 280.59814746901793, 281.2427466538041, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 797.5723, 1.379847, 1100.618, 765.1965, 1.424247, 1090.225, 821.041, 1.333707, 1096.152, 787.8239, 6.971465, 5491.113, 796.1464, 6.904662, 5499.73, 821.5493, 1.331866, 1094.989, 100.0, 98.98517, 99.59434, 99.85467, 99.99369, 99.52434
11596.53672, 60.00913354814451, 60.00866700709573, 60.01039547679045, 17.972898305047696, 18.07573556605309, 18.066535656439783, 0.9999948015126672, 0.9999998721359248, 0.9999936599916543, 5027.975680206745, 5040.021442771166, 5039.297187373813, 88.66341388590354, 7.039758217576491, 16.96960463767971, 5027.107242717176, 5039.315439020259, 5043.948500081988, 281.9774998048505, 280.648541429482, 281.28647010857776, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 801.7123, 1.37253, 1100.32, 768.4456, 1.420194, 1090.953, 822.2057, 1.333339, 1095.825, 789.4162, 6.95933, 5494.365, 793.3043, 6.930047, 5497.531, 817.4935, 1.342487, 1097.365, 100.0, 99.17613, 99.61245, 99.90018, 99.95371, 99.75907
11598.9722, 60.010396182090126, 60.01087148342799, 60.00851971281318, 17.956282958554134, 18.06654249191463, 18.066630901280227, 0.9999954399391542, 0.9999996484177766, 0.9999929113766786, 5030.626616366998, 5036.6001880535505, 5044.341512932424, 89.99343618054468, 2.6842280602345454, 19.179398758403295, 5029.684742389595, 5033.6641878302835, 5042.183491513158, 281.90869082227357, 280.597324867303, 281.2245162354048, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 803.9401, 1.368425, 1100.291, 771.5585, 1.41651, 1093.203, 820.614, 1.334996, 1095.8, 783.2606, 7.00456, 5486.441, 799.5417, 6.878729, 5500.278, 817.4935, 1.34267, 1096.956, 100.0, 99.41659, 99.60092, 99.75209, 100.0, 99.72189
11601.35072, 60.009727872266424, 60.00961453891344, 60.01013023615725, 17.94483443210053, 18.07951283918205, 18.05570550171372, 0.9999940488465295, 0.9999997357606859, 0.9999957180276093, 5023.580518123538, 5034.191894821803, 5042.226566130434, 89.41605410742892, 7.701553852983579, 15.095567008825128, 5027.881940527248, 5033.503522523804, 5039.99257085319, 282.01915899338, 280.5897835764381, 281.2696911340067, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 810.2488, 1.357003, 1099.67, 778.2318, 1.408774, 1096.233, 814.4798, 1.348985, 1098.271, 776.9883, 7.046665, 5475.188, 805.8745, 6.823393, 5498.874, 811.1514, 1.354939, 1098.914, 99.96859, 99.61048, 99.84137, 99.54748, 99.97321, 99.89986
11603.698, 60.00766138472291, 60.008862828885206, 60.01163048800492, 17.975676515970353, 18.060915043369157, 18.056234713129008, 0.99999362488029, 0.9999999963567472, 0.9999909730364098, 5028.140421820264, 5035.371052964418, 5042.780798554748, 86.80178431306194, -0.11892333608602712, 17.15322823884526, 5025.550805684079, 5036.106806995027, 5043.045404285873, 282.04306511051607, 280.66835346804254, 281.2392959337994, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 803.9401, 1.369139, 1100.73, 771.5196, 1.417247, 1092.888, 820.6722, 1.33518, 1095.688, 783.2606, 7.00456, 5486.33, 799.5417, 6.878912, 5500.441, 817.4935, 1.342853, 1097.133, 100.0, 99.43614, 99.69737, 99.75314, 100.0, 99.79518
11606.09128, 60.009922945358184, 60.006203791864266, 60.01043217023121, 17.956325720037533, 18.07791833771803, 18.041385908870687, 0.9999939100550242, 0.9999999211055661, 0.9999924881959565, 5023.672320966847, 5037.888289843517, 5036.683787768821, 87.73219076684381, 5.3232600092003395, 20.83912883407993, 5027.877852802475, 5039.809309751106, 5039.029009419465, 282.0208961044512, 280.6957246955262, 281.23462076736445, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 803.9598, 1.369317, 1100.223, 777.9982, 1.408221, 1095.594, 820.711, 1.335548, 1095.005, 783.2606, 7.004376, 5487.409, 798.7787, 6.888773, 5499.686, 820.0184, 1.336444, 1096.565, 100.0, 99.63536, 99.54454, 99.75325, 99.99711, 99.67536
11608.553360000002, 60.013788777754904, 60.01013839902466, 60.00985146672582, 17.95994244208915, 18.085787387332044, 18.06228490061208, 0.9999938824506213, 0.9999993846520779, 0.9999942412777736, 5020.793907038242, 5036.384075917725, 5045.719390224781, 88.8478363289687, 3.77601627660988, 15.895170363660327, 5029.727272764866, 5038.331584534415, 5040.388014221474, 281.93100463397144, 280.5473765382291, 281.13452462123814, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 0 1), 5500.0, 800.0, 798.696, 1.378062, 1100.68, 782.3952, 1.403248, 1096.966, 823.8363, 1.32929, 1095.64, 785.3577, 6.994448, 5487.978, 799.3318, 6.879095, 5499.997, 817.5134, 1.342853, 1097.297, 100.0, 99.77271, 99.54737, 99.78001, 100.0, 99.7529
