TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
11624.994240000002, 60.015437902585795, 60.018653877192506, 60.01566199253138, 17.924453766208245, 18.055369127604575, 18.00696006461932, 0.9999931190956538, 0.9999996412461186, 0.9999924244949799, 5013.14820171214, 5024.736166718534, 5025.997769010042, 86.8605369155739, 1.1737389949244061, 19.249679088959624, 5012.3090511880455, 5030.0831073116215, 5025.1011255144085, 281.8325763208527, 280.51427075859095, 281.1228179363546, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 805.7933, 1.364677, 1100.133, 774.6519, 1.413563, 1094.187, 815.4116, 1.346408, 1098.328, 777.2796, 7.045929, 5475.183, 786.0367, 1.397207, 1098.366, 830.5356, 6.563424, 5451.479, 100.0, 99.46385, 99.88739, 99.54738, 99.86158, 99.1164
11627.33992, 60.01840285978004, 60.01820671008589, 60.0162440091332, 17.96665684284354, 18.088181835310465, 18.045771007706193, 0.9999964642653518, 0.9999992408773604, 0.9999956157814573, 5026.416473669686, 5037.323324752402, 5034.2000914278815, 87.38131369253142, 3.337251652666964, 19.645694161156825, 5029.002467798489, 5038.822716489227, 5039.30211823914, 281.9424310877488, 280.51473333046744, 281.10842919520536, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 804.2161, 1.368068, 1100.873, 777.9788, 1.408221, 1096.058, 820.7498, 1.33518, 1096.415, 783.2606, 7.004376, 5486.442, 792.2551, 1.387893, 1099.567, 824.1935, 6.637587, 5470.216, 100.0, 99.60741, 99.67272, 99.7491, 99.88711, 99.45708
11629.68028, 60.012647957800624, 60.014121217490036, 60.01297737038849, 17.94674883443088, 18.05719742708194, 18.041239923840287, 0.9999926915057642, 0.9999996891341428, 0.9999938101468558, 5023.226191624867, 5033.621325085815, 5031.969398540715, 84.42326093104725, 8.283137549236926, 16.791601333830386, 5025.903588012159, 5036.342189256291, 5036.239445675387, 281.9157150958002, 280.513996208569, 281.0878249344937, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 810.2883, 1.35736, 1099.995, 771.7141, 1.416879, 1092.815, 820.7304, 1.335548, 1095.738, 776.9689, 7.046849, 5475.352, 785.9604, 1.396659, 1097.724, 824.2134, 6.638136, 5470.51, 99.98953, 99.3454, 99.64187, 99.54748, 99.79171, 99.47382
11632.120760000002, 60.011200535996984, 60.01123056378898, 60.01220193664141, 17.947075749089365, 18.08000480659242, 18.028787491042724, 0.999994177973423, 0.9999991483598983, 0.9999938346820532, 5021.043008936436, 5034.055832918297, 5031.078046428356, 83.09801233837169, 4.033511422455149, 16.142686142702132, 5024.347164260613, 5037.33263356977, 5043.818567148199, 281.9222594226148, 280.53683526376335, 281.1123006190408, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 816.5378, 1.345402, 1098.672, 765.3327, 1.424431, 1090.173, 827.0393, 1.321743, 1092.303, 770.5996, 7.086563, 5460.871, 779.8947, 1.406703, 1097.153, 817.8912, 6.70644, 5484.845, 99.80784, 99.04464, 99.39054, 99.28716, 99.58812, 99.72305
11634.47608, 60.0063535576811, 60.00896255530909, 60.01211694468723, 17.952927537285348, 18.012414015416486, 17.9883620667273, 0.99999288305081, 0.9999993425903314, 0.9999935004237225, 5015.0680469406525, 5027.114991948629, 5029.175691907942, 83.45691757412419, 3.8594581000420476, 19.256290888605236, 5016.445811364439, 5029.106209952156, 5026.24044618002, 281.89022542852115, 280.5479121750707, 281.16874301752756, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 810.2488, 1.35736, 1099.885, 771.6946, 1.415958, 1092.801, 820.7304, 1.335364, 1096.299, 776.9883, 7.046665, 5475.24, 784.9877, 1.400311, 1097.21, 824.2333, 6.63777, 5470.679, 99.97905, 99.38563, 99.63089, 99.54534, 99.74498, 99.46652
11636.877120000001, 60.00780393484819, 60.009145499231124, 60.00923897636805, 17.91442862255911, 18.026082275782638, 17.99345984144647, 0.9999912326928655, 0.9999985742982855, 0.9999925779330027, 5010.667740681725, 5023.933591960026, 5020.871609037212, 81.53929484037803, 5.817443103836695, 17.03019469636365, 5013.0825546506085, 5022.092742968442, 5018.555017002424, 281.96293809514003, 280.5833500070079, 281.2110227660749, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 810.2488, 1.35736, 1099.69, 771.9087, 1.415221, 1093.045, 828.3205, 1.316957, 1091.258, 779.7846, 7.028462, 5482.517, 774.9543, 1.413095, 1094.147, 829.6211, 6.5691, 5451.645, 99.98953, 99.42874, 99.23637, 99.65904, 99.4665, 99.14239
11639.21996, 60.010920344957995, 60.00841898634788, 60.00448499845893, 17.926370725334923, 18.048366094891673, 18.019220091272754, 0.9999935516825486, 0.9999992885558905, 0.9999932361774547, 5016.752939904382, 5030.929716855209, 5025.713701570022, 86.87296336235477, 8.81726689929394, 16.643821582322744, 5016.129001580415, 5029.848079388875, 5029.828348827858, 281.9763463605842, 280.5439557757787, 281.1981272735815, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 806.5425, 1.362714, 1100.212, 774.0682, 1.413563, 1093.129, 828.3981, 1.319534, 1092.288, 777.1049, 7.045929, 5475.13, 779.8375, 1.406521, 1096.719, 824.1935, 6.637404, 5470.509, 99.99565, 99.37398, 99.29753, 99.54632, 99.70034, 99.46445
11641.580000000002, 60.00903020557239, 60.00533658646813, 60.01111094071582, 17.94011307833033, 18.06335821987912, 18.014453992354124, 0.999992488368262, 0.9999999003887287, 0.9999935129803594, 5022.908725514555, 5031.203973177603, 5030.829981028232, 79.33517112357549, 4.2715615592876475, 16.876243921009745, 5017.4912781875655, 5030.032111636174, 5028.587571885487, 281.9327327745516, 280.5799456793977, 281.2442679266142, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 804.0387, 1.368425, 1100.333, 777.9399, 1.407853, 1095.513, 827.0393, 1.320822, 1093.088, 783.2411, 7.004376, 5486.271, 773.3902, 1.414008, 1093.687, 824.1736, 6.63777, 5470.622, 100.0, 99.58745, 99.31917, 99.75218, 99.43782, 99.46545
11644.073880000002, 60.01098912988731, 60.01677154749561, 60.0129123925679, 17.983033219253297, 18.086180335159245, 18.05465801344725, 0.9999959511667875, 0.9999999994157017, 0.9999943535998578, 5027.278744105115, 5035.900264196768, 5039.789006758497, 87.40494546754735, 1.4798245031856823, 16.045797838309113, 5030.399837800561, 5041.217722271186, 5037.495982202956, 281.88864416946035, 280.6484166126654, 281.1067253879736, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 797.4934, 1.37949, 1100.518, 784.4186, 1.398827, 1097.191, 820.7693, 1.335364, 1096.058, 789.5327, 6.958778, 5494.418, 766.9811, 1.422227, 1090.851, 817.8713, 6.706257, 5484.785, 100.0, 99.82448, 99.64024, 99.89403, 99.14488, 99.72833
11646.477840000001, 60.016127912556726, 60.01870691098674, 60.01761249616339, 17.968470201179763, 18.08471775370353, 18.066594469275632, 0.9999943367191919, 0.9999992215173262, 0.9999919534621289, 5029.0364025175895, 5036.536487926342, 5039.552003894075, 86.52823956901034, -1.2715265154515691, 18.078268037220028, 5026.531877892191, 5035.661479081167, 5042.914501258866, 281.95348573124136, 280.5811592257065, 281.12942908645414, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 803.9401, 1.368425, 1100.563, 777.9982, 1.409327, 1095.415, 827.0781, 1.321743, 1092.584, 783.2411, 7.004376, 5486.271, 773.4093, 1.414556, 1093.549, 823.8356, 6.645828, 5474.226, 100.0, 99.5818, 99.37501, 99.74899, 99.46421, 99.49661
11648.83832, 60.01828367292814, 60.02184743546866, 60.02239381377258, 17.958121899777552, 18.073750193037757, 18.05876357625611, 0.9999950094133412, 0.9999999997393074, 0.9999937952936698, 5028.932218392259, 5032.8038581449655, 5039.422414926236, 88.55090846353038, 5.437606411750494, 18.059231627673398, 5028.070507265274, 5032.340155929781, 5042.971193950195, 281.9441510276228, 280.592214172932, 281.1435807754906, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 797.5131, 1.37949, 1100.22, 777.8232, 1.409142, 1096.055, 820.6916, 1.335732, 1095.893, 783.2411, 7.00456, 5486.33, 773.4474, 1.414191, 1093.523, 817.8912, 6.706074, 5484.903, 100.0, 99.65491, 99.63906, 99.75111, 99.40978, 99.72411
11651.30024, 60.02325504645896, 60.026964150669315, 60.02284294565161, 17.974918443857227, 18.05576994835641, 18.056433149871594, 0.9999933445437649, 0.999999992666271, 0.99999468764981, 5033.6733143956235, 5036.785240761519, 5041.272653094185, 89.55774021353136, 4.993138159917976, 17.34132856962151, 5030.1951251605815, 5036.11974166119, 5039.778616147865, 282.04262566277805, 280.7053069134197, 281.27424663296676, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 797.6511, 1.379311, 1100.718, 777.9982, 1.40859, 1096.194, 820.6916, 1.336837, 1095.131, 783.2606, 7.004376, 5486.388, 773.6, 1.412913, 1093.779, 817.8912, 6.70644, 5485.072, 100.0, 99.6106, 99.74897, 99.74899, 99.43306, 99.72719
11653.67756, 60.02459973194009, 60.02427364634128, 60.025669540299006, 13.918901365126866, 13.9988786898136, 14.149091522734166, 0.9999999641814756, 0.9999928020383926, 0.9999994224097923, 4241.917123448299, 4363.603144032501, 4427.7816254781965, 73.40510929883749, -2.2848854158926315, 5.4970058081817115, 4634.079284836797, 4727.2152282012, 4814.657659459223, 281.93674457561315, 280.60100801195756, 281.23880628562796, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 797.592, 1.379847, 1100.712, 777.8815, 1.409142, 1095.956, 820.8663, 1.335732, 1096.42, 783.2411, 7.004744, 5486.44, 773.1804, 1.415104, 1093.35, 451.4802, 7.587797, 3018.226, 100.0, 99.60741, 99.67315, 99.748, 99.39406, 59.32094
11656.048120000001, 60.024890159782984, 60.029866425075056, 60.024189965743666, 17.789374111924236, 17.958653912140825, 17.953919843179957, 0.9999942558686461, 0.999999461718748, 0.9999926673400327, 5022.022728551228, 5025.143097143871, 4841.596378679183, 67.41368832870853, -31.59982933317042, 74.31555227295325, 5256.367705775882, 5330.897799679595, 5327.937905396883, 281.8786753395837, 280.4419040720943, 281.1425123048019, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 797.2173, 1.380561, 1100.672, 777.9982, 1.407853, 1096.326, 821.4875, 1.332235, 1095.789, 783.2606, 7.004192, 5486.331, 249.5788, 1.519018, 411.7223, 804.1334, 6.822355, 5498.521, 100.0, 99.5459, 99.52697, 99.75006, 31.73587, 99.9717
11658.412160000002, 60.026892420197306, 60.027792647763, 60.022826563732664, 17.986475804211757, 18.06952825222397, 18.052052947137298, 0.9999931225280645, 0.999999730385272, 0.9999955742725857, 5022.996972481783, 5031.292626685909, 5032.53349640458, 92.52209433248805, 5.681149813031425, 14.518382082588687, 5021.9221717655655, 5026.957256286145, 5037.075669478704, 282.0054720946265, 280.5580736568699, 281.1949746028095, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 797.2765, 1.380204, 1100.501, 777.8232, 1.407853, 1095.333, 821.3516, 1.33426, 1096.079, 501.8274, 7.574169, 4306.25, 770.2238, 1.418209, 1092.35, 811.1912, 6.774561, 5486.115, 100.0, 99.57431, 99.64269, 78.29436, 99.32867, 99.74615
11660.789400000001, 60.0190325430276, 60.02246242858684, 60.02344640878729, 17.957684689238473, 18.05974849199855, 18.056049606487747, 0.9999959983674727, 0.9999998075552733, 0.9999944483615766, 5012.519883606756, 5025.855326487744, 5024.212085623644, 86.9266459047767, 4.242624795655843, 17.480245403979552, 4995.656600969043, 4990.305569224753, 4991.346612332084, 282.00285565421785, 280.5715965526497, 281.1890979440787, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 796.8822, 1.380025, 1100.422, 778.0372, 1.408774, 1095.571, 537.686, 1.490906, 1051.205, 783.2606, 7.00456, 5485.581, 766.0083, 1.423505, 1094.458, 803.8749, 6.815214, 5496.479, 99.95853, 99.59597, 90.14838, 99.75009, 99.79462, 99.93458
11663.129120000001, 60.01935712913625, 60.019770264429575, 60.019255729579776, 17.735884168454124, 17.829295760185342, 17.747598988122892, 0.9999951632406279, 0.9999998335911526, 0.9999954471471597, 4916.391028812057, 4920.995284098475, 4914.528819411426, 85.42919130948167, 3.184015443106773, 16.190321570003107, 4876.357682523356, 4883.212240906177, 4881.554143444894, 281.8276834464893, 280.5988958787369, 281.2637723475285, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 797.2371, 1.378776, 1100.79, 823.0573, 1.329938, 1023.312, 811.7816, 1.306096, 1094.916, 783.5712, 7.002538, 5486.5, 771.3301, 1.417113, 1092.049, 809.1633, 6.792873, 5497.432, 99.96427, 98.00886, 99.53642, 99.75211, 99.27579, 99.93097
11665.542720000001, 60.019936773268626, 60.020184846989245, 60.01790942756078, 17.966240843479138, 18.091445634050096, 18.056750410168114, 0.9999941140447525, 0.999998990621233, 0.9999931781208976, 5024.986484162142, 5035.438493584626, 5039.557506103922, 86.65021126054194, 8.151485919381685, 19.09695493365433, 5026.013967507298, 5039.113494541001, 5036.710412640785, 281.93650687720793, 280.4662411973366, 281.2182352057301, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 782.9438, 1.40162, 1097.286, 766.6557, 1.422405, 1090.505, 821.9534, 1.333339, 1095.918, 783.3576, 7.004009, 5486.387, 771.1013, 1.416383, 1092.109, 812.3046, 6.762841, 5493.424, 99.79414, 99.13186, 99.62342, 99.75108, 99.3005, 99.87903
11667.952000000001, 60.01458877294595, 60.01190372926158, 60.00957868201337, 17.939819243946406, 18.048011137138865, 18.03017338855826, 0.999993937791937, 0.9999997174555639, 0.9999953611088476, 5011.971199010078, 5025.775454353801, 5028.913050425227, 89.74189633727269, 4.799654277272566, 19.749435052009403, 5017.413688721938, 5025.117530070987, 5032.206649666297, 281.8456699649811, 280.47296782910996, 281.092382566594, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 776.3986, 1.411257, 1095.175, 760.8385, 1.429404, 1086.997, 816.2851, 1.344568, 1097.646, 777.1437, 7.045746, 5475.522, 777.4913, 1.407251, 1095.695, 805.8232, 6.82382, 5499.308, 99.55996, 98.78796, 99.84102, 99.55356, 99.47826, 99.98506
11670.35632, 60.01109761620459, 60.012676824420204, 60.01137529396826, 17.958133347526974, 18.0785029313289, 18.053626132249427, 0.9999895695037669, 0.9999982891555745, 0.9999961441090369, 5024.681412046373, 5038.0104530742965, 5038.876159493088, 85.68481020516424, 11.015361339482297, 17.877830847299265, 5025.3272941059995, 5034.446441343876, 5040.610878751182, 281.9374751363924, 280.5637709040079, 281.13498072803776, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 782.2933, 1.402869, 1097.384, 766.6557, 1.422589, 1090.644, 821.7399, 1.333339, 1095.272, 783.3771, 7.003825, 5486.387, 771.3111, 1.417113, 1092.682, 812.3443, 6.762292, 5493.651, 99.81232, 99.14808, 99.61864, 99.75109, 99.35452, 99.88316
11672.69584, 60.01183288151386, 60.011085056389554, 60.0122619366669, 17.951141511793693, 18.06765160160408, 18.03176939731074, 0.9999939242189664, 0.9999989224591558, 0.9999937540382126, 5019.088090397462, 5028.6226854785855, 5029.537851247525, 91.89649699502661, 3.795777859185364, 19.59869452714429, 5018.567991385239, 5030.213923473869, 5027.682171266631, 281.8938729423808, 280.5624458243253, 281.1749697486045, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 775.9254, 1.411078, 1095.034, 766.6752, 1.422957, 1090.082, 822.6134, 1.33113, 1095.341, 783.3771, 7.003273, 5486.387, 771.1584, 1.417296, 1092.646, 812.2847, 6.762658, 5493.54, 99.54719, 99.17423, 99.57503, 99.75109, 99.38298, 99.88114
11675.128240000002, 60.009991979435185, 60.01203871924062, 60.013314236724675, 17.979181460722195, 18.087210084169186, 18.061088717659484, 0.9999952382050324, 0.9999993111174746, 0.9999904138635867, 5026.424283548611, 5038.858889339048, 5037.7664103804, 83.51713919852409, 8.57342336502579, 18.974366612114864, 5022.832235837735, 5040.577801326501, 5035.034665381158, 281.8329498703677, 280.62339569007037, 281.23811214754596, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 769.7744, 1.418574, 1092.535, 772.9398, 1.415221, 1093.58, 828.8834, 1.317509, 1091.615, 789.688, 6.958227, 5494.189, 766.4279, 1.423322, 1090.356, 816.8772, 6.723837, 5488.433, 99.25993, 99.3863, 99.27417, 99.89609, 99.12192, 99.78105
11677.52568, 60.013730292515234, 60.015853677233444, 60.011821970101536, 17.96461176800235, 18.062263142582083, 18.04728248681109, 0.9999918077385488, 0.999999497273192, 0.9999907824501418, 5026.21408879212, 5035.787652132454, 5037.20967339586, 86.66367829068349, 6.1255369832197175, 19.769559432067354, 5025.734476495029, 5034.592818583592, 5035.306275606484, 281.91319774797927, 280.617539355501, 281.1496641984712, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 775.9846, 1.411078, 1095.031, 767.2783, 1.420747, 1091.258, 822.5163, 1.331867, 1095.627, 786.3287, 6.979371, 5492.024, 766.4661, 1.423322, 1089.486, 812.3443, 6.762475, 5493.537, 99.51856, 99.20385, 99.58199, 99.85359, 99.10534, 99.87901
11680.011160000002, 60.01037111023917, 60.015701379168846, 60.01600680619552, 17.943197763897974, 18.06400746684505, 18.02643604721093, 0.9999964777517321, 0.9999997502584511, 0.9999947692511469, 5020.0201643924765, 5029.147842387958, 5032.227844737062, 92.42844318613834, 3.60738508026634, 16.077532161848268, 5025.334644446021, 5028.615852598675, 5033.786088886335, 281.89667882678106, 280.6201169198718, 281.22464150867035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 766.4426, 1.422679, 1090.089, 777.2006, 1.409695, 1094.942, 816.8869, 1.344383, 1098.035, 795.9797, 6.908216, 5499.335, 758.7408, 1.431358, 1085.473, 805.6245, 6.824369, 5499.251, 99.07949, 99.5388, 99.81993, 99.9845, 98.67797, 99.97658
11682.4168, 60.01548747748052, 60.014806539397505, 60.01181683199607, 17.966580142781073, 18.072526245728064, 18.03924445985274, 0.9999950317461063, 0.9999999229911304, 0.9999936730927176, 5024.188697876539, 5040.485845738102, 5038.218456445371, 89.34953772159065, 5.317722035605129, 18.469476819472902, 5025.338064406662, 5039.633896785523, 5037.314809211567, 281.9790734759598, 280.63305393377567, 281.16538572971217, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 769.5576, 1.418039, 1091.99, 772.7842, 1.415037, 1094.204, 821.7787, 1.333155, 1095.61, 789.6686, 6.958043, 5494.528, 764.8638, 1.424783, 1089.321, 812.4636, 6.761743, 5493.54, 99.2704, 99.43668, 99.60529, 99.89911, 99.05878, 99.88008
11684.81264, 60.00849041903314, 60.01490954494278, 60.013650116526684, 17.940890031934074, 18.074950373228294, 18.034194014660223, 0.9999950302435827, 0.9999985015365234, 0.9999933195444434, 5020.125861776764, 5027.306141052899, 5032.788816638543, 85.08503802367483, 5.7773034606248075, 16.672525499057656, 5018.4483921465035, 5028.430400998703, 5026.636870354678, 281.8907820984129, 280.5160217401341, 281.20855886961175, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 769.7547, 1.418753, 1091.817, 772.8815, 1.415037, 1093.72, 822.5163, 1.331314, 1095.114, 789.688, 6.957859, 5494.646, 765.0164, 1.424235, 1089.782, 812.3244, 6.762841, 5493.704, 99.2547, 99.46315, 99.62086, 99.90232, 99.03365, 99.88413
11687.26432, 60.011825517180355, 60.01505390505929, 60.015404075983376, 17.980192095923588, 18.08087498583025, 18.062671083494763, 0.9999915974952948, 0.9999990769399918, 0.9999938225044178, 5026.8541088723305, 5035.751798944318, 5037.874121571571, 89.74611297441618, 1.6929596811762622, 22.736376350367664, 5025.956382611268, 5037.756142610437, 5038.218470448558, 281.9393219395302, 280.51815211623307, 281.22983738152595, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 776.1226, 1.410365, 1094.464, 766.5389, 1.422405, 1090.712, 828.8058, 1.317325, 1091.978, 783.3965, 7.003641, 5486.558, 771.2157, 1.417661, 1091.893, 817.7917, 6.713948, 5487.408, 99.60921, 99.13143, 99.26189, 99.75419, 99.33395, 99.76966
11689.69772, 60.01902194210327, 60.018388811310906, 60.019202199601914, 17.956803741739893, 18.0865364222712, 18.050222269115267, 0.999993559405585, 0.9999995862865936, 0.9999916976989202, 5021.60589498232, 5033.56827824912, 5037.019938221904, 83.28635509776132, 5.723808467931633, 22.71928017388109, 5025.603552897524, 5039.546042799496, 5039.987465234069, 281.8598322202475, 280.57392132125256, 281.20145381298, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 769.8336, 1.419288, 1092.474, 772.3173, 1.415774, 1092.805, 822.5163, 1.332235, 1094.673, 786.6782, 6.980474, 5490.027, 769.2319, 1.418574, 1092.79, 812.3244, 6.762475, 5493.595, 99.32134, 99.34454, 99.51431, 99.82563, 99.23075, 99.8801
11692.131800000001, 60.01328825150997, 60.01042370662681, 60.01206596202228, 17.937918565723002, 18.044709760028425, 18.024077178407687, 0.9999955142862141, 0.9999996564611212, 0.9999959171819601, 5017.0553098441205, 5023.299066326479, 5035.48844513269, 91.83862413489851, 6.230851889666724, 18.515157731165118, 5016.605086813005, 5025.79743828408, 5032.809201293576, 281.89907812314215, 280.5330511780876, 281.2831419046342, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 778.7841, 1.407688, 1096.464, 762.1031, 1.427378, 1088.271, 817.3528, 1.344383, 1097.744, 777.2214, 7.045194, 5475.416, 777.5867, 1.40853, 1094.667, 805.6443, 6.825652, 5499.132, 99.75469, 98.93235, 99.8263, 99.55162, 99.55432, 99.98495
11694.502, 60.01099466852692, 60.008820693005596, 60.010947496451784, 17.965721907680262, 18.077513525957045, 18.048142397952056, 0.9999945093009401, 0.9999994305495353, 0.9999924843624505, 5021.529120759215, 5037.830345190076, 5035.449702246692, 86.07992848961612, 6.017690097420427, 21.5447603466273, 5024.04563403688, 5038.606363717849, 5037.604205597868, 281.85934050341075, 280.4840084505133, 281.2165402536382, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 775.9057, 1.411078, 1095.339, 766.7141, 1.422773, 1090.198, 821.6428, 1.333155, 1095.861, 783.3965, 7.003641, 5486.616, 771.4064, 1.416017, 1092.75, 812.5034, 6.761193, 5493.365, 99.57488, 99.15791, 99.62235, 99.75515, 99.33954, 99.87488
11697.02296, 60.00502539513783, 60.0043753663503, 60.00367468981034, 17.950121558006582, 18.071867237051467, 18.041934083217857, 0.9999941152243558, 0.9999998349235492, 0.9999925141325395, 5022.0455264932325, 5035.861597101225, 5031.973022221928, 83.3863781846353, 3.5780630930512416, 19.308609016415318, 5021.197964543133, 5027.238653809153, 5031.45825298925, 281.8853570003838, 280.5206785153201, 281.0552970747073, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 782.3721, 1.403226, 1097.746, 766.6168, 1.421484, 1089.746, 822.5552, 1.331314, 1095.012, 783.3576, 7.003273, 5486.61, 771.3492, 1.417113, 1092.452, 812.3244, 6.762841, 5493.368, 99.79121, 99.15907, 99.60066, 99.75217, 99.3541, 99.88423
11699.41788, 60.00271855641723, 60.00014667504638, 60.00023416227761, 17.976112200929883, 18.094417047681684, 18.056610438526395, 0.9999919100894143, 0.9999995253050209, 0.9999951044276656, 5026.853559793333, 5041.266157824329, 5037.206279037054, 87.58403005380251, 9.506424181118746, 19.292293904048307, 5024.129112874845, 5032.923400906133, 5037.448154071984, 281.8855776398628, 280.50047583973145, 281.1772101114207, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 788.5823, 1.394124, 1099.303, 772.9203, 1.415221, 1093.036, 828.864, 1.316773, 1091.455, 789.688, 6.957675, 5494.528, 765.0355, 1.424053, 1090.027, 818.1496, 6.709004, 5487.067, 99.95537, 99.43336, 99.26841, 99.89911, 99.07204, 99.75207
11701.734680000001, 60.002277321788945, 60.00029446263795, 59.99934513062637, 17.983119090321612, 18.10551272390019, 18.060973806441265, 0.9999939192924937, 0.9999988534252803, 0.9999936418006844, 5026.254416652462, 5035.007542808935, 5039.63652067096, 86.42437527781362, 6.124237736389659, 19.2574914052189, 5031.576690106103, 5037.961284713664, 5041.456288400563, 281.82731013109645, 280.4682647913399, 281.0900771371309, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 782.313, 1.402869, 1097.886, 766.6557, 1.422773, 1090.771, 822.5163, 1.331867, 1095.133, 784.9694, 6.989851, 5489.978, 767.9921, 1.420766, 1090.625, 812.3046, 6.763024, 5493.249, 99.78415, 99.0518, 99.55613, 99.81638, 99.11962, 99.87584
11704.27988, 60.00264304008214, 60.000719680470674, 60.00028488948021, 17.952452979445916, 18.066232353610737, 18.062350805658053, 0.9999943047391221, 0.9999998362171088, 0.9999940332103497, 5026.008945835632, 5032.024572880661, 5034.058828016431, 91.69103072018447, 3.315315507093601, 17.282720084813946, 5030.076758602913, 5033.809188143024, 5036.137340756449, 281.90692684852223, 280.47575904780206, 281.1864173098424, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 790.5143, 1.390019, 1099.714, 776.364, 1.408958, 1096.065, 821.2352, 1.340702, 1097.703, 795.5719, 6.909503, 5499.393, 758.7408, 1.430445, 1086.002, 805.5449, 6.826567, 5499.19, 99.9577, 99.495, 99.82832, 99.98756, 98.68033, 99.98695
11706.74148, 59.99948501521615, 59.99763818232843, 59.997881052835666, 17.983402988620735, 18.088506045559505, 18.055664176390035, 0.9999904413847434, 0.999999669951015, 0.9999925681045438, 5027.541040139269, 5044.984890835987, 5036.276644378518, 89.83399260697593, 5.987145598770894, 16.9880415572635, 5027.194707266321, 5043.182718058426, 5040.725009376595, 281.94680390918404, 280.5842327462844, 281.17043898274846, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 788.5823, 1.39341, 1099.005, 772.8231, 1.414484, 1093.787, 821.6622, 1.333891, 1095.883, 789.6686, 6.957859, 5494.587, 765.0927, 1.424418, 1089.503, 812.4636, 6.761376, 5493.134, 99.9629, 99.35927, 99.60562, 99.89922, 99.03673, 99.88121
11709.2034, 60.001830840125024, 60.00155754803491, 59.99837113234202, 17.973117786791644, 18.077633385951223, 18.047631226214254, 0.9999938051396446, 0.9999987491539245, 0.9999931891695701, 5020.236342145711, 5038.274381668065, 5030.7423582097035, 89.0289355008224, 2.296082568311249, 17.722050043345575, 5018.5229830050275, 5030.300375599402, 5030.45204738754, 281.8221708682773, 280.52369306069676, 281.13458285742297, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 794.9896, 1.384487, 1099.966, 772.9593, 1.414116, 1093.675, 822.5358, 1.331498, 1095.457, 789.6686, 6.957859, 5494.534, 764.921, 1.424235, 1089.532, 812.3244, 6.762475, 5493.709, 100.0, 99.42364, 99.56047, 99.90028, 99.04697, 99.87693
11711.70952, 60.00398047980163, 60.00439725697312, 60.001071207348716, 17.983412214113873, 18.103314231405076, 18.070589477182683, 0.9999946452329068, 0.9999999473957467, 0.9999933415763494, 5031.816428707929, 5042.320238663504, 5038.940947047845, 88.38903142743243, 5.070448244997806, 19.406292919526777, 5031.268055376179, 5045.375599779361, 5040.505925445693, 281.89847602692794, 280.4873108314126, 281.1483294906322, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 801.3772, 1.374136, 1100.471, 766.6557, 1.421852, 1090.018, 828.864, 1.317141, 1091.906, 783.3771, 7.003641, 5486.618, 770.7007, 1.417478, 1092.487, 817.1357, 6.719991, 5488.209, 100.0, 99.13314, 99.26277, 99.75418, 99.31563, 99.78423
11714.066280000001, 60.00539807500037, 60.00733978401813, 60.00719602663183, 17.97182875566597, 18.091710264115367, 18.0580887603208, 0.9999909337616641, 0.9999992662632421, 0.999990131512753, 5029.228471786975, 5039.381615396558, 5037.5846323531405, 87.18362846549348, 6.297502238050129, 16.721010867757286, 5024.366447363974, 5038.160171496411, 5038.570248689242, 281.8973481396929, 280.49000144926674, 281.1522610143849, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 794.8516, 1.383594, 1100.374, 772.6674, 1.415221, 1092.984, 822.5358, 1.331682, 1095.404, 787.0277, 6.977532, 5490.202, 769.2701, 1.419122, 1092.248, 812.3244, 6.762658, 5493.367, 100.0, 99.33425, 99.58079, 99.83493, 99.30416, 99.87799
11716.600320000001, 60.00654193984616, 60.00996856089579, 60.00753897165328, 17.944895297304633, 18.045591367549772, 18.02910476981423, 0.9999951487586614, 0.9999997252702255, 0.9999945175994281, 5016.834361132431, 5030.566045973218, 5035.651743133955, 89.98079832483603, 1.2835165023652735, 16.597821984056736, 5018.926862598213, 5026.96708619334, 5035.140783866166, 281.8632385100772, 280.5332193261954, 281.1645479469165, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 804.571, 1.367354, 1099.941, 761.7723, 1.427194, 1086.67, 816.8675, 1.344936, 1097.878, 777.1243, 7.045746, 5475.304, 777.3196, 1.409625, 1096.13, 805.6443, 6.825285, 5498.732, 100.0, 98.8442, 99.80852, 99.5516, 99.61602, 99.97555
11719.03844, 60.01365816165631, 60.01741468472551, 60.019731473543445, 17.95001326453561, 18.084831648895445, 18.05552559829992, 0.9999899152402323, 0.9999998121560651, 0.9999944202244622, 5025.997199820876, 5036.694182761751, 5040.104491702665, 83.75702759269257, 6.058832351308638, 20.189220454133192, 5027.345116383296, 5036.6229266182745, 5037.795516331015, 281.8983919794717, 280.62042697332436, 281.2962648613632, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 801.2195, 1.373779, 1100.592, 766.7141, 1.422036, 1090.322, 821.701, 1.333707, 1095.958, 783.3576, 7.003641, 5486.333, 771.3301, 1.416383, 1093.145, 812.4039, 6.761559, 5493.539, 100.0, 99.08872, 99.58009, 99.75013, 99.37542, 99.87584
11721.506440000001, 60.02218228741632, 60.0202866953493, 60.02068008225044, 17.960690907332417, 18.077738287522696, 18.045288502329324, 0.9999930676939747, 0.9999991683439068, 0.9999923083003828, 5024.94544544826, 5035.160724623684, 5036.168284726272, 86.9990213859619, 4.945122112106134, 16.207762628524506, 5025.015363583508, 5034.902996474345, 5033.776103888945, 281.89769667452043, 280.61859855912, 281.1192020812337, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 801.2392, 1.373957, 1100.874, 766.6752, 1.422957, 1090.09, 822.5358, 1.331867, 1095.618, 783.3576, 7.003457, 5486.328, 777.4913, 1.408895, 1095.542, 812.2847, 6.763207, 5493.426, 100.0, 99.0977, 99.5508, 99.75002, 99.59232, 99.87907
11723.908800000001, 60.02568619711933, 60.02858416858832, 60.02608264696101, 17.979917545144787, 18.096859181177678, 18.080803854219997, 0.9999913496477084, 0.9999999882401563, 0.999992486932984, 5029.069072006701, 5042.082071845717, 5036.974474426675, 83.47132615130158, 7.7363583925750845, 19.864360142738974, 5029.341392897335, 5041.83798883278, 5040.556787408543, 281.93421741994035, 280.65663433399055, 281.15297818418725, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 794.9305, 1.38413, 1100.023, 772.9009, 1.415221, 1093.725, 828.8446, 1.316957, 1092.187, 789.6686, 6.958043, 5494.531, 783.3091, 1.40159, 1097.308, 817.1357, 6.719991, 5488.268, 100.0, 99.48343, 99.28829, 99.89814, 99.73586, 99.78529
11726.335200000001, 60.02404177567076, 60.028536235289046, 60.026622767090274, 17.985259190539818, 18.118400097643253, 18.08318024827248, 0.9999926518611952, 0.9999989572756192, 0.9999923162936478, 5027.998987026191, 5045.54234286288, 5045.4869382790885, 83.85807199754163, 5.585498069961432, 18.627585104370155, 5038.976352364912, 5042.952759759059, 5044.2405295301905, 281.7830018133643, 280.54421106028195, 281.243458252168, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 801.2392, 1.374136, 1100.733, 767.3172, 1.421115, 1092.036, 822.4775, 1.331314, 1095.806, 787.0472, 6.977348, 5492.934, 782.4889, 1.400494, 1097.322, 812.2847, 6.763391, 5493.763, 100.0, 99.23918, 99.54504, 99.85769, 99.69501, 99.88006
11728.788400000001, 60.029969674594426, 60.026534595742675, 60.02409099071591, 17.98113381479534, 18.08339289113937, 18.085275286709923, 0.9999943267013113, 0.999999987846441, 0.9999943498574585, 5032.47888830394, 5039.753558573352, 5043.956039197074, 87.42603525520792, 2.9949285290535954, 17.99198325198995, 5034.72766975021, 5040.340827349986, 5047.763536697796, 281.87961871471737, 280.47972951666003, 281.1725867226113, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 791.6578, 1.389484, 1099.931, 777.5508, 1.408958, 1096.179, 816.751, 1.345672, 1098.04, 795.9797, 6.908951, 5499.335, 790.2523, 1.389719, 1100.476, 805.6841, 6.824186, 5499.535, 99.95923, 99.64129, 99.856, 99.99055, 100.0, 99.98176
11731.195280000002, 60.023343416708, 60.02651048537442, 60.019801452104765, 17.983009159122513, 18.09728534408154, 18.070352582107798, 0.9999947902771887, 0.9999999703441087, 0.9999962006423645, 5028.787493552054, 5041.589980535367, 5046.793488160848, 85.57974915150362, 3.0348134153308024, 22.79851266795299, 5035.218237905947, 5046.869119301545, 5044.3439064953045, 281.9832642032874, 280.6795794121827, 281.184766464869, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 794.9896, 1.383951, 1100.349, 772.862, 1.4143, 1093.696, 822.031, 1.332787, 1095.494, 789.6492, 6.957675, 5494.528, 783.6715, 1.401042, 1097.809, 812.3443, 6.761559, 5493.537, 100.0, 99.42555, 99.61374, 99.89911, 99.79941, 99.87801
11733.67784, 60.01842043361056, 60.01826789818174, 60.01874618310997, 17.97145250149165, 18.07775167798505, 18.073634654307327, 0.9999921945443302, 0.9999995249387683, 0.9999967477589563, 5023.975342011341, 5031.582102465511, 5035.751094506125, 88.62026887569755, 3.407442080144847, 17.879815756073413, 5025.999012317874, 5034.477436587155, 5036.036515540846, 281.9873366175798, 280.5761318137053, 281.2269170571143, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 794.9502, 1.384308, 1100.196, 772.862, 1.415405, 1092.816, 822.5163, 1.331498, 1095.347, 789.6492, 6.958043, 5494.417, 783.9004, 1.400311, 1097.644, 812.2648, 6.762841, 5493.363, 100.0, 99.44926, 99.56536, 99.89708, 99.79072, 99.88422
11736.082320000001, 60.012568401129144, 60.01563233052781, 60.015554781790094, 17.986416108049497, 18.112805173309077, 18.08115526316106, 0.9999935601984729, 0.9999995480053273, 0.9999912861423242, 5032.086794994288, 5046.636714352493, 5043.052920462759, 81.1630743808962, 5.221202713972616, 20.610905992819994, 5031.396950308253, 5042.428133185561, 5048.508874621303, 281.93138941876583, 280.52310541429546, 281.1191049647223, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 801.2392, 1.3736, 1100.434, 766.6168, 1.422773, 1090.418, 828.8446, 1.317693, 1091.397, 783.3382, 7.003825, 5486.387, 778.0254, 1.408712, 1096.577, 817.4736, 6.715047, 5488.265, 100.0, 99.15427, 99.21649, 99.75311, 99.61042, 99.77181
11738.538480000001, 60.01032480716101, 60.0094167290972, 60.00804751263361, 17.97269442532885, 18.09323302948602, 18.069259128593888, 0.9999933606350568, 0.999999779491773, 0.9999943530080488, 5026.880727986188, 5039.015891544617, 5038.581349438611, 84.56737509820539, 5.830635861957489, 17.308459175927055, 5028.758959957494, 5038.397424494024, 5038.2326239834465, 282.0181855237602, 280.57632871688946, 281.23310718667074, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 794.9305, 1.38413, 1099.873, 772.0838, 1.415774, 1092.578, 822.5163, 1.331682, 1095.69, 786.5617, 6.985438, 5489.466, 778.7693, 1.407251, 1095.565, 812.3244, 6.763207, 5493.421, 100.0, 99.41808, 99.58524, 99.80707, 99.61268, 99.8842
11740.966400000001, 60.00668113540837, 60.007357338194105, 60.00705629309458, 17.94272210785476, 18.035579924288665, 18.022264717747444, 0.9999948331292724, 0.9999996677285524, 0.999994183225516, 5019.4565162980625, 5027.832500068066, 5033.356840449682, 89.76676393550606, 6.797705318872886, 19.146553894225235, 5016.814243792478, 5024.359922611565, 5035.984314343633, 281.9450091607421, 280.63526968229246, 281.27146383399975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 804.0781, 1.367354, 1100.758, 762.2198, 1.42793, 1087.789, 816.7704, 1.343831, 1097.695, 777.1437, 7.045746, 5475.527, 771.2538, 1.416017, 1092.157, 805.6642, 6.825102, 5498.615, 100.0, 98.88851, 99.802, 99.55364, 99.36965, 99.98586
11743.49272, 60.00370764616698, 60.00447854928173, 60.00146785248304, 17.964364628956538, 18.079160313440486, 18.05854628034983, 0.999989455824793, 0.9999994133622454, 0.9999936242070876, 5021.452415568204, 5041.96262093639, 5038.88040122049, 84.7149297938339, 6.508596483858355, 16.878359024400652, 5028.405028485445, 5037.749763923831, 5041.3176850181, 281.91732654687877, 280.51832463336945, 281.2044339080377, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 800.0, 801.2589, 1.373243, 1100.424, 766.5779, 1.422773, 1090.35, 822.031, 1.333339, 1096.142, 783.3576, 7.003641, 5486.445, 777.3768, 1.409078, 1095.542, 812.4039, 6.761926, 5493.711, 100.0, 99.15875, 99.58452, 99.75215, 99.52835, 99.87898
