TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
12030.1812, 60.02497146578279, 60.02813462619303, 60.02421078038023, 12.89446552893142, 12.976500016670064, 12.93732896895625, 0.9999999149346215, 0.9999977903937027, 0.9999999137770704, 3593.368177084503, 3594.9977254033274, 3593.4531929768896, 46.08854183818488, -8.370672643423404, -4.105297335313935, 3589.4545848693065, 3601.801185461697, 3593.5952632003505, 281.65776596499387, 280.47320326136025, 281.1617606787801, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 794.9502, 1.384308, 1099.971, 772.8231, 1.415405, 1093.903, 822.5358, 1.331867, 1095.182, 801.2421, 1.373376, 1100.171, 791.1107, 6.947031, 5496.003, 805.5449, 1.36556, 1100.182, 100.0, 99.48258, 99.56058, 100.0, 99.924, 99.99866
12032.51172, 60.02377703148696, 60.02088950076585, 60.02293062072306, 12.797301355183217, 12.896263688282081, 12.882375144995196, 0.9999995353009995, 0.9999958864244027, 0.9999999089080703, 3338.3373910396353, 3400.4894142911144, 3361.149121754954, 12.004700924665713, -24.58411297841191, -15.17904261008266, 3910.0409396542677, 3564.0733921730475, 3603.2579678316033, 281.7286195343248, 280.46570727894755, 281.1162479127213, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 534.853, 1.514768, 732.1444, 772.9593, 1.415221, 1094.059, 822.5552, 1.331314, 1095.52, 801.2227, 1.373376, 1100.127, 791.0916, 6.947031, 5495.958, 805.5449, 1.365193, 1099.959, 70.87346, 99.45855, 99.56015, 100.0, 99.927, 99.99491
12034.871720000001, 60.02323808351305, 60.02237113991741, 60.018855016395726, 12.879640819472371, 12.955984070121724, 12.901636414364093, 0.9999998778691412, 0.9999975736864921, 0.9999999999505288, 3585.7259868670126, 3599.697358996934, 3594.2490307901858, 45.909970658977045, -2.8224890067067463, -12.21175967323461, 3595.3222766717627, 3587.116430092117, 3606.4443744673426, 281.64937165073576, 280.39103605166383, 281.1915843952725, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 785.5659, 1.39805, 1097.871, 252.2906, 1.518739, 397.8749, 822.031, 1.333155, 1095.784, 801.0674, 1.37356, 1100.651, 791.1107, 6.946849, 5496.006, 805.525, 1.365193, 1099.775, 99.85772, 36.16994, 99.62591, 100.0, 99.92503, 100.0
12037.19072, 60.01948867702537, 60.021649905604114, 60.02036404330882, 12.869213063807193, 12.949555396972974, 12.93979114738735, 0.9999980441662681, 0.9999967091108701, 0.9999992072058512, 3576.3627092066263, 3581.9402960018524, 3582.5509634190785, 48.8641395982404, -9.79082583254467, -2.597547978711077, 3553.8336371721734, 3553.9026442960403, 3550.2746198847826, 281.7398923281087, 280.55608302456045, 281.1533822743036, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 782.1553, 1.403047, 1097.407, 769.146, 1.419642, 1092.082, 577.9462, 1.493851, 1063.691, 801.0285, 1.373927, 1098.455, 790.4049, 6.937717, 5496.712, 807.8511, 1.363362, 1100.214, 99.76305, 99.20872, 89.00265, 99.73598, 99.93881, 99.99243
12039.538400000001, 60.01908648441798, 60.023006605084866, 60.01961004606914, 12.358287195845218, 12.340772192643026, 12.20514453040274, 0.9999989690449039, 0.9999914703252327, 0.9999986042063175, 3225.729740190746, 3203.8131190041277, 3178.8967202147355, 35.21256890792626, -13.111319786137301, -10.758611091111788, 3076.61279205855, 3037.1353934224044, 3020.199535374967, 281.6915488035709, 280.49225937010704, 281.10170078536584, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 782.0567, 1.403047, 1097.529, 768.8152, 1.419273, 1079.564, 803.9003, 1.319165, 1097.259, 812.1747, 1.352048, 1099.652, 791.1488, 6.947031, 5496.006, 805.1672, 1.366842, 1100.025, 99.73579, 98.14084, 99.35122, 99.9926, 99.92705, 100.0
12041.95528, 60.01756428514618, 60.0179405697827, 60.01776399353314, 12.37373180194759, 12.42068046548322, 12.36082236981725, 0.999999176555094, 0.9999899912492076, 0.9999961494136848, 3371.913582467364, 3367.92671283525, 3362.4531924023167, 44.30068348044506, -16.66100322138425, -8.593501883444105, 3340.7081072714786, 3353.226080806348, 3370.601755719371, 281.7719785576544, 280.6733894343389, 281.2592159541498, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 796.7639, 1.403404, 1096.95, 769.3211, 1.419642, 1091.093, 815.1592, 1.347145, 1097.859, 792.1931, 1.388269, 1099.552, 790.3477, 6.95178, 5495.375, 634.2483, 1.506013, 867.6526, 99.72133, 99.24854, 99.83871, 99.95782, 99.91451, 81.94848
12044.429, 60.0192768224258, 60.01803639086678, 60.01270431070657, 12.86373211545167, 12.932172036670664, 12.90889515539032, 0.9999999572656084, 0.9999959117625417, 0.999998695309296, 3586.563460581111, 3599.1494026820137, 3602.033098395872, 45.74344590603846, -9.37498693431553, -4.873477735656252, 3590.0224413613155, 3591.4344127525687, 3598.3372508721473, 281.71909822261574, 280.4895474429425, 281.27302352764195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 783.2987, 1.400906, 1097.114, 770.7803, 1.416695, 1092.78, 816.188, 1.34512, 1097.619, 793.164, 1.385695, 1099.122, 791.3395, 6.945205, 5496.129, 814.4119, 1.347431, 1097.785, 99.78776, 99.34222, 99.78212, 99.99805, 99.92821, 99.84826
12046.859480000001, 60.017158688596865, 60.01541805720742, 60.014865396461026, 12.898682945476239, 12.975100504962763, 12.929715629039949, 0.9999998726380622, 0.9999965485056715, 0.9999999182992458, 3591.15790730314, 3594.656643690739, 3601.5814587104624, 49.32426786131259, -12.904492819880716, -5.176573668666379, 3571.1447742311693, 3582.501883100008, 3586.812852970489, 281.82443641464795, 280.5407773074654, 281.24919972623775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 789.3709, 1.394302, 1098.261, 764.574, 1.424615, 1089.604, 822.5358, 1.331682, 1095.007, 786.8336, 1.39452, 1097.321, 797.577, 6.895713, 5499.865, 815.5651, 1.346332, 1097.44, 100.0, 99.05352, 99.54472, 99.85188, 99.9951, 99.76586
12049.22716, 60.015458151473084, 60.016734662540905, 60.018078818829046, 12.869011632412077, 12.955382813244164, 12.91739582703826, 0.9999989049550749, 0.9999977504277306, 0.9999999326406998, 3587.98043635551, 3593.5482742652675, 3592.680610183316, 48.136478805151, -5.406697135052809, -3.280249729487082, 3589.134711755561, 3598.700623941632, 3591.6099330812403, 281.73253456958724, 280.427782319257, 281.2109941645959, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 783.2001, 1.401798, 1098.37, 770.7025, 1.418168, 1092.806, 816.2463, 1.344568, 1097.532, 793.164, 1.38643, 1099.354, 792.7511, 6.930778, 5497.992, 821.8276, 1.333331, 1095.611, 99.85037, 99.38278, 99.82114, 99.93987, 99.95568, 99.61998
12051.60128, 60.0193379934736, 60.02580557356456, 60.027040995695394, 12.863838941322038, 12.92952760441959, 12.90421927365099, 0.9999995114619374, 0.9999983275191664, 0.9999995954379536, 3581.713368442393, 3592.823561193522, 3590.155707556737, 47.82804974971043, -3.323132391414447, -2.445461115715034, 3581.840020535064, 3588.0163700521607, 3588.954305698603, 281.8492984642202, 280.5955328816197, 281.28469599017996, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 789.4892, 1.392518, 1099.811, 764.1654, 1.426089, 1089.189, 824.0305, 1.328369, 1094.645, 795.5913, 1.381098, 1101.334, 801.5063, 6.857727, 5500.288, 827.5534, 1.320329, 1092.338, 99.98143, 98.97827, 99.51176, 99.97201, 100.0, 99.268
12053.968, 60.02998638307173, 60.028489403110235, 60.0264603307592, 12.876056258613525, 12.949883469829176, 12.919466611838084, 0.9999996089061942, 0.9999975931767154, 0.9999999905132032, 3582.750537375542, 3594.1186368553863, 3589.6358439028777, 45.146911674495186, -6.246247840948854, -5.4594595486169055, 3588.310158036859, 3593.4238363003087, 3593.922086576538, 281.906275559866, 280.5837749794578, 281.1616845389556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 792.821, 1.387699, 1100.096, 762.9786, 1.426273, 1089.284, 823.1957, 1.330394, 1094.836, 793.1252, 1.387901, 1099.849, 797.5961, 6.895896, 5500.083, 821.8873, 1.332598, 1095.611, 99.96175, 98.97089, 99.52916, 99.98489, 99.99703, 99.59964
12056.338800000001, 60.0309818627914, 60.028929612045125, 60.030664901131665, 12.874140655208492, 12.956142693218757, 12.92479749188657, 0.9999997297202259, 0.9999993593696169, 0.9999994321493274, 3583.71150100294, 3599.5636408140435, 3597.6586784383076, 47.16615951268295, -7.934660277707735, -2.378931361604259, 3586.6707905176913, 3592.3744064239727, 3591.4688264728043, 281.7143281154827, 280.55964931128375, 281.2625121703098, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 795.6993, 1.381631, 1099.505, 764.535, 1.424247, 1089.721, 822.5358, 1.331682, 1095.114, 799.242, 1.376318, 1101.01, 803.8335, 6.841839, 5499.793, 821.8873, 1.333331, 1095.321, 100.0, 98.96449, 99.56981, 100.0, 99.99975, 99.6154
12058.816680000002, 60.03004091597673, 60.03322906945666, 60.02757759231931, 12.893975095649353, 12.991620927971121, 12.959185506011572, 0.9999999272570279, 0.9999982475712821, 0.9999988034841986, 3598.055976987613, 3605.749492109726, 3609.4896344477193, 49.85402587691999, -6.954409701994791, -6.042751830207408, 3599.6221442834994, 3601.6797450275594, 3610.006976391799, 281.62946589315743, 280.58968590706473, 281.26067830477376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 802.0869, 1.372886, 1099.609, 770.7803, 1.4178, 1091.806, 816.3045, 1.344383, 1097.553, 805.5919, 1.365653, 1100.339, 810.1282, 6.783581, 5496.025, 815.5651, 1.345783, 1098.563, 99.96304, 99.33923, 99.89902, 99.99285, 99.92227, 99.868
12061.252680000001, 60.027609995187895, 60.028559520411925, 60.02803242707163, 12.876225960565288, 12.977848246790474, 12.922352815152111, 0.9999999238115105, 0.9999966664930527, 0.9999991474770084, 3587.6593094620202, 3599.9629718733718, 3595.5188786397184, 49.46728972644439, -4.256401232347002, -5.14427362669835, 3590.6638889199608, 3598.7680404076277, 3597.571547560283, 281.85245576857545, 280.5632840666307, 281.16031908103463, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 795.8768, 1.383416, 1101.124, 764.5156, 1.425352, 1089.712, 822.691, 1.33113, 1094.877, 799.3197, 1.376134, 1100.391, 803.8335, 6.841656, 5499.57, 821.9072, 1.333331, 1095.666, 100.0, 99.02458, 99.61846, 100.0, 99.99883, 99.61582
12063.63932, 60.02477822075914, 60.02670111266767, 60.02577387113101, 12.870088543806846, 12.947742956307705, 12.913749630456044, 0.9999996435932982, 0.999998889972898, 0.9999998971879386, 3583.272712064941, 3592.4776139197156, 3589.4485985178653, 49.76324513664122, -3.17796987414863, -2.286473102928994, 3584.012872087691, 3593.6291207724867, 3589.838684244807, 281.76762678304397, 280.40651793675966, 281.2574140080132, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 795.7782, 1.383059, 1100.904, 764.4377, 1.425352, 1089.112, 822.8269, 1.330394, 1094.736, 797.4749, 1.379627, 1100.235, 801.0867, 6.869415, 5500.189, 825.9431, 1.323625, 1092.746, 100.0, 99.00879, 99.52008, 100.0, 100.0, 99.35213
12065.973320000001, 60.02320618141241, 60.02649465194303, 60.02231132783191, 12.892178979319974, 12.973951281973527, 12.945015281138346, 0.9999999998158233, 0.9999996188421503, 0.9999992908988644, 3587.5454871129286, 3595.2100209633754, 3597.4526138092347, 49.88488779113027, -5.999170451378632, -1.847312109447131, 3585.787976719096, 3603.2887526834625, 3592.3743034387867, 281.6270856462603, 280.3919973650722, 281.2170654977232, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 790.6721, 1.388948, 1099.661, 761.2471, 1.428483, 1088.068, 825.2146, 1.326712, 1094.026, 798.64, 1.376685, 1100.652, 803.8144, 6.841108, 5499.957, 821.8674, 1.333331, 1095.375, 99.95526, 98.90052, 99.48544, 100.0, 99.99781, 99.62499
12068.33676, 60.01763161551651, 60.01521958645623, 60.01516725392557, 12.896335927653972, 12.965941820252652, 12.928311644991771, 0.9999989384915047, 0.9999987849433731, 0.9999995218343233, 3588.3939755171764, 3593.634779023503, 3593.1325236929065, 51.488295022277214, -3.0601248849077365, -1.920176235427789, 3585.33314271962, 3597.000718056507, 3589.523170227979, 281.6910877832998, 280.3921445399892, 281.17178424432024, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 795.7191, 1.381453, 1100.872, 764.574, 1.424799, 1088.822, 822.5552, 1.331682, 1094.949, 793.0475, 1.386614, 1099.737, 797.577, 6.895896, 5500.137, 821.8873, 1.333331, 1095.384, 99.90969, 98.98243, 99.58079, 99.97471, 100.0, 99.6154
12070.804960000001, 60.0160267078015, 60.01475087188285, 60.014310591885575, 12.881082171349073, 12.953500462693968, 12.932066782059831, 0.9999987665661313, 0.9999986925933895, 0.999998923331507, 3591.883200721686, 3594.225336621991, 3596.0507515683794, 52.174680125666555, -7.8273913933344375, -8.275105726482707, 3590.421080082741, 3594.589375641208, 3598.0957570944806, 281.6990215737492, 280.48972395571104, 281.238998910009, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 802.0278, 1.370923, 1099.71, 770.6635, 1.417247, 1092.29, 816.2851, 1.34512, 1097.607, 786.7559, 1.395991, 1098.464, 791.3205, 6.945023, 5495.959, 815.4457, 1.345966, 1097.224, 99.97225, 99.28565, 99.74933, 99.86637, 99.92512, 99.84565
12073.25776, 60.00912499032913, 60.01192075050033, 60.01315736947134, 12.893042662789561, 12.959959503718746, 12.93270368056715, 0.9999999588067088, 0.9999988179455003, 0.9999998975443475, 3586.114921075755, 3594.8766546410843, 3596.288599976844, 51.06272227105228, -6.551970314494497, -3.981381806097488, 3590.7029792299577, 3598.619858081439, 3591.882224707585, 281.69836632586976, 280.52155543443445, 281.23415103761226, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 795.6402, 1.383416, 1099.201, 764.2821, 1.424062, 1088.23, 822.6716, 1.331682, 1095.037, 793.1058, 1.386798, 1099.67, 797.5388, 6.895896, 5499.752, 821.8674, 1.332781, 1095.611, 100.0, 99.06101, 99.54743, 99.97471, 99.99412, 99.59964
12075.68668, 60.00497782407064, 60.010557677426895, 60.00858699923436, 12.86727314713815, 12.951998895499322, 12.925623377460997, 0.9999996262827655, 0.9999982954267717, 0.9999999614941314, 3584.0980903353066, 3593.1124163719523, 3590.2324020010556, 48.881706179817456, -3.9007876802196932, -3.3119266934183997, 3582.7202359130015, 3594.7922238796928, 3591.9125568171876, 281.6351588635406, 280.38119843868276, 281.1850559020715, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 795.5811, 1.38181, 1100.824, 764.321, 1.425536, 1088.391, 822.6522, 1.331314, 1095.212, 793.1446, 1.386614, 1099.86, 798.4544, 6.883112, 5499.993, 824.5712, 1.326555, 1093.392, 99.95599, 98.94325, 99.56329, 99.9799, 100.0, 99.4828
12078.056680000002, 60.00492397804107, 60.00613035711995, 60.00802411804419, 12.883793720055708, 12.970797295293865, 12.937120503754521, 0.999999313884054, 0.9999972544958428, 0.999999602407214, 3585.4382781636846, 3596.8653969479383, 3595.975940483636, 49.59372695025672, -7.197040716601919, -2.905664144617049, 3587.9273043992707, 3597.972465742724, 3595.0174564161484, 281.7064466788941, 280.4471319553873, 281.2316919725787, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 789.6863, 1.392518, 1099.863, 759.7296, 1.430325, 1086.923, 826.1464, 1.32432, 1093.386, 795.8826, 1.38312, 1099.882, 798.588, 6.8906, 5499.867, 822.106, 1.332598, 1095.89, 99.94844, 98.87306, 99.42192, 99.98789, 99.9966, 99.62499
12080.420440000002, 60.00262806014264, 60.00786213038774, 60.00609239392286, 12.881108863618191, 12.961834716956384, 12.928604854249658, 0.9999998483587648, 0.9999991767641561, 0.9999984695581522, 3585.4101285952975, 3595.8082745332213, 3591.791884842459, 48.70394995463971, -8.455082071578431, -5.357027892196129, 3588.580532259546, 3597.4796303121716, 3592.969060956357, 281.6455112536041, 280.51144073226493, 281.2804842894945, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 795.6796, 1.382881, 1100.892, 764.5934, 1.424615, 1090.03, 822.4969, 1.332051, 1095.626, 799.3391, 1.376318, 1100.274, 803.8335, 6.842752, 5500.014, 821.8276, 1.333514, 1095.657, 100.0, 98.98476, 99.5305, 100.0, 99.99771, 99.6038
12082.827920000002, 60.007446756693795, 60.00719572700056, 60.00667805128635, 12.911571736727035, 12.97478163158499, 12.975160854057783, 0.9999983310224638, 0.9999979169992873, 0.9999986650387989, 3598.621978154889, 3603.446159579759, 3610.242908841277, 52.15192058385696, -7.872219489060967, -5.193564837738904, 3600.0265115120865, 3604.1301071091643, 3605.937197870734, 281.672109326046, 280.3976501834718, 281.2519874629688, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 801.8306, 1.373243, 1100.79, 770.8386, 1.417984, 1093.124, 816.2075, 1.344752, 1097.433, 805.6307, 1.365286, 1100.025, 810.1091, 6.783581, 5495.805, 815.5054, 1.345233, 1097.174, 100.0, 99.34979, 99.81136, 100.0, 99.92536, 99.7747
12085.22652, 60.00674393523161, 60.00663384900651, 60.01009045678117, 12.885993238101666, 12.96371811603248, 12.93987381449176, 0.999999979857558, 0.9999993587283105, 0.9999999112634882, 3589.0495705449166, 3597.0854039683086, 3593.728307793704, 48.90724503161641, -5.480594510392166, -5.586307345964656, 3586.250684228999, 3596.0765454600573, 3594.6137605815616, 281.6707560681601, 280.4728267532778, 281.1502683943869, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 795.7191, 1.382881, 1101.365, 764.3794, 1.424983, 1089.174, 822.6134, 1.331314, 1095.672, 799.4556, 1.376501, 1100.536, 803.8335, 6.842021, 5500.121, 821.8077, 1.333147, 1095.502, 100.0, 99.08705, 99.56731, 100.0, 99.9928, 99.63031
12087.572080000002, 60.00818799696304, 60.01374498673654, 60.01047385838741, 12.86921661564097, 12.953987481987738, 12.900879756078067, 0.9999977894915966, 0.9999994722018881, 0.9999999991541125, 3579.609167543904, 3588.733221210092, 3586.650032931361, 49.326189477861135, -7.119018613284879, -2.7955287211952964, 3576.3038460876487, 3590.2952455865743, 3585.5015774467897, 281.78166605679763, 280.523088305665, 281.27977588709325, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 795.6796, 1.383951, 1099.949, 764.5934, 1.424983, 1089.744, 822.6716, 1.331682, 1095.483, 799.3391, 1.376134, 1100.104, 803.8144, 6.842021, 5499.903, 821.8873, 1.333514, 1095.708, 99.994, 99.01081, 99.58795, 100.0, 99.99684, 99.56544
12089.94548, 60.019486511791136, 60.018599542912185, 60.01821788462981, 12.886546729594112, 12.959342598006467, 12.93494676104799, 0.9999997300266519, 0.999997732988344, 0.9999995542080033, 3585.549999767187, 3592.959139109916, 3596.0939027572035, 50.997236672278405, -5.886362201322299, -4.2625327378391376, 3586.93971216822, 3592.9279648993697, 3596.728796105171, 281.83178192691474, 280.5502981361093, 281.2026979087388, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 789.3315, 1.392161, 1099.764, 758.1731, 1.43143, 1085.46, 828.7864, 1.316404, 1091.666, 793.999, 1.384224, 1100.559, 799.8087, 6.876903, 5500.276, 825.0881, 1.327471, 1094.133, 99.90527, 98.70004, 99.24095, 99.98264, 100.0, 99.4945
12092.36412, 60.0269553541456, 60.02692760632595, 60.028091530426416, 12.880978967662394, 12.963373547654601, 12.927011413173071, 0.9999998619346284, 0.9999992889161197, 0.9999999481683267, 3591.527253685666, 3596.003572069656, 3594.9438329905674, 53.79685069275081, -4.981123365768326, -2.766776774363734, 3586.6640487067007, 3597.5521133513903, 3592.157907752081, 281.7708195505944, 280.4912477316096, 281.1945375052348, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 795.5613, 1.383059, 1099.954, 764.3989, 1.424615, 1089.059, 822.4969, 1.331867, 1095.292, 794.6204, 1.385511, 1099.925, 797.6533, 6.894983, 5499.755, 821.8276, 1.332598, 1095.731, 100.0, 99.10818, 99.57058, 100.0, 99.9981, 99.61048
12094.85676, 60.026556769839786, 60.02976141762737, 60.027334138377505, 12.882395197978576, 12.955752933582634, 12.936661604135317, 0.9999996805324481, 0.9999987843539268, 0.9999987490275627, 3588.7105131412654, 3594.9020401898974, 3599.298495900409, 52.139011851952546, -9.718485213677354, -6.554975687078695, 3592.1357922294364, 3593.706311569346, 3602.6046319622005, 281.6023253749209, 280.3776684284144, 281.2273923688551, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 800.6872, 1.372886, 1100.526, 770.5273, 1.4178, 1092.156, 816.2463, 1.345304, 1097.588, 786.8141, 1.395991, 1098.502, 791.3777, 6.945023, 5496.127, 815.6048, 1.346515, 1097.301, 99.99036, 99.28552, 99.77932, 99.86338, 99.92521, 99.75319
12097.225320000001, 60.0317423355584, 60.03262793095555, 60.03411624617032, 12.878248827939933, 12.957345061114609, 12.923436385339047, 0.9999999739663127, 0.9999996387028343, 0.9999998230384619, 3584.3680134918245, 3593.6968393347624, 3592.3823424555926, 52.16089510040979, -6.315632762731639, -1.6446495018902851, 3587.8541793037007, 3598.3599239153355, 3594.880483710767, 281.6819833511956, 280.47834681506544, 281.1693852158841, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 795.8176, 1.381631, 1100.622, 764.535, 1.424431, 1089.43, 822.6328, 1.330946, 1095.047, 793.0863, 1.38643, 1099.728, 797.5388, 6.895531, 5499.697, 821.8276, 1.332964, 1095.379, 99.92783, 99.03773, 99.58881, 99.97385, 99.99406, 99.57855
12099.622080000001, 60.039742904795126, 60.03674424518297, 60.02995124289577, 12.855437709037144, 12.942804033653497, 12.898144951742696, 0.9999982761559546, 0.9999992287293896, 0.9999994910310495, 3580.870179056937, 3584.7783807375367, 3581.80633157048, 53.86521861748412, -3.084381904743168, -4.625527924440348, 3581.9016341976803, 3591.8821055117623, 3587.915054598855, 281.9193891984299, 280.61668310181403, 281.3104788413726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 795.6599, 1.383416, 1100.284, 764.6518, 1.424983, 1089.739, 822.6134, 1.331314, 1095.719, 793.1252, 1.386614, 1099.834, 797.5198, 6.895713, 5499.587, 821.8077, 1.333147, 1095.844, 100.0, 99.04988, 99.56284, 99.97345, 99.99603, 99.62082
12102.025720000001, 60.03879284346017, 60.038583120453694, 60.03740342046331, 12.898237902103766, 12.980424228285353, 12.939655462158514, 0.9999997804272069, 0.999998840449094, 0.9999997183544065, 3590.237648452316, 3600.553074165362, 3598.7104993698827, 47.60855575487585, -3.800217226117411, -6.151350471248406, 3588.9927215185035, 3597.9178567089234, 3592.7789915244502, 281.7504831807513, 280.53645435378553, 281.148803332484, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 789.3118, 1.392518, 1099.381, 758.1926, 1.432167, 1085.745, 828.8252, 1.316773, 1091.522, 799.4556, 1.376685, 1100.522, 803.1659, 6.852431, 5500.16, 826.0623, 1.323442, 1093.962, 99.95251, 98.70269, 99.2733, 100.0, 99.99993, 99.40649
12104.43064, 60.03125289085472, 60.034000880049575, 60.03172304664605, 12.887439017620993, 12.972334395140221, 12.934495867366987, 0.9999987931007431, 0.9999988821406356, 0.999999496735922, 3583.802701602996, 3597.9272152725994, 3597.6451261434677, 54.694301238197, -4.347516676331679, -3.770761290740097, 3588.3757947830923, 3591.8362745475524, 3595.299868131782, 281.77912882911517, 280.51578014783615, 281.30958693936253, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 795.7782, 1.38181, 1100.599, 764.6712, 1.425536, 1089.712, 822.5163, 1.331867, 1095.078, 796.9118, 1.379627, 1100.332, 803.0515, 6.849509, 5499.999, 821.8674, 1.333147, 1095.439, 99.95169, 98.95999, 99.55114, 100.0, 99.99857, 99.6059
12106.843480000001, 60.033920287415704, 60.03208306080346, 60.028781612598465, 12.915718791936316, 12.99542650998589, 12.965309006852952, 0.9999987546699463, 0.9999986117073448, 0.9999986975975466, 3595.590623528571, 3607.3781819785763, 3606.3813403098247, 55.67694890348412, -7.690270977076921, -6.885320693192398, 3597.230642746872, 3603.9980210069843, 3605.4760730193057, 281.83565579913807, 280.554918306139, 281.32238584436266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 799.0508, 1.376991, 1099.739, 769.3016, 1.418721, 1091.575, 816.7704, 1.344936, 1097.678, 805.689, 1.365286, 1100.02, 810.0519, 6.784494, 5495.911, 815.4656, 1.345783, 1097.743, 99.97489, 99.28906, 99.78747, 100.0, 99.92424, 99.76395
12109.351120000001, 60.02571301389579, 60.02694294803279, 60.0267944585993, 12.873676967002552, 12.965454767292934, 12.940521901453948, 0.9999995764092089, 0.9999989161452439, 0.9999986262146808, 3590.896662088583, 3596.9663524812067, 3590.841844720595, 55.01178330982134, -8.699006011553593, -4.2802639156977875, 3585.667178039716, 3593.9186469561078, 3596.6656318193327, 281.7233250987525, 280.54776042903677, 281.190723428694, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 795.8965, 1.383416, 1101.344, 764.321, 1.425168, 1089.551, 822.691, 1.331314, 1095.774, 799.3585, 1.376134, 1100.443, 803.7762, 6.842387, 5499.845, 821.8674, 1.333331, 1095.726, 100.0, 99.04048, 99.55927, 100.0, 99.99583, 99.61006
12111.924320000002, 60.02534799030916, 60.02400716508397, 60.02285313991, 12.865128205577822, 12.945141426560664, 12.914589047298634, 0.9999987656278077, 0.9999991850800812, 0.9999985586131801, 3582.415257736782, 3588.9145807384816, 3589.6090292994527, 54.31277534726701, -8.85478180668747, -1.525612240070302, 3576.5827843626544, 3586.944494812541, 3584.7643714705723, 281.7673865812019, 280.43612111319896, 281.17189008072, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 795.5613, 1.383059, 1100.295, 764.4183, 1.424615, 1089.564, 822.5746, 1.330946, 1095.618, 799.4167, 1.376501, 1100.487, 803.7762, 6.841839, 5499.787, 821.9072, 1.332598, 1095.322, 100.0, 98.99864, 99.54753, 100.0, 99.98873, 99.5632
12114.353040000002, 60.020101588215965, 60.02344476548884, 60.025111262413965, 12.881740924553348, 12.963872153071083, 12.916166490694447, 0.9999997096015124, 0.999998943166674, 0.9999994518991348, 3588.3092091676763, 3595.7828215479503, 3597.108505678024, 52.08851859444451, -7.698018234233132, -6.080250363284904, 3587.595476003484, 3596.411618415303, 3593.1336180370868, 281.74049489016085, 280.53787860770876, 281.23931793272334, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 789.4892, 1.392696, 1099.503, 758.1731, 1.431799, 1085.55, 828.8252, 1.316957, 1092.236, 794.0961, 1.384959, 1099.828, 799.351, 6.875625, 5500.336, 825.0087, 1.327104, 1094.903, 99.92326, 98.68499, 99.22878, 100.0, 100.0, 99.4605
12116.751520000002, 60.019885627450684, 60.02215220062905, 60.021503235216386, 12.872379065143896, 12.971222203808868, 12.934504589808109, 0.9999996077543394, 0.9999993500006097, 0.9999999920239253, 3588.546220945878, 3593.452695035556, 3595.1052475437064, 49.53059510730168, -7.680082136378701, -4.908935140093263, 3590.2399435209845, 3596.3298872724904, 3594.951742095942, 281.7191175055368, 280.4804118885162, 281.23022630480926, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 795.6796, 1.381631, 1101.044, 764.321, 1.424983, 1089.13, 822.5163, 1.333155, 1095.463, 794.4456, 1.385511, 1099.78, 797.9012, 6.895713, 5500.135, 821.8873, 1.333147, 1095.434, 99.92969, 98.99706, 99.5861, 99.99174, 99.99603, 99.61006
12119.122000000001, 60.01853331450525, 60.019182278263266, 60.01908446130263, 12.868161512902812, 12.949264034347408, 12.92520261180071, 0.9999977046701672, 0.9999968142830978, 0.9999994169533862, 3589.0478321671294, 3593.2125692272525, 3599.3606473397413, 52.06299709499126, -10.168367421960056, -7.019550970007003, 3592.3151830008146, 3595.2036440392703, 3601.3763853850205, 281.8448955547714, 280.5964641038301, 281.2484873285941, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 800.0366, 1.374493, 1099.61, 769.7102, 1.417616, 1092.308, 816.2269, 1.345856, 1098.418, 786.853, 1.395991, 1098.556, 791.3395, 6.945023, 5496.072, 815.6446, 1.346515, 1097.693, 100.0, 99.2993, 99.8154, 99.86731, 99.92821, 99.78887
12121.529040000001, 60.01868122223719, 60.01475551730315, 60.01215800185169, 12.872229420366146, 12.969966302848519, 12.929817423787183, 0.9999987030899692, 0.999999654228638, 0.9999994741301382, 3587.796969877345, 3597.6619965048885, 3593.9468299153764, 53.10956018059983, -4.406456071021921, -4.7942462116083675, 3586.990420262573, 3595.3124816514933, 3592.810065926882, 281.73287018285254, 280.4400896947935, 281.1885554651452, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 795.6796, 1.383773, 1099.479, 764.3016, 1.423878, 1088.391, 822.6716, 1.33113, 1095.492, 793.1058, 1.386614, 1099.723, 797.5579, 6.895896, 5499.806, 821.8475, 1.332598, 1095.899, 100.0, 99.10168, 99.55318, 99.97432, 99.99504, 99.5682
12123.89312, 60.02186776572144, 60.0176996823148, 60.01999757221086, 12.871365299746664, 12.946475316624507, 12.914134950486511, 0.9999994974333606, 0.9999986690336352, 0.9999998622878817, 3585.1789628639344, 3591.3987488939574, 3591.3042868796, 48.53107602327054, -4.09534187803547, -3.4359511691487796, 3581.6794031137993, 3589.840076973713, 3585.464273686294, 281.7337685134687, 280.4617519260044, 281.1601266317046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 795.6402, 1.383416, 1100.939, 764.3989, 1.425536, 1088.902, 822.7104, 1.331867, 1095.319, 793.1446, 1.386614, 1099.68, 797.5388, 6.896079, 5499.692, 821.9271, 1.333331, 1095.721, 100.0, 98.98968, 99.60511, 99.98309, 99.99299, 99.61582
12126.39168, 60.01918679156911, 60.01860566472349, 60.0164800343005, 12.907687166060574, 12.98078431048088, 12.937168888505836, 0.9999996956455219, 0.999997530624928, 0.9999988950877153, 3589.038909023021, 3599.289433792331, 3598.5193506457495, 49.85431137070529, -5.0106348426099885, -4.439629983489567, 3584.9311040130647, 3594.682855939315, 3591.022759464883, 281.76303913996844, 280.5095345258745, 281.093812120822, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 789.3315, 1.39341, 1098.931, 758.3482, 1.43143, 1085.989, 828.8058, 1.317325, 1091.692, 799.3391, 1.376869, 1099.994, 803.0705, 6.848413, 5500.106, 826.4202, 1.323442, 1094.297, 99.99573, 98.66619, 99.24332, 100.0, 100.0, 99.48019
12128.75012, 60.023322198129, 60.022932626779316, 60.022390504148724, 12.881457797155434, 12.968027091847365, 12.923532967427562, 0.9999998786948209, 0.9999978661749086, 0.9999999257352441, 3587.277970920879, 3594.5051151673833, 3594.658065636794, 48.225123579285196, -5.520282825193476, -2.8030403637801555, 3589.633802802576, 3595.560989249283, 3593.4896647927235, 281.82627020293893, 280.60791994634474, 281.23686104919807, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 795.6402, 1.382167, 1100.662, 764.3794, 1.425168, 1089.29, 822.4775, 1.332051, 1095.122, 796.0962, 1.382201, 1100.5, 801.4873, 6.856997, 5500.177, 821.8276, 1.332964, 1095.439, 100.0, 99.07146, 99.55515, 100.0, 100.0, 99.5943
12131.184120000002, 60.02720990641858, 60.0261467239905, 60.03208186198405, 12.904638865843781, 12.9962495109986, 12.954024290565405, 0.9999987806798751, 0.999996635705919, 0.9999987362715538, 3597.49930960642, 3600.5946205517744, 3606.9037917757887, 53.91352261631073, -11.440900425630161, -9.973609637057507, 3595.9372894832977, 3603.013090990227, 3604.9372271016973, 281.7781708392472, 280.49811584686427, 281.1664258508908, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 798.5383, 1.377705, 1100.495, 768.3872, 1.420194, 1091.562, 817.4498, 1.343279, 1097.998, 805.4171, 1.36547, 1099.932, 810.1854, 6.783946, 5496.022, 815.5054, 1.346698, 1098.007, 100.0, 99.23147, 99.76534, 99.99239, 99.92627, 99.82891
12133.61296, 60.02979305940925, 60.03318574855951, 60.02882359025162, 12.88487180290519, 12.96124997202071, 12.957985262384357, 0.999999845467567, 0.9999978905544206, 0.9999997582813109, 3589.8282529220673, 3595.775566742157, 3596.43070182261, 50.16685412616289, -1.3098506138474022, -3.6933940387389157, 3591.0405736217517, 3598.278108380291, 3594.132174653229, 281.7916485222707, 280.4176589037575, 281.09452200969645, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 794.9896, 1.382524, 1100.22, 764.3599, 1.424247, 1089.0, 822.6716, 1.331682, 1095.609, 799.3779, 1.376134, 1100.11, 803.5474, 6.842387, 5499.571, 821.8674, 1.332598, 1095.78, 100.0, 98.98777, 99.52842, 100.0, 100.0, 99.61498
12136.134440000002, 60.03222486599687, 60.03333408049907, 60.03360880293635, 12.866282532002352, 12.952558186108527, 12.91490039426494, 0.9999998068490156, 0.999997081621494, 0.9999999009451642, 3578.7509616139637, 3587.163427455716, 3585.768778843469, 50.49344814088158, -4.020872848650697, -4.037347222330027, 3578.4898164107162, 3587.134523356512, 3583.32138079492, 281.55262419372417, 280.33884966960784, 281.2605993435272, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 795.6205, 1.38413, 1099.012, 764.6129, 1.424431, 1089.032, 822.6716, 1.331867, 1095.096, 799.3973, 1.376134, 1100.322, 803.7762, 6.841474, 5499.68, 821.8276, 1.333514, 1095.967, 99.90878, 99.05928, 99.55275, 100.0, 99.99088, 99.58355
12138.56112, 60.03104845619488, 60.028789919268846, 60.0328340398127, 12.887024771175128, 12.991495397304208, 12.943832861104623, 0.9999995936509181, 0.9999986301286908, 0.9999996372420412, 3589.164704955759, 3594.604807132663, 3600.0954434907267, 51.26357044193037, -6.04935777084745, -6.071416492264007, 3585.849342413828, 3595.789902648129, 3594.362206235862, 281.59394218430646, 280.44179555001875, 281.15425559185877, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 789.2526, 1.393053, 1099.376, 758.2704, 1.432535, 1086.49, 828.8058, 1.316957, 1091.469, 793.1252, 1.38643, 1100.115, 797.9775, 6.892243, 5500.363, 826.8774, 1.323442, 1093.066, 99.98389, 98.68168, 99.23323, 99.97298, 99.99874, 99.36827
12140.96448, 60.03087757615914, 60.03068337597454, 60.029931707629615, 12.88737360090325, 12.962900390782254, 12.929615229436344, 0.9999999610534572, 0.9999995992603425, 0.9999994894914719, 3587.378683872497, 3598.425498369666, 3595.6613138030643, 54.301468242091005, -5.202274980152879, -3.875644083827524, 3586.7510030797457, 3594.458996545938, 3596.1016235555257, 281.706707930299, 280.5727540001481, 281.2301459997744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 795.5811, 1.383416, 1099.604, 764.6129, 1.424983, 1089.803, 822.4969, 1.331498, 1095.868, 799.3585, 1.376869, 1100.327, 799.2365, 6.885304, 5499.89, 821.8475, 1.332598, 1095.725, 99.96262, 99.00995, 99.62294, 100.0, 100.0, 99.60997
12143.4138, 60.02693600464261, 60.025744046195875, 60.02587529392335, 12.889088560786256, 12.957134153551461, 12.961352855587156, 0.9999998761344712, 0.9999971152217959, 0.999999370047459, 3588.3587120165585, 3596.1083741514976, 3598.5131566824257, 54.95523421654701, -8.793032031067924, -2.100400431402022, 3592.9174446536017, 3594.325825058377, 3600.3909434968996, 281.77467510873777, 280.4853423542169, 281.18904666343843, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 798.5974, 1.377883, 1099.193, 768.7569, 1.419089, 1091.434, 817.2557, 1.343463, 1097.656, 805.6113, 1.365286, 1099.991, 791.3777, 6.945023, 5496.181, 815.4656, 1.347248, 1098.961, 99.92519, 99.31147, 99.78551, 100.0, 99.92916, 99.80463
12145.794280000002, 60.02203109646017, 60.02094751708293, 60.02222408198427, 12.893395793675094, 12.979129053434344, 12.917426454369494, 0.9999998044201334, 0.9999990918346299, 0.9999995900979096, 3586.480953193266, 3599.393817891177, 3595.875927579217, 48.11887599068132, -0.9106454723455057, -5.07303484728277, 3586.9439185034557, 3598.789285179171, 3594.1353573572337, 281.56592512428995, 280.3571382913945, 281.151571623473, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 795.5022, 1.381988, 1100.814, 764.3016, 1.424799, 1089.067, 822.594, 1.331682, 1095.488, 799.3973, 1.376501, 1100.323, 797.5388, 6.895713, 5499.583, 821.8077, 1.333147, 1095.507, 99.97693, 99.00688, 99.5382, 100.0, 99.99101, 99.61465
12148.16976, 60.0211569273033, 60.02170721050946, 60.02324366995143, 12.88709034142611, 12.961352178724256, 12.92899651712284, 0.9999989989975152, 0.9999983181317788, 0.9999998477308834, 3583.3210645476747, 3593.0503218676968, 3591.632122656977, 50.4765190055557, -4.923946257883927, -9.140446789913085, 3582.64723588617, 3586.129430652177, 3591.399128678893, 281.73521240678605, 280.4908013390974, 281.1481073185555, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 800.0, 795.6008, 1.382702, 1101.055, 764.321, 1.425168, 1089.153, 822.6134, 1.331867, 1095.11, 799.3779, 1.376501, 1100.386, 797.5198, 6.895713, 5499.752, 821.8276, 1.332781, 1095.389, 100.0, 99.01254, 99.60912, 100.0, 99.99409, 99.64608
