TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
12164.635960000001, 60.03033095459614, 60.032694878916445, 60.03153462141831, 12.890790513449913, 12.971878964054326, 12.939252595607206, 0.9999995263238926, 0.999997175652911, 0.9999995714969668, 3589.2821111286057, 3597.466342541598, 3594.9616010690934, 45.955083236577366, -6.026178745436852, 0.4739400420958191, 3590.1150286830534, 3598.1839019694703, 3596.843742237025, 281.72480076847046, 280.39283533891177, 281.10999180349364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.6008, 1.383773, 1099.677, 764.321, 1.425168, 1089.699, 822.5358, 1.331314, 1095.457, 793.0669, 1.387165, 1099.626, 809.1935, 1.359038, 1099.384, 822.2253, 6.660111, 5476.286, 100.0, 99.03077, 99.58556, 100.0, 99.97348, 99.55589
12167.124880000001, 60.03391583227264, 60.035256133246286, 60.033161432347484, 12.902216325142783, 12.948867024957032, 12.943870035289086, 0.9999995519573036, 0.9999980047183619, 0.9999996556700218, 3591.5377115934252, 3598.830101513643, 3600.8448261769386, 52.2955310376924, -8.862101050703131, -5.565542411762749, 3587.410034284919, 3596.6592133314857, 3600.143914378551, 281.79457619292305, 280.654703475587, 281.34967125035683, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.7388, 1.383059, 1100.599, 758.2509, 1.431799, 1085.611, 822.4775, 1.332051, 1095.641, 799.3391, 1.376318, 1100.46, 808.2779, 1.361047, 1100.179, 819.7997, 6.685565, 5482.853, 100.0, 98.66055, 99.58079, 100.0, 99.98741, 99.68683
12169.58544, 60.03148600048806, 60.02721063545785, 60.033286852528484, 12.882376966811977, 12.973729678457468, 12.933961026626088, 0.9999991848285591, 0.9999989297843068, 0.9999986392890695, 3585.5674982872415, 3600.913746439444, 3594.558612887747, 52.38173143341339, -7.045807004847802, -6.9166475995500605, 3588.6067140525493, 3600.1716954047542, 3595.9490846722924, 281.7096372707819, 280.51840589436046, 281.25775804628, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 801.1209, 1.37485, 1100.867, 754.2625, 1.435114, 1083.015, 818.4398, 1.340518, 1096.999, 800.9314, 1.375214, 1100.163, 808.2779, 1.359586, 1099.745, 822.4837, 6.655533, 5474.626, 100.0, 98.45452, 99.7332, 100.0, 99.98963, 99.54038
12172.018360000002, 60.02685015989248, 60.030582467925726, 60.02831877875313, 12.887805504662753, 12.962198031454834, 12.951320727877476, 0.9999989578200152, 0.9999964409390419, 0.9999997300687314, 3587.444020567304, 3597.6445489824073, 3597.5251679214243, 45.27406534903071, -8.085952964732428, -2.1032891007482704, 3588.1819965390487, 3597.3833672158207, 3595.099706635832, 281.7301335121548, 280.58252338518736, 281.10542202730966, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.7191, 1.382345, 1099.489, 758.3093, 1.43143, 1086.064, 822.5358, 1.332419, 1095.457, 799.3391, 1.376318, 1100.386, 802.7653, 1.370178, 1100.046, 815.903, 6.72695, 5488.438, 99.95215, 98.68414, 99.58556, 100.0, 100.0, 99.78837
12174.419440000001, 60.03168979321753, 60.030871322873764, 60.02630256682506, 12.876586044694102, 12.944153213506366, 12.928464262627752, 0.9999987195078947, 0.9999984753732462, 0.9999991007940914, 3582.0571759629574, 3593.5945751356594, 3588.9668994412436, 48.42156248427341, -5.693621123150933, -1.8262818912860155, 3584.1072011983556, 3592.3225310377684, 3591.235794558608, 281.68885022523887, 280.2819160056264, 281.1402078206831, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 789.4892, 1.392161, 1098.968, 764.5156, 1.424799, 1089.224, 828.7864, 1.316957, 1091.862, 793.1058, 1.38643, 1099.723, 796.5469, 1.38077, 1099.958, 809.6007, 6.78976, 5496.347, 99.9671, 99.10401, 99.23409, 100.0, 99.99476, 99.93218
12176.81112, 60.02886072405394, 60.024802878897546, 60.020209258788164, 12.889649831125974, 12.97533413919833, 12.942669161469292, 0.9999999121536478, 0.9999969762875336, 0.9999995665235158, 3588.2402773255412, 3601.778921077609, 3599.7160833557027, 50.14055295127699, -10.677270771248459, -0.6588519743070265, 3592.8943809500847, 3598.683046491157, 3599.8173552066423, 281.6613711479115, 280.56410110859764, 281.2139475921393, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.5811, 1.381988, 1100.987, 758.1536, 1.43143, 1085.67, 822.4969, 1.331867, 1095.065, 799.3779, 1.376685, 1100.938, 802.8035, 1.370726, 1100.032, 815.9229, 6.72695, 5488.438, 100.0, 98.67923, 99.54994, 100.0, 100.0, 99.78934
12179.21988, 60.01861365061044, 60.01781731563462, 60.020162578272995, 12.90322856744872, 12.983407573259173, 12.977134028278728, 0.9999999914160689, 0.9999937900380594, 0.9999999837317544, 3584.553232311697, 3599.1190001164296, 3595.4059238550926, 49.39851379401978, -6.156489001436739, -5.720553554022899, 3586.7235537852603, 3605.009600403084, 3596.031281433521, 281.6965825885147, 280.55046339297604, 281.1862451008548, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.6599, 1.383059, 1100.447, 764.2432, 1.424615, 1088.959, 822.4969, 1.331314, 1095.578, 799.3779, 1.376685, 1100.609, 796.5469, 1.381501, 1100.173, 816.738, 6.71285, 5484.793, 100.0, 99.07765, 99.59665, 100.0, 100.0, 99.7479
12181.707400000001, 60.01560678577011, 60.01815928006647, 60.01382292424926, 12.892666503332878, 12.966332441511653, 12.94009359681999, 0.9999994083812171, 0.9999966968171553, 0.9999995323363535, 3589.5763179465575, 3603.0724193409133, 3597.5163239940107, 50.677841035173515, -4.41921181411508, -3.9198497261866123, 3590.3111919231865, 3605.033102812745, 3596.095963388966, 281.7750712251713, 280.5896506272931, 281.0690191860352, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 801.8701, 1.37253, 1101.047, 769.7102, 1.417616, 1090.727, 818.731, 1.339414, 1097.049, 801.98, 1.371721, 1100.211, 795.0591, 1.383327, 1100.334, 817.3743, 6.720174, 5488.033, 100.0, 99.25058, 99.73097, 100.0, 100.0, 99.78101
12184.142440000001, 60.01473295143445, 60.00941665389641, 60.01292929118451, 12.894289094187512, 12.971614341798125, 12.922597595085419, 0.9999989531562787, 0.9999975836076798, 0.9999995280556427, 3590.4914495910853, 3599.7586390957704, 3595.5057253321093, 49.01308097109154, -9.266366946178096, -2.7082941435752446, 3588.0733861763656, 3598.730214398033, 3594.7418175136468, 281.63423577414386, 280.49987862069264, 281.10228227321926, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.7388, 1.383237, 1100.252, 769.4184, 1.418168, 1092.366, 822.5552, 1.331314, 1095.792, 799.2808, 1.376318, 1100.284, 790.3286, 1.39118, 1099.471, 822.1259, 6.659745, 5475.708, 99.98738, 99.2411, 99.54016, 100.0, 99.92555, 99.55694
12186.479200000002, 60.02048231842552, 60.0191999450844, 60.01509452073614, 12.867633794469167, 12.955398202786968, 12.908712342409027, 0.9999999730855934, 0.9999992654027868, 0.9999996533965699, 3581.113334133741, 3589.4675220303834, 3587.389104456518, 47.09564637565791, -6.018618123220676, -3.3278651878619883, 3581.7269276709385, 3592.665250914124, 3585.0365559737147, 281.6673798401586, 280.58386274736665, 281.1386809728394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 789.1541, 1.391804, 1099.166, 777.0449, 1.409695, 1095.589, 828.7864, 1.317877, 1091.638, 793.0863, 1.386982, 1100.009, 783.538, 1.400311, 1097.804, 828.5276, 6.586863, 5457.552, 99.92281, 99.52439, 99.23844, 99.94965, 99.79899, 99.22888
12188.870840000001, 60.01849198945863, 60.021141219661416, 60.01934433313232, 12.87346233171526, 12.957269724749285, 12.92582063677572, 0.9999994312554009, 0.9999994907006917, 0.9999994802468503, 3589.7883476764273, 3596.86682010399, 3591.4705883606885, 52.514820503905185, -7.115658048859586, -3.06669838489438, 3590.7410446912413, 3601.5152626891345, 3596.2672566542383, 281.8485566357558, 280.7044810584311, 281.2494916275516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.5022, 1.381274, 1098.797, 770.8192, 1.417616, 1092.797, 822.5163, 1.332235, 1095.752, 799.3585, 1.376318, 1100.269, 790.2714, 1.391363, 1099.482, 822.1855, 6.659928, 5475.538, 100.0, 99.31883, 99.56492, 100.0, 99.9442, 99.55384
12191.305, 60.01758912742551, 60.01723322439616, 60.01928598347328, 12.91866444720632, 12.97356872054619, 12.959745085810612, 0.9999977066400811, 0.9999970525308436, 0.9999991868469031, 3589.15776113999, 3599.6128136971674, 3600.373016049237, 55.165864719953674, -5.532674207006266, -7.931536245278494, 3598.417622238594, 3597.7913850988143, 3602.637380751422, 281.6540510175785, 280.50212798356876, 281.16261260136775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.6008, 1.384308, 1099.849, 777.0644, 1.410616, 1095.191, 822.4581, 1.331498, 1095.234, 799.3973, 1.376685, 1100.094, 784.1484, 1.399216, 1097.437, 822.0861, 6.665605, 5478.284, 99.98491, 99.65291, 99.55602, 100.0, 99.77024, 99.58295
12193.8556, 60.01950258663574, 60.02039875190008, 60.022621276488515, 12.889023282503233, 12.973597091838116, 12.928789953270858, 0.9999996177080186, 0.9999983950128463, 0.9999982439499002, 3591.279901875262, 3598.539823059075, 3597.1502326636314, 50.575769107935, -6.910294031781518, -4.404712699684069, 3589.576917318142, 3599.694217320696, 3596.7216484468436, 281.70036488236184, 280.4288708443394, 281.1594289795193, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 801.9489, 1.373065, 1100.16, 782.5508, 1.402511, 1097.24, 817.8187, 1.340518, 1097.51, 802.5432, 1.372272, 1100.475, 781.9357, 1.401772, 1096.205, 821.3306, 6.661026, 5475.545, 100.0, 99.72756, 99.7722, 100.0, 99.81827, 99.55396
12196.22644, 60.02588887899862, 60.02679500205618, 60.024313981303926, 12.883157522197687, 12.972511297586035, 12.93497276328076, 0.9999995323679552, 0.9999962224525949, 0.9999996841007577, 3591.1664073898, 3601.9890633193704, 3598.7742668296482, 46.556419092596116, -8.706289026526292, -5.966625081126722, 3589.7992419747793, 3603.244526108957, 3595.6979369851724, 281.6844921260403, 280.41908634997225, 281.0590807965692, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.6205, 1.382524, 1099.977, 777.1422, 1.410063, 1095.361, 822.5746, 1.331867, 1095.225, 799.3973, 1.376134, 1100.105, 784.0721, 1.400129, 1098.168, 815.903, 6.72695, 5488.491, 100.0, 99.5769, 99.56449, 100.0, 99.83209, 99.78934
12198.688, 60.029481934432624, 60.029659658453916, 60.025928165424375, 12.860015393739411, 12.942386632953433, 12.896105645913133, 0.9999994440867178, 0.999997896479094, 0.9999993035425722, 3585.273024926935, 3590.5173961905994, 3589.726720560684, 45.572806895714734, -8.77997416711014, -4.168964935106942, 3586.326960870541, 3593.766987842922, 3595.8290353180723, 281.76764791571935, 280.52086834364906, 281.0709691721648, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 789.2723, 1.392161, 1099.313, 770.6052, 1.417431, 1092.424, 828.8058, 1.317141, 1091.633, 793.0863, 1.386614, 1099.786, 790.2904, 1.390632, 1099.862, 809.5609, 6.789211, 5496.236, 99.93619, 99.29696, 99.25832, 99.97963, 99.92527, 99.93333
12201.037600000001, 60.03195665678378, 60.03313749946777, 60.03355178063274, 12.885882415528858, 12.978884504427805, 12.936759249413416, 0.9999987476176898, 0.9999930496399121, 0.9999997321512327, 3588.2191958507956, 3597.1986026533677, 3598.948886312576, 45.87077512866938, -10.981387476038776, -4.270837251263174, 3592.1754855145027, 3601.0432319641486, 3595.858664042575, 281.53507727004114, 280.3909724444099, 281.2172158016403, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.7782, 1.383059, 1099.532, 776.9866, 1.410248, 1094.416, 822.4969, 1.331867, 1095.583, 799.3973, 1.376501, 1100.323, 783.9958, 1.399398, 1097.258, 815.903, 6.726583, 5488.492, 99.95602, 99.64694, 99.59708, 100.0, 99.82227, 99.78729
12203.457840000001, 60.030699247675756, 60.03532886797621, 60.03430777093323, 12.896008888744674, 12.992675574236475, 12.961752560667838, 0.999998587614221, 0.9999974618624072, 0.9999991854660121, 3596.6568123541883, 3601.4257615711576, 3590.2699832258095, 47.61643643992488, -7.1565639438796325, -2.5608262442451633, 3585.2758671848146, 3598.197636784914, 3594.5837742464755, 281.5988527216014, 280.28007156442476, 281.0237783819299, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.6993, 1.382345, 1101.317, 770.683, 1.417431, 1092.474, 822.5163, 1.331867, 1095.128, 793.1252, 1.386246, 1100.169, 790.3668, 1.390998, 1099.357, 815.903, 6.7264, 5488.036, 100.0, 99.33806, 99.55569, 99.94925, 99.87349, 99.78939
12205.854000000001, 60.03164532090708, 60.03338941093135, 60.03764128296049, 12.887879920325815, 12.965974561022731, 12.940273025735488, 0.9999999119639924, 0.9999988783902763, 0.999999593632981, 3587.8976203400643, 3601.6351680012385, 3598.6824888585993, 47.62224120603332, -6.396799413764484, -4.099254966542048, 3587.321958573084, 3601.988435847852, 3596.800154501613, 281.46171265151594, 280.3148131003996, 281.1303631452023, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 801.9489, 1.3736, 1100.407, 764.4767, 1.425536, 1089.0, 816.2463, 1.344383, 1097.837, 788.1735, 1.393233, 1099.149, 794.0482, 1.384788, 1099.264, 818.8852, 6.696186, 5483.364, 100.0, 99.0833, 99.80195, 99.91299, 100.0, 99.69613
12208.22644, 60.038931346778604, 60.033483599556135, 60.03419562591748, 12.885725074112006, 12.97565174150695, 12.92502622915296, 0.9999996938562277, 0.999997651895269, 0.9999995891305038, 3585.7015464190135, 3603.6068225650997, 3592.357076682868, 47.8567074801291, -5.411239170373278, -0.9918097309243876, 3593.183364292884, 3600.283986463615, 3597.408844986303, 281.71771476161865, 280.55836398279126, 281.1950552485605, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.5416, 1.382524, 1100.29, 770.7219, 1.4178, 1092.694, 822.4969, 1.331682, 1095.122, 793.1252, 1.386798, 1100.004, 790.3286, 1.392093, 1099.258, 822.2253, 6.659012, 5475.484, 100.0, 99.25672, 99.58079, 99.96853, 100.0, 99.5497
12210.677160000001, 60.032392551089615, 60.03055177701465, 60.03204302530588, 12.846132986687042, 12.947714493837521, 12.918917489315623, 0.9999999836736827, 0.9999979176855676, 0.9999990975031158, 3580.0781217566637, 3590.379696905879, 3586.448336156124, 46.07292014846257, -6.461341072789878, -5.312982304198044, 3583.5032770546923, 3587.796369837086, 3586.0316721752674, 281.5349146108718, 280.36147402341317, 281.01088120733357, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 790.3172, 1.391626, 1098.295, 776.7726, 1.410248, 1095.111, 828.7281, 1.317693, 1091.978, 799.3585, 1.376501, 1100.386, 784.1102, 1.400311, 1098.105, 828.4879, 6.587962, 5457.612, 99.84359, 99.60849, 99.27625, 99.99794, 99.78077, 99.22996
12213.0506, 60.0333139544034, 60.028923230213024, 60.033696306729965, 12.88352486403066, 12.982898178878402, 12.93738499362249, 0.9999996573342661, 0.9999985157720646, 0.9999991631861941, 3588.599167041952, 3603.307480811083, 3596.6029729811385, 51.49756019663971, -7.439519555378865, -3.7195470568360633, 3588.965326522345, 3596.6796810824517, 3596.609565423218, 281.75749549440667, 280.45511741128104, 281.1414066859933, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.7191, 1.383416, 1099.536, 770.7219, 1.418536, 1092.801, 822.4775, 1.331314, 1095.132, 793.1252, 1.386798, 1099.95, 790.3668, 1.390998, 1097.843, 822.2054, 6.659562, 5475.598, 99.95646, 99.40841, 99.57633, 99.96235, 99.80251, 99.55701
12215.542720000001, 60.02544485887209, 60.027033526784045, 60.02867277479739, 12.921102984497933, 13.010786829087813, 12.973879367092138, 0.9999997759119379, 0.9999994880643136, 0.9999983213444079, 3597.896617034222, 3604.444928962079, 3607.997001800989, 51.891700652955365, -11.342964085380913, -6.647518331110632, 3596.3964859713815, 3603.5327968983183, 3601.3525245637725, 281.55990736992356, 280.4264207610638, 281.17599467327733, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.6796, 1.382345, 1101.37, 776.9282, 1.410063, 1095.607, 822.4775, 1.331498, 1095.461, 799.4167, 1.376685, 1100.502, 784.0911, 1.399033, 1097.652, 822.1656, 6.659745, 5475.654, 100.0, 99.61918, 99.56623, 100.0, 99.78511, 99.56225
12217.943800000001, 60.0251099691239, 60.02636928082326, 60.026315904031826, 12.881274173990136, 12.971680974956673, 12.938350721218466, 0.9999994028873429, 0.9999975620953125, 0.9999985667263376, 3589.404959223516, 3600.878189422349, 3595.278904053117, 48.150787642995965, -6.78564887877053, -4.43290395775216, 3593.8612407897936, 3603.428536690156, 3596.656575904449, 281.62007188866244, 280.524158166748, 281.04664009242634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 801.9292, 1.372172, 1100.78, 783.5236, 1.401038, 1097.722, 816.188, 1.344199, 1097.869, 805.4948, 1.36694, 1100.213, 779.7993, 1.406703, 1096.299, 818.3484, 6.701862, 5484.161, 100.0, 99.75083, 99.80484, 100.0, 99.66214, 99.71168
12220.314320000001, 60.026897224111686, 60.02186895428582, 60.02195167016339, 12.89597822788008, 12.986061787093709, 12.943236073691962, 0.9999977901298925, 0.9999960566921617, 0.9999998544816469, 3591.0657901973295, 3601.6919680629126, 3598.3142723012775, 49.88051073095653, -14.903847866988599, -5.039280016632986, 3592.821911658328, 3601.783095439368, 3596.3865947283302, 281.5678866058502, 280.4366616299678, 281.0474044736283, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.7585, 1.383059, 1100.207, 777.1227, 1.409327, 1094.309, 822.5358, 1.331314, 1095.859, 799.3197, 1.376318, 1100.269, 783.9958, 1.400494, 1097.519, 816.1217, 6.725485, 5488.438, 100.0, 99.48125, 99.54147, 100.0, 99.82354, 99.78839
12222.77496, 60.01547988341261, 60.01646840335809, 60.014856828851485, 12.862948986793272, 12.955823616341702, 12.918928942942847, 0.9999994877381037, 0.9999983720416381, 0.9999994108252559, 3580.326911303608, 3591.1703069534165, 3588.999375436687, 47.00669852343958, -11.788435738595581, -0.8155725348528904, 3581.6509360178147, 3596.521612032044, 3589.830336898693, 281.66979183112943, 280.5191443687917, 281.08902511739353, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 791.9536, 1.389662, 1099.273, 771.6168, 1.415589, 1092.584, 828.3399, 1.318061, 1092.111, 793.0087, 1.386246, 1099.451, 790.3286, 1.390998, 1099.471, 809.1633, 6.79214, 5496.292, 99.93969, 99.32441, 99.28842, 99.99407, 99.94449, 99.93119
12225.140480000002, 60.01228762999484, 60.01707477588289, 60.01890914781788, 12.903695550207548, 12.984661662039384, 12.957690078734801, 0.9999998268199071, 0.9999965367034881, 0.9999998175495441, 3589.162255670507, 3599.005725755102, 3596.142242828746, 47.64727768631104, -14.210628802078872, -4.142016177670712, 3589.2039443832805, 3602.544936659553, 3595.9561818660636, 281.7079463162975, 280.5305973260831, 281.0914245644988, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.8373, 1.383416, 1100.957, 777.2006, 1.409879, 1095.651, 822.5552, 1.332235, 1095.123, 799.3585, 1.376318, 1100.158, 784.0911, 1.400311, 1097.344, 815.903, 6.72695, 5488.664, 99.9249, 99.60326, 99.61196, 100.0, 99.79464, 99.78934
12227.60712, 60.01343463985478, 60.01787735233462, 60.020199809376265, 12.903787988565504, 12.993027265961812, 12.950647982956246, 0.9999993793149421, 0.9999950787457706, 0.999998394747169, 3593.5150703771255, 3606.778124962639, 3596.369930054238, 46.80691632593721, -10.625485187482298, -4.470046526309488, 3597.370524137485, 3609.6996420133573, 3600.9611109341545, 281.61150989909567, 280.5168964172526, 281.10684886902254, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.5613, 1.382167, 1099.672, 770.7997, 1.417247, 1093.137, 822.4969, 1.331682, 1095.136, 799.3973, 1.376685, 1100.094, 790.5002, 1.390267, 1098.954, 815.8832, 6.726767, 5488.55, 100.0, 99.37467, 99.58122, 100.0, 99.89232, 99.78936
12229.948680000001, 60.017457109912186, 60.01768316638337, 60.021509903150886, 12.89366075575699, 12.968105687946043, 12.963877045363649, 0.9999989903501686, 0.9999978200519467, 0.9999966925137227, 3584.30814349004, 3586.5969822932725, 3593.82385167221, 48.84001115043793, -7.694255288445902, -4.240923179223955, 3590.237815746877, 3600.9946203433487, 3595.5315154469613, 281.7921524392438, 280.7124664807728, 281.2890905426058, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 802.0672, 1.373065, 1100.655, 764.4183, 1.425168, 1089.443, 816.188, 1.345672, 1097.718, 805.6501, 1.365653, 1100.19, 796.6042, 1.379127, 1101.916, 821.5493, 6.673479, 5479.371, 100.0, 98.9995, 99.8471, 100.0, 100.0, 99.62353
12232.350040000001, 60.02724621860691, 60.02472126063527, 60.0227649235374, 12.881071660141291, 12.963626148116678, 12.915270670957577, 0.999999332323224, 0.9999969331047219, 0.9999990671779561, 3587.7201593141517, 3601.6970064733205, 3602.9132220532183, 47.930503618743614, -7.6022634826199464, -1.3820481237655713, 3589.426634789958, 3598.5972621012306, 3598.293233662144, 281.87845322297426, 280.66732786186407, 281.3431157019487, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.7388, 1.383416, 1099.977, 770.7413, 1.4178, 1092.863, 822.4775, 1.331867, 1095.171, 799.3585, 1.376685, 1100.163, 790.2904, 1.39118, 1099.587, 820.8137, 6.668534, 5476.106, 100.0, 99.32908, 99.5596, 100.0, 99.98923, 99.56416
12234.729800000001, 60.02581085665868, 60.02263195220903, 60.02479390262488, 12.849559226331772, 12.937371141890798, 12.911285039403802, 0.9999998326488669, 0.9999988008801522, 0.9999996463541949, 3582.9626442991726, 3589.757943411024, 3585.9526727022608, 47.53689571032896, -7.783483615137584, -5.466401644801408, 3581.7104636902973, 3592.5246860347775, 3588.379126463225, 281.9058976293302, 280.5714131828338, 281.2851097317631, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 793.3336, 1.386093, 1100.616, 773.4457, 1.413195, 1094.624, 826.8452, 1.321558, 1092.761, 793.7271, 1.386798, 1099.685, 783.8813, 1.400677, 1098.309, 828.5078, 6.587595, 5458.012, 100.0, 99.44533, 99.34056, 99.98489, 99.84483, 99.22895
12237.217960000002, 60.02296173739835, 60.021618608463974, 60.01532001500746, 12.883679074821488, 12.958004926680767, 12.93990000978748, 0.9999982428429277, 0.9999970529070361, 0.9999991573777112, 3589.7092598254835, 3599.2649903982283, 3595.3422323655504, 54.342191277394704, -6.994740715113721, -5.393639180764467, 3586.923416829841, 3598.3279919293436, 3598.7517558020995, 281.78650316441895, 280.6598913722989, 281.2290758360321, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.3248, 1.382702, 1099.464, 770.644, 1.416879, 1091.928, 822.5163, 1.331682, 1095.399, 799.3391, 1.376685, 1100.391, 790.3095, 1.390998, 1098.712, 822.1656, 6.659745, 5475.481, 99.94985, 99.35236, 99.60718, 100.0, 99.88149, 99.55699
12239.637760000001, 60.0213442651617, 60.02137551281708, 60.02082495003933, 12.884463276770017, 12.961938746927544, 12.939013369303087, 0.9999989415417441, 0.9999987997980961, 0.999999230661411, 3594.3894261259597, 3605.4131677692512, 3594.3149041636907, 49.43127937361305, -8.049218198079359, -6.954798745174003, 3594.495388236987, 3609.04601552439, 3602.4579146826172, 281.95678329314177, 280.74956169331983, 281.2356266672293, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.6993, 1.382345, 1100.249, 777.259, 1.408774, 1096.296, 822.4775, 1.332235, 1095.079, 793.1058, 1.386614, 1099.723, 784.053, 1.399946, 1097.085, 822.2451, 6.659012, 5475.598, 100.0, 99.66187, 99.55124, 99.97518, 99.79238, 99.56322
12242.03872, 60.021775180804006, 60.023973098756215, 60.02106879514539, 12.887294078841212, 12.952683382305802, 12.958650162101957, 0.9999980915623308, 0.9999950697916188, 0.9999977892930149, 3591.983544345886, 3588.246318445982, 3589.3929952059048, 47.17491978635849, -6.220201335927868, -8.724145825861797, 3586.621024124171, 3598.633364393483, 3594.3458063608505, 282.00551194018965, 280.78488149189155, 281.36919839911786, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 801.9292, 1.373243, 1099.837, 783.582, 1.40159, 1098.144, 816.1686, 1.345672, 1097.887, 786.7559, 1.395991, 1098.625, 777.8537, 1.408712, 1094.72, 815.9428, 6.723288, 5487.238, 100.0, 99.80464, 99.84623, 99.84615, 99.51862, 99.77901
12244.584640000001, 60.02622756695284, 60.01606513636912, 60.02433337854296, 12.883840934529289, 12.973254159865245, 12.942716778561186, 0.9999995170633157, 0.99999715262478, 0.9999989769855231, 3588.955316201846, 3598.9764899602214, 3597.6266442839274, 45.63374279020911, -10.722848984841676, -3.9895446539726436, 3594.4045574133274, 3601.7390102338354, 3598.831569963868, 281.92702955077146, 280.60645370963704, 281.2104658951364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.8571, 1.383951, 1101.407, 777.0449, 1.409695, 1095.729, 822.5358, 1.332051, 1095.288, 793.0669, 1.386614, 1099.733, 784.1484, 1.400677, 1097.336, 816.8574, 6.717062, 5488.208, 100.0, 99.58863, 99.59252, 100.0, 99.84205, 99.77173
12247.05284, 60.030701104573886, 60.032126468221996, 60.02762469970537, 12.864191097259408, 12.945566059200848, 12.92312496296504, 0.9999996655547488, 0.9999942553840991, 0.9999998628643747, 3583.0114274608413, 3594.680801691947, 3593.8952391496214, 45.10224902432947, -10.801531044253124, -3.6660189363035443, 3585.2268681250957, 3591.6632646713833, 3591.5807347822943, 281.80912752855625, 280.76786467882596, 281.3021300895627, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 792.7224, 1.387699, 1099.953, 772.5313, 1.415037, 1092.715, 827.311, 1.319718, 1091.777, 799.3003, 1.376685, 1100.327, 790.3668, 1.391911, 1099.73, 809.0838, 6.793788, 5496.576, 100.0, 99.42369, 99.3392, 100.0, 100.0, 99.9435
12249.47924, 60.02499962594908, 60.030108668972204, 60.02891734763653, 12.888328607794424, 12.982472438722397, 12.947785017638857, 0.9999988731966204, 0.999999301727477, 0.9999998906745535, 3594.1567252287878, 3603.2977776512685, 3599.1700069363546, 43.4523771703507, -7.580412198753152, -7.094856090878238, 3591.5948794104543, 3601.7272274392403, 3598.0416934056334, 281.8645689444661, 280.6471877215605, 281.3445244574764, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.7585, 1.382524, 1100.254, 777.0449, 1.408774, 1095.365, 822.5552, 1.331314, 1095.128, 793.0863, 1.386614, 1099.897, 784.0721, 1.400494, 1098.261, 815.8832, 6.726583, 5488.492, 100.0, 99.57721, 99.60751, 99.98927, 99.80447, 99.78621
12251.90048, 60.032341008800216, 60.028745672174466, 60.03166159643893, 12.874526600791672, 12.980305735528475, 12.947181657940959, 0.999999820588048, 0.9999942608550144, 0.9999992963625034, 3596.915751856872, 3607.061824141634, 3604.272968469085, 47.39884346510803, -12.29414992385432, -1.93621489388795, 3596.675730310621, 3606.6389278903343, 3605.262642611867, 281.7206797985938, 280.5534354632336, 281.1357220224469, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.7388, 1.383416, 1100.652, 770.8192, 1.4178, 1092.228, 822.5358, 1.332051, 1095.748, 799.3973, 1.376501, 1100.38, 790.4621, 1.390815, 1099.124, 815.903, 6.726767, 5488.372, 99.89538, 99.29205, 99.56178, 100.0, 99.92205, 99.78827
12254.342320000002, 60.033923826940914, 60.035837941637176, 60.03422651843454, 12.907266304905644, 12.981981404572617, 12.957352983288658, 0.9999997233347926, 0.9999974296926362, 0.9999965610925533, 3574.427874041508, 3594.2506217324863, 3590.5827040785234, 47.21499801917935, -10.009824735961274, -6.28539474152808, 3590.1764654530784, 3601.1319778062916, 3598.8863093891578, 281.78326084891285, 280.57701799166136, 281.28529594197647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 801.9292, 1.373065, 1100.968, 764.3599, 1.425536, 1090.088, 816.1686, 1.345488, 1098.169, 805.7084, 1.365102, 1100.403, 796.4897, 1.379675, 1098.737, 821.3107, 6.674943, 5479.878, 99.95673, 99.02469, 99.84014, 99.99378, 99.94499, 99.63275
12256.732880000001, 60.02918206962529, 60.03014544874169, 60.03197683015954, 12.886478992774565, 12.979200435508265, 12.937882194886006, 0.9999996557160898, 0.9999985230372707, 0.9999987443592645, 3590.6319411755617, 3598.6133315637176, 3596.255713096738, 49.02119330388223, -9.51422734777941, -4.1574419676642265, 3583.4672781863865, 3595.3622932551016, 3597.413482687321, 281.8252543179317, 280.6024665918853, 281.2785746236642, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.6008, 1.383951, 1099.729, 770.6635, 1.417616, 1092.984, 822.5163, 1.331867, 1095.122, 799.3973, 1.376501, 1100.71, 790.3286, 1.390998, 1099.266, 821.1119, 6.671464, 5475.598, 100.0, 99.36078, 99.59132, 100.0, 99.97308, 99.59873
12259.080080000002, 60.03247502681335, 60.023071144356315, 60.02353046981459, 12.865696158778698, 12.954325299104854, 12.911445306606218, 0.9999989698778917, 0.9999973667636572, 0.999999114429916, 3582.6266114349924, 3592.965615496267, 3586.1997500413404, 50.17353836414509, -9.854157341800601, -3.4873440894170926, 3582.7381142265835, 3590.4737471731223, 3589.2268529663606, 281.82044600897945, 280.66334160889363, 281.27668166437275, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 794.1813, 1.386271, 1099.948, 772.8231, 1.414484, 1093.667, 825.9134, 1.323031, 1093.047, 794.0767, 1.385327, 1099.902, 783.8241, 1.399398, 1097.912, 828.5276, 6.587229, 5457.904, 99.99383, 99.47645, 99.36655, 99.99088, 99.80881, 99.23942
12261.47112, 60.023607974695416, 60.02878294689549, 60.02854531661941, 12.89151633822302, 12.973921033581542, 12.940700046270573, 0.9999998049223244, 0.9999978635774207, 0.9999985971554386, 3591.1424431584023, 3602.5537989706872, 3594.809139036166, 48.71868766327081, -7.025579357252127, -4.103594588119449, 3592.247758749257, 3596.8175409268515, 3599.531577802602, 281.8328134851344, 280.571977720831, 281.23889910089116, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 794.5164, 1.384308, 1099.682, 770.9359, 1.416879, 1092.059, 822.6522, 1.331682, 1095.739, 799.3391, 1.376318, 1100.221, 790.2904, 1.390998, 1099.423, 822.1656, 6.659562, 5475.542, 100.0, 99.27827, 99.61119, 100.0, 99.95444, 99.55392
12263.813880000002, 60.022995805439, 60.021427784702155, 60.02525108186031, 12.886294135920437, 12.973736948866692, 12.936143798855714, 0.9999990174479639, 0.9999986549776776, 0.9999994528367612, 3589.1354315585786, 3600.765891816289, 3597.1055972143813, 46.00431076236009, -5.053587892594635, -6.558424082462807, 3587.820987650643, 3597.2366023670543, 3599.4872848704513, 281.7894026376587, 280.5251761883042, 281.2647111351349, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.8571, 1.383059, 1100.689, 777.0255, 1.409327, 1095.548, 822.5552, 1.331314, 1095.181, 793.0475, 1.38643, 1099.733, 784.1484, 1.399398, 1097.384, 822.2054, 6.659928, 5475.879, 99.91013, 99.59386, 99.59252, 99.97432, 99.78524, 99.56004
12266.1848, 60.0229215756076, 60.02423406184692, 60.026862444405495, 12.895671372566214, 12.956190817162284, 12.96268609480316, 0.9999990679978388, 0.9999968898135203, 0.9999986899580611, 3591.750185761255, 3600.750530921364, 3605.828248692575, 53.660505400020156, -8.43091896523697, -4.66626930623238, 3594.7368565261004, 3602.7718207400944, 3603.4324588191635, 281.7914781172616, 280.61250734452835, 281.28773615402156, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 802.1658, 1.3736, 1100.645, 783.4458, 1.401222, 1098.21, 816.1686, 1.345304, 1098.231, 786.7365, 1.395807, 1098.614, 777.7583, 1.40853, 1095.006, 815.9229, 6.7264, 5488.546, 100.0, 99.83591, 99.81625, 99.87262, 99.5446, 99.78731
12268.622000000001, 60.02182995383099, 60.02781327106463, 60.02461695110929, 12.894935602436938, 12.971588602559704, 12.948801020965846, 0.9999998124968056, 0.9999970352040839, 0.9999998487758311, 3594.3331382816755, 3601.2008272280855, 3597.0372849577834, 48.74283378676182, -10.878986775494013, 2.9082206948744442, 3592.6770248432776, 3600.081922358386, 3598.3331036397653, 281.7415375466811, 280.4688286443828, 281.1408533152523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.6205, 1.382345, 1100.897, 777.0255, 1.409695, 1095.365, 822.4969, 1.331498, 1095.641, 793.0863, 1.386982, 1100.004, 784.1293, 1.399946, 1098.912, 820.595, 6.682452, 5482.447, 100.0, 99.58255, 99.60229, 99.99407, 99.77851, 99.66298
12271.05132, 60.0287838530003, 60.03060069669633, 60.029638966622635, 12.886830118096448, 12.963948084691978, 12.93532618801366, 0.9999999956542697, 0.999997042944579, 0.999999429030297, 3585.589508140568, 3595.3247598632347, 3591.8468374601975, 49.207603149088925, -8.38198975913042, -5.868799204209608, 3583.481916727077, 3593.345594961364, 3594.4461553009924, 281.94962949797804, 280.6633551284063, 281.20710901642076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.6796, 1.382702, 1100.484, 777.1227, 1.410432, 1094.953, 823.3898, 1.328185, 1094.49, 795.4166, 1.382753, 1099.955, 788.0587, 1.394833, 1098.832, 808.2885, 6.798, 5497.309, 99.98922, 99.58316, 99.49765, 100.0, 99.89237, 99.94966
12273.53684, 60.026364017633526, 60.02530070432582, 60.02456309990425, 12.897453029951045, 12.980001894062813, 12.951796685019639, 0.999999158912556, 0.9999960923258772, 0.9999997005679493, 3591.3551804460303, 3596.567826906133, 3598.253520461558, 45.7125320027078, -15.579273289960781, -2.2034127395047562, 3591.7232446422763, 3603.582429345367, 3596.8839087268866, 281.8971491905984, 280.5085938611056, 281.1730872846471, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 793.4518, 1.385915, 1099.497, 776.2862, 1.410248, 1094.959, 822.8463, 1.331498, 1095.507, 793.0863, 1.386798, 1099.951, 784.0148, 1.399398, 1098.108, 815.8832, 6.726767, 5488.492, 100.0, 99.54305, 99.58805, 99.98442, 99.82661, 99.78835
12275.907560000001, 60.031117230588315, 60.02699104244999, 60.02607100552747, 12.9008567474615, 12.977432093802722, 12.94939451400435, 0.9999997338630396, 0.999996155685941, 0.999999746433836, 3588.9336733787904, 3603.764848177502, 3597.1676353573853, 45.65005394338755, -9.827434572554694, -5.890080043247885, 3588.654558006615, 3602.9418092303395, 3599.4199628952615, 281.7463941419515, 280.4934157679927, 281.3461397012965, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.7979, 1.382345, 1100.527, 770.8192, 1.416695, 1093.355, 822.4969, 1.332051, 1095.079, 799.3197, 1.376318, 1100.391, 790.4812, 1.390998, 1098.465, 815.903, 6.726767, 5488.319, 99.9974, 99.39452, 99.60631, 100.0, 99.94491, 99.78622
12278.306680000002, 60.02602925594429, 60.03242663570981, 60.02824023722089, 12.901568254349653, 12.992994141784669, 12.959332447796227, 0.9999990890711558, 0.9999985982403464, 0.9999994633301299, 3596.422160121538, 3606.59993229022, 3604.2261126873295, 51.97831959764957, -11.368199863298742, -6.688642711020293, 3598.431743307595, 3601.215413614636, 3606.7909256605813, 281.85546667757075, 280.7013421579338, 281.3740071872734, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 802.1855, 1.373243, 1100.687, 764.574, 1.425352, 1089.922, 816.1686, 1.34512, 1098.105, 805.6501, 1.364918, 1099.681, 796.7949, 1.381866, 1099.308, 822.2451, 6.659379, 5476.174, 100.0, 99.02554, 99.82636, 99.99996, 99.93565, 99.55594
12280.800920000001, 60.02552999162145, 60.03156545523998, 60.03221969770969, 12.871092246407173, 12.962008408733562, 12.923414774581747, 0.9999991512861021, 0.9999969287300333, 0.9999995524210066, 3587.869210124022, 3596.1518587128367, 3593.6594705597563, 51.21367869424898, -8.68730076018511, -3.3382810254051947, 3586.606933622003, 3596.9667302490984, 3590.3790067748273, 281.66954174398984, 280.3624733487538, 281.1486011951661, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.6008, 1.383951, 1100.227, 770.6635, 1.417063, 1092.139, 822.4775, 1.332051, 1095.631, 799.3585, 1.376685, 1100.497, 790.5002, 1.391363, 1100.585, 817.2351, 6.706257, 5484.049, 100.0, 99.35438, 99.54059, 100.0, 100.0, 99.72618
12283.14104, 60.02782054009813, 60.02664955339693, 60.0317278290764, 12.856249703825473, 12.951648406545647, 12.912631142454387, 0.999998694215169, 0.9999981934584593, 0.9999994307299276, 3582.147939755512, 3593.3333360694464, 3588.450935724457, 47.52770706079127, -7.321688988499318, -3.709992189271361, 3581.174270916526, 3590.41093325871, 3586.92515190691, 281.62480178805714, 280.45369175517834, 281.31007318439407, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 800.0, 795.5416, 1.382345, 1100.142, 770.7803, 1.416695, 1092.685, 822.594, 1.330026, 1095.237, 797.4167, 1.380179, 1100.424, 786.8188, 1.396842, 1098.549, 826.3407, 6.608105, 5461.686, 100.0, 99.26643, 99.56561, 100.0, 99.84472, 99.33316
