TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
12299.42316, 60.00947676288823, 60.01080393874832, 60.01134601159684, 7.873839637724085, 7.913208174935371, 7.880690009130122, 0.9999498907404157, 0.9999439928988978, 0.9999531592117608, 2145.7128539006976, 2152.3910063484345, 2148.292979863744, 2.835274442205254, -20.435075280219053, -27.40145957612424, 2148.447763949759, 2152.9064511695738, 2149.8232233319, 281.65971535413473, 280.45330318322215, 281.0357101809309, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 795.6993, 1.383059, 1100.364, 776.8309, 1.410248, 1094.324, 822.5552, 1.331314, 1095.792, 795.9409, 1.382017, 1100.207, 787.9442, 1.394285, 1098.823, 815.5054, 1.346515, 1098.218, 100.0, 99.48257, 99.54549, 100.0, 99.94473, 99.83658
12301.82968, 60.00460543347818, 60.00795839924405, 60.00868911491691, 7.866804828636937, 7.916768044629913, 7.875956084194628, 0.9999593437501331, 0.9999500294316006, 0.9999532151771019, 2148.122388293469, 2150.76592473878, 2146.5260412146854, 7.019959926110175, -22.61892415687896, -25.147522346323967, 2146.8251788198704, 2150.292915741593, 2146.8926074880706, 281.55227802617117, 280.4497818082089, 281.09609259604144, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 797.2173, 1.379311, 1100.576, 768.1537, 1.419273, 1089.986, 818.498, 1.340702, 1097.266, 804.1161, 1.36694, 1100.021, 796.4897, 1.380953, 1100.058, 821.8475, 1.332964, 1095.434, 100.0, 99.17711, 99.76409, 100.0, 99.97218, 99.62157
12304.322960000001, 60.008514669625235, 60.011399091077486, 60.01034874827065, 7.87497595090827, 7.908075610013907, 7.9058503475879345, 0.9999652742976453, 0.9999465975606059, 0.9999577108361523, 2147.2547711621683, 2150.520449530253, 2146.725932092412, 6.5471325625195504, -22.734801696509862, -24.027021541135582, 2143.7909236090754, 2153.5192952641523, 2148.851225305587, 281.65533829138013, 280.48152655187437, 281.1988698895266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 795.1671, 1.383594, 1100.525, 770.644, 1.417063, 1091.973, 822.4581, 1.331867, 1095.641, 799.3973, 1.376685, 1100.211, 790.4049, 1.391363, 1099.457, 815.5253, 1.345966, 1098.166, 100.0, 99.27785, 99.60229, 100.0, 99.96497, 99.78429
12306.71096, 60.01443302855454, 60.01489592411065, 60.01318763199002, 7.875782291974972, 7.921026954741729, 7.88286996741089, 0.9999354068570171, 0.9999287860388152, 0.9999562048807843, 2146.1005390088058, 2150.079563394175, 2144.851529313421, 4.929000232418048, -21.171054954031106, -20.70991818709524, 2143.4373808500795, 2145.6704457111055, 2145.626357879706, 281.62617621957156, 280.42342327946903, 281.0588401673215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 795.4825, 1.382702, 1100.137, 770.644, 1.417063, 1092.147, 822.4581, 1.331498, 1095.688, 799.3585, 1.376501, 1100.386, 790.2714, 1.390815, 1099.383, 821.6885, 1.333514, 1095.411, 100.0, 99.28105, 99.56492, 100.0, 99.94254, 99.5814
12309.097720000002, 60.02216507589767, 60.01899909573909, 60.017145163324614, 7.8804849868959606, 7.919691583410876, 7.903746742010765, 0.999957355863493, 0.9999385293351867, 0.999953847829108, 2151.111608955011, 2152.520184645311, 2151.138488718965, 5.176056102869552, -23.029310800533153, -27.640134221007884, 2145.947524489247, 2152.5274564178458, 2148.1936250733015, 281.7588200563698, 280.43726996354354, 281.16919780960694, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 789.2132, 1.392339, 1099.373, 777.1422, 1.409511, 1094.9, 828.7476, 1.317141, 1091.416, 793.0475, 1.386982, 1099.903, 783.9195, 1.399398, 1097.818, 828.0306, 1.318498, 1092.11, 99.94159, 99.5675, 99.24246, 99.96421, 99.76038, 99.31103
12311.5264, 60.02465084118135, 60.02727632601985, 60.02926678942531, 7.870972490441523, 7.919038250568664, 7.89041692629384, 0.9999813026731326, 0.9999639175903011, 0.9999460982380891, 2148.233406649944, 2153.677094989619, 2146.922343959808, 5.563732436371083, -23.35891906739471, -30.954610391730057, 2148.9975505171137, 2155.2324869028494, 2145.7593160198326, 281.5920904362741, 280.43305225641245, 281.1258656262428, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 795.8176, 1.38181, 1101.962, 770.6635, 1.417984, 1092.909, 822.6522, 1.33113, 1095.546, 799.3779, 1.376501, 1100.206, 787.372, 1.394833, 1099.245, 821.8674, 1.333514, 1095.384, 99.92967, 99.28872, 99.5483, 100.0, 99.7557, 99.62074
12313.914, 60.02937737252117, 60.02862595046657, 60.02901554974524, 7.8872945952232225, 7.9149073566866495, 7.891372539027929, 0.9999517988631068, 0.9999225014749614, 0.9999460275864133, 2149.277168222516, 2155.1829747205043, 2152.0795516826256, 5.473414445446913, -24.412251557080708, -23.902973017967724, 2151.599365626616, 2156.1561515905414, 2154.7800060086324, 281.63651017186976, 280.50645068854965, 281.1525062828217, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 796.2316, 1.381453, 1100.291, 779.1461, 1.406379, 1096.325, 819.9152, 1.337941, 1097.098, 803.8636, 1.367124, 1100.275, 778.5213, 1.408712, 1096.302, 815.6645, 1.346515, 1097.93, 100.0, 99.71837, 99.73478, 100.0, 99.58879, 99.81039
12316.286240000001, 60.02750138255476, 60.02885307833163, 60.03135473533959, 7.867501314622662, 7.923508106151054, 7.8972688384813035, 0.9999495709740408, 0.9999404705509035, 0.9999472623813342, 2149.271651168581, 2150.970241418999, 2147.507168011342, 3.685728648979193, -23.70367781909807, -21.80900363215642, 2146.65488187518, 2145.927833183707, 2149.416623101998, 281.7386185785188, 280.50788625045, 281.1360396104169, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 797.0399, 1.380561, 1099.716, 777.434, 1.409511, 1095.4, 822.5163, 1.331498, 1095.114, 799.4167, 1.376685, 1100.599, 783.9576, 1.400311, 1097.647, 821.7879, 1.332781, 1095.502, 99.99514, 99.5804, 99.5962, 100.0, 99.77231, 99.58472
12318.60036, 60.02724796472772, 60.03323748297199, 60.03299074026184, 7.865204176597321, 7.9202019163356185, 7.8910513351952005, 0.9999366064391454, 0.9999380886670028, 0.9999529282480585, 2152.084880150577, 2153.045544082202, 2148.9422934082986, 4.551362913346338, -24.013554008511733, -23.137619661375957, 2150.2554724611905, 2159.266001827433, 2155.6330094693403, 281.7037228656179, 280.51417317766663, 281.20959307008366, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 795.6402, 1.38181, 1100.149, 777.2006, 1.409695, 1095.029, 816.2463, 1.344752, 1097.82, 799.3197, 1.376685, 1100.39, 784.0911, 1.399946, 1097.354, 815.5253, 1.346149, 1097.943, 100.0, 99.57807, 99.80039, 100.0, 99.75801, 99.80547
12321.12, 60.03493595860079, 60.031691209139986, 60.02939263685677, 7.8598694769017365, 7.90110234519317, 7.894860080059842, 0.9999350584265535, 0.9999277074755345, 0.9999445640890552, 2149.2304130867365, 2151.1294688585986, 2148.87584913155, 9.9061182771595, -27.72357904307387, -22.73709702614383, 2148.3799178264535, 2151.415063799521, 2157.0579470413927, 281.7454260003806, 280.48348560779823, 281.1900126761903, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 789.4695, 1.392339, 1098.906, 770.7413, 1.417247, 1092.418, 809.8792, 1.357085, 1100.008, 793.0669, 1.38643, 1099.829, 790.3668, 1.390815, 1099.094, 809.3223, 1.358418, 1099.559, 99.90527, 99.28756, 99.99936, 99.98309, 99.91167, 99.95851
12323.538120000001, 60.03332360581953, 60.03441394962318, 60.02669583164055, 7.878867801748337, 7.910012900854965, 7.892734918261778, 0.9999454039769047, 0.9999349072507882, 0.9999460969428072, 2147.212046218008, 2148.9914978150587, 2151.444100142526, 6.879143928459598, -24.747865877156606, -23.275630173621607, 2145.6920711985504, 2148.777670740841, 2154.7788180215466, 281.660605537972, 280.4622140744462, 281.15115388205714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 795.6796, 1.383059, 1100.902, 776.9866, 1.409695, 1095.692, 816.2075, 1.34512, 1097.878, 799.3391, 1.376869, 1100.113, 785.579, 1.397937, 1098.772, 815.4855, 1.346698, 1098.053, 100.0, 99.57531, 99.80572, 100.0, 99.93453, 99.82156
12325.97356, 60.02906568893464, 60.03024772664563, 60.02826911816386, 7.843044371800354, 7.91502348600028, 7.881127739346735, 0.9999524946018457, 0.9999629500799575, 0.9999489390312833, 2146.02266594488, 2151.135888975071, 2144.416343838091, 3.632909833047279, -21.283191796120377, -24.47684519867819, 2144.348386037106, 2150.0000708128614, 2144.5547475776616, 281.72771299959845, 280.4984755933617, 281.20491952096194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 789.4892, 1.393232, 1100.022, 770.0604, 1.419457, 1091.786, 818.0128, 1.340334, 1096.901, 789.4939, 1.39213, 1098.985, 794.6967, 1.38351, 1101.049, 821.3704, 1.33388, 1095.833, 99.94481, 99.19646, 99.7449, 99.90635, 99.99957, 99.61975
12328.339800000002, 60.02921552298555, 60.02854259359827, 60.02516900306409, 7.869315261209608, 7.926976285383761, 7.896954653349154, 0.9999465225934195, 0.9999416080628541, 0.9999471638851225, 2148.900841143487, 2151.9993668136276, 2150.038274393359, 12.040795750471261, -22.612592866288878, -23.96137824023492, 2151.340886171826, 2153.8295948710006, 2148.5595886141564, 281.7682772879503, 280.41085620847764, 281.09386970386004, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 786.2166, 1.395909, 1099.043, 768.7958, 1.419273, 1092.331, 817.081, 1.344199, 1097.87, 793.1252, 1.386798, 1100.121, 790.2332, 1.390632, 1099.096, 815.5054, 1.346149, 1097.757, 99.88141, 99.30146, 99.79839, 99.96853, 99.9296, 99.84107
12330.745040000002, 60.02917428236476, 60.025001457310644, 60.03013747099894, 7.853626442549323, 7.893913419463568, 7.888152686495077, 0.9999327603022975, 0.9999241839851934, 0.9999284829885526, 2145.6784278443656, 2154.028446286627, 2149.5054007977897, 11.422568989385923, -28.102324138721883, -21.41358744399008, 2145.7264947014573, 2153.584878619817, 2149.271855439579, 281.6425493743378, 280.47593602827504, 281.1555737610991, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 789.1935, 1.392875, 1098.198, 764.4183, 1.424983, 1089.394, 816.2075, 1.345304, 1098.998, 793.0863, 1.386614, 1099.839, 796.5279, 1.381684, 1099.081, 815.5651, 1.345966, 1097.985, 99.94572, 99.03441, 99.82157, 99.98396, 99.91507, 99.79846
12333.12448, 60.027540196810875, 60.02238956826083, 60.02421077655235, 7.864473943181138, 7.904604758055609, 7.893683284649753, 0.9999504526953005, 0.999920611582898, 0.999952675765628, 2150.8537876537316, 2154.175233466698, 2149.609377976368, 8.043257178412887, -24.97009080800143, -24.45279182521881, 2149.912365321294, 2154.779905722595, 2151.4810116299964, 281.7219919408531, 280.5608015945909, 281.08033769637746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 795.8571, 1.383059, 1100.723, 758.0953, 1.43143, 1085.264, 809.9568, 1.357453, 1099.308, 799.4167, 1.376501, 1100.216, 802.8798, 1.369995, 1100.492, 809.1036, 1.359151, 1099.813, 99.92323, 98.66577, 100.0, 100.0, 99.99169, 99.95893
12335.63332, 60.02371748488229, 60.024532965401946, 60.023064685196395, 7.867903237898202, 7.911315006578046, 7.896263001514134, 0.9999507514140306, 0.9999468272401388, 0.9999429169304864, 2147.9460028368367, 2150.781103169543, 2152.314557550175, 9.368841783647099, -28.853158423542027, -25.02195649183028, 2147.4925268976012, 2156.5219466457334, 2151.006621839384, 281.6005179790249, 280.3237774854515, 281.15629706616085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 789.3906, 1.392875, 1099.974, 764.2626, 1.424615, 1089.013, 816.2463, 1.344752, 1098.079, 793.1058, 1.386798, 1099.844, 796.5279, 1.381136, 1100.128, 815.4656, 1.346515, 1098.044, 99.9962, 99.06494, 99.82395, 99.96987, 100.0, 99.8324
12338.071240000001, 60.02491863405138, 60.02019907543417, 60.02292192739611, 7.86171132687917, 7.912551213557483, 7.872618170280157, 0.9999454102396728, 0.9999415307193805, 0.999945670811542, 2147.3041447789956, 2148.1270537641776, 2147.6051407761365, 5.501984612772716, -21.36351667128065, -21.938971269781405, 2142.9185728869866, 2154.4494106110055, 2145.006291462969, 281.69768651077294, 280.45508581257405, 281.0077556943169, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 789.2921, 1.393232, 1098.601, 764.3794, 1.424983, 1089.575, 816.9645, 1.342543, 1097.099, 790.8726, 1.39121, 1099.439, 792.9418, 1.387345, 1099.745, 820.3167, 1.335894, 1095.481, 99.87141, 99.01978, 99.79658, 99.90615, 99.95585, 99.67115
12340.471720000001, 60.02248393951443, 60.02617322184263, 60.023165039394115, 7.862263440237281, 7.925396556928176, 7.889866018145823, 0.9999426473132126, 0.9999337556757786, 0.9999604101900877, 2148.2019298794407, 2151.3930372142418, 2146.4048357440406, 8.011819589276001, -27.645442763128244, -21.835821034042056, 2148.524088581405, 2159.2700627682293, 2153.3771740025477, 281.6570132583913, 280.50465930802096, 281.06897135709704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 785.9602, 1.39698, 1098.894, 766.8308, 1.421484, 1089.662, 817.7604, 1.343279, 1097.726, 793.1058, 1.386798, 1099.907, 796.5088, 1.380953, 1100.171, 815.585, 1.346149, 1097.994, 99.89802, 99.14529, 99.79188, 99.97958, 100.0, 99.77438
12342.834560000001, 60.02645763738557, 60.02327738659237, 60.02423073223558, 7.862946086738921, 7.92255732176722, 7.890231774229287, 0.9999434550005917, 0.9999479452987965, 0.9999522368711307, 2151.368925290484, 2157.1296117548745, 2151.296354925536, 5.559732178081504, -22.704122532860936, -22.620654719675372, 2149.5015951936066, 2155.205589124613, 2147.2661590563066, 281.6951745652866, 280.3914789041743, 281.0079808662994, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 789.3906, 1.393053, 1098.906, 770.7997, 1.417247, 1092.362, 816.2269, 1.345672, 1097.927, 793.0281, 1.386614, 1099.854, 790.3668, 1.390815, 1099.244, 815.5452, 1.346332, 1098.095, 99.96573, 99.3042, 99.81017, 99.96993, 99.92989, 99.82657
12345.211720000001, 60.03035802689819, 60.029326434023034, 60.02597296090866, 7.874244246378649, 7.92764105252009, 7.920656398291653, 0.9999406766614521, 0.9999396178076011, 0.9999532513562053, 2149.279103820312, 2152.026405211801, 2153.690240408233, 7.158650448715662, -24.279320569927904, -24.534405953739565, 2147.118472835085, 2153.0332444005653, 2156.703408045414, 281.66275814879015, 280.4907992098349, 281.1477730424888, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 795.6205, 1.382167, 1100.407, 776.8698, 1.408958, 1095.167, 809.8598, 1.357453, 1099.228, 799.3585, 1.376318, 1100.459, 784.0339, 1.400129, 1097.665, 809.2428, 1.358601, 1099.906, 100.0, 99.54478, 99.97992, 100.0, 99.79393, 99.99004
12347.581320000001, 60.032877046858516, 60.03121830293282, 60.0393617900992, 7.884272711869368, 7.90796462180094, 7.912024355101755, 0.9999464659256471, 0.9999213446861004, 0.9999575219433376, 2150.394948685991, 2153.7534847364377, 2154.1791209128423, 7.06651334568852, -22.972720680809175, -23.6724116468788, 2148.355464515117, 2154.1614777014893, 2150.676030725582, 281.7626357718817, 280.4041211612742, 281.08091210337415, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 789.4103, 1.39341, 1099.031, 770.7803, 1.417063, 1093.016, 815.8386, 1.345672, 1098.017, 792.9698, 1.38643, 1099.824, 790.3668, 1.391363, 1099.314, 815.3663, 1.347064, 1098.48, 100.0, 99.36367, 99.80574, 99.98263, 99.96148, 99.80866
12349.916280000001, 60.03374585975437, 60.03413495120377, 60.03336110602653, 7.849871873322481, 7.8985089559181, 7.853832564354064, 0.9999474816955409, 0.9999583162025657, 0.999946884826665, 2141.453783638884, 2148.719735688482, 2143.671806162496, 6.9524866027069265, -21.505428279126818, -21.994040363900467, 2140.729127459371, 2148.7516103939606, 2135.5245116141723, 281.66712312313393, 280.4272919937906, 281.01892440424314, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 789.3315, 1.393053, 1099.446, 770.7219, 1.4178, 1093.396, 816.3045, 1.344752, 1097.976, 793.1446, 1.386614, 1100.183, 784.0148, 1.401042, 1097.542, 816.8574, 1.343951, 1097.173, 99.94942, 99.39826, 99.80374, 100.0, 99.77311, 99.74159
12352.27332, 60.03554552103823, 60.03271768608978, 60.0320402182002, 7.867175208293324, 7.922766128901317, 7.9046128805800455, 0.9999395129779783, 0.9999174669030162, 0.9999310002435515, 2148.911124200613, 2152.7852214879913, 2156.9862792040067, 7.20523201767071, -24.667959679979276, -23.716732167844484, 2147.881109305201, 2155.9018022225832, 2144.6953027927507, 281.6743733750281, 280.36150868134405, 280.97407943665746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 782.9833, 1.401084, 1097.08, 764.3599, 1.425168, 1089.833, 821.8369, 1.334444, 1096.398, 789.3968, 1.392314, 1099.47, 781.7831, 1.403051, 1096.868, 816.9567, 1.344135, 1098.034, 99.81605, 99.07429, 99.62044, 99.97737, 99.75981, 99.75631
12354.7178, 60.03234124303021, 60.02990279301051, 60.032406231391526, 7.863437319882403, 7.88904370619042, 7.905433968886794, 0.9999388220527295, 0.99992212201894, 0.9999209405915637, 2145.735100750625, 2150.5641261573232, 2150.607690381858, 10.332501168362171, -24.21427542182687, -22.94994221417346, 2146.8976286350617, 2153.278026804145, 2152.7382350402463, 281.6878843235046, 280.4046623901807, 281.0716542056783, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 789.3315, 1.391626, 1099.661, 766.5001, 1.422773, 1090.116, 816.2463, 1.345488, 1097.994, 793.0475, 1.386798, 1099.796, 777.6439, 1.407434, 1095.244, 815.4259, 1.346332, 1097.534, 99.87004, 99.05922, 99.81625, 99.97958, 99.56622, 99.77438
12357.11664, 60.02902333433839, 60.02976620723954, 60.0337960543012, 7.846319063323144, 7.897290907815227, 7.884306781147084, 0.9999460401343505, 0.9999433834071701, 0.9999420433863316, 2146.8477642348007, 2150.803015931207, 2144.005337852078, 11.36797122927726, -28.251293415954137, -22.804166999051404, 2144.80266446367, 2143.967119897862, 2149.416092157385, 281.6132259168035, 280.330898089402, 281.04893788705556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 795.9162, 1.383594, 1100.96, 758.5427, 1.431614, 1084.99, 809.8016, 1.358005, 1099.933, 799.3973, 1.376501, 1100.438, 771.7116, 1.416017, 1093.017, 809.2627, 1.358784, 1099.71, 99.97076, 98.63407, 99.99936, 100.0, 99.31645, 99.95885
12359.595440000001, 60.02391380013861, 60.03069207542729, 60.029718467182654, 7.8560763166320635, 7.894324268815755, 7.900435019652468, 0.9999409730232364, 0.9999446758357938, 0.9999311347092114, 2147.627064860562, 2151.779462289635, 2149.466128010342, 7.234231830627209, -20.904180080773926, -23.508554649085752, 2147.0980554239277, 2150.363609652533, 2148.005652122404, 281.5759239256809, 280.5109196490683, 281.0377751800421, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 789.5089, 1.393767, 1100.351, 764.4572, 1.425168, 1089.109, 815.7804, 1.346224, 1098.138, 793.1446, 1.386798, 1099.854, 777.7774, 1.408895, 1096.337, 815.1475, 1.347064, 1097.999, 99.95664, 99.00848, 99.82291, 99.95936, 99.63816, 99.84584
12362.123440000001, 60.023307446537025, 60.02606307458778, 60.021456460111125, 7.872595549119735, 7.911731753805237, 7.867301666393588, 0.9999428058478889, 0.9999424394461454, 0.9999312960304646, 2143.8363176435555, 2151.7399442893384, 2142.073158660777, 7.941841199227412, -23.53253294209435, -20.4942055155268, 2147.257226916012, 2149.6113650063744, 2145.1758303638735, 281.64448826609737, 280.4421867776426, 281.00776320302214, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 795.7979, 1.383059, 1100.139, 764.4962, 1.424431, 1089.717, 816.2657, 1.344936, 1097.919, 793.0475, 1.386982, 1099.902, 777.682, 1.408712, 1095.919, 816.4199, 1.343585, 1097.493, 100.0, 98.99299, 99.8094, 99.99985, 99.62241, 99.77067
12364.467400000001, 60.021920582213426, 60.020404995273836, 60.019457443346894, 7.877777525147629, 7.909186508641126, 7.907434263607391, 0.9999462918593152, 0.9999390597357782, 0.9999615943849448, 2147.951489451314, 2153.0405556714377, 2146.8107727860543, 9.715507605018729, -21.113648274611364, -23.02375143762879, 2147.9481499488224, 2152.3676063957614, 2149.060603721108, 281.6507942638849, 280.51184393617046, 281.03695530308624, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 802.0869, 1.371459, 1100.314, 770.8192, 1.4178, 1092.678, 821.701, 1.333891, 1096.411, 789.0472, 1.391762, 1099.316, 780.6768, 1.404512, 1096.153, 817.2947, 1.343768, 1097.639, 100.0, 99.33301, 99.62522, 99.93641, 99.64785, 99.784
12366.834, 60.016222666397816, 60.016730444014996, 60.01613942454641, 7.887549768909009, 7.921428511243082, 7.919271628218693, 0.9999348055666146, 0.9999414858651554, 0.999928592538413, 2149.21448555297, 2152.975923323318, 2154.3292969048493, 12.225077182532573, -22.07261205097535, -26.122124766711522, 2152.2507312965727, 2152.91173178745, 2153.603741386009, 281.5513059653884, 280.44738528769915, 280.92753868561664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 797.6708, 1.378419, 1100.398, 767.7646, 1.42001, 1091.466, 816.2269, 1.34512, 1098.218, 793.0281, 1.386798, 1099.849, 783.9767, 1.400311, 1096.867, 815.4855, 1.346515, 1098.066, 100.0, 99.17866, 99.81103, 99.98004, 99.8081, 99.80547
12369.23652, 60.01573699680172, 60.0157321636644, 60.017659236950784, 7.900893807154024, 7.912231900601964, 7.924554605821719, 0.9999430086960782, 0.999927900560594, 0.9999445236903881, 2153.340460987814, 2153.340753716869, 2153.159087652756, 9.193571047187561, -24.649434954191747, -24.951275877676437, 2151.8942178736966, 2155.374499228455, 2156.684825066382, 281.6109068197668, 280.40055148074543, 280.95057571838913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 807.1142, 1.363428, 1100.152, 777.0449, 1.409511, 1095.28, 809.8792, 1.358557, 1099.398, 799.3391, 1.376685, 1100.492, 790.2904, 1.389171, 1099.53, 809.1633, 1.358784, 1099.728, 99.96892, 99.56955, 99.94385, 100.0, 99.95586, 99.96427
12371.70124, 60.011951172578826, 60.01483191859477, 60.0120409296253, 7.874231586262273, 7.926418513835027, 7.901121794129403, 0.999935204559708, 0.9999312481038493, 0.9999432852716162, 2149.9963807438526, 2152.743318373612, 2153.4055223069417, 11.087692993400992, -22.193417139019175, -22.34063701765021, 2150.235161079163, 2156.9281194681403, 2154.0375502315983, 281.59265404563, 280.43027270232506, 281.12770381863754, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 801.9489, 1.372172, 1100.288, 770.6635, 1.417616, 1092.049, 815.9357, 1.345672, 1098.049, 793.0669, 1.386614, 1099.699, 784.0721, 1.400129, 1097.952, 815.0084, 1.347248, 1098.322, 100.0, 99.33357, 99.82126, 99.96993, 99.7517, 99.84602
12374.06552, 60.01607944842873, 60.019018757233475, 60.014354487020185, 7.8706624454812255, 7.924582042845336, 7.885977596867319, 0.9999406163582069, 0.9999328160635187, 0.9999496744810754, 2143.82141899537, 2149.2415673961427, 2144.992649998688, 4.755165167299197, -21.332778311865468, -20.967917807913636, 2145.9069461849135, 2148.728367367335, 2140.991324437859, 281.6567769618635, 280.3984554894787, 281.10732947262574, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 801.9489, 1.37253, 1100.732, 770.7219, 1.418168, 1093.549, 816.2851, 1.345304, 1098.209, 793.0281, 1.386614, 1099.912, 790.3668, 1.391545, 1099.866, 815.4656, 1.346698, 1097.876, 100.0, 99.27816, 99.80407, 99.99061, 99.97607, 99.80547
12376.444920000002, 60.01016905724881, 60.0131156774549, 60.01580674650083, 7.903071847976746, 7.954654028096583, 7.903879684851544, 0.9999495590698586, 0.9999342945267804, 0.9999427521600861, 2148.7238233184603, 2155.378862681629, 2157.0800167854886, 11.177916337699244, -24.941652902605938, -25.043140340791297, 2152.540196377771, 2154.4445609250515, 2157.8953520521018, 281.7254215916719, 280.3558528763734, 281.0718762982262, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 795.6205, 1.383237, 1100.222, 764.535, 1.425536, 1089.287, 822.6716, 1.331498, 1095.44, 786.9307, 1.395623, 1098.826, 795.6505, 1.384606, 1099.301, 819.3425, 1.338824, 1097.217, 100.0, 99.02469, 99.57025, 99.89184, 100.0, 99.70421
12378.88968, 60.0180156604695, 60.01913706597864, 60.02258468259606, 7.865537724732532, 7.915274941884934, 7.916903556816044, 0.9999359103642067, 0.9999162874006997, 0.9999491367567065, 2148.80999087224, 2155.5482871208096, 2145.8400698795085, 8.992505038693025, -25.554595349198166, -23.140134215768512, 2149.097727223972, 2150.260991505929, 2152.0211384291733, 281.6338051995368, 280.36011193909997, 280.99457371298547, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 801.4166, 1.3736, 1100.711, 768.5428, 1.420378, 1091.172, 816.2463, 1.344936, 1097.695, 793.0669, 1.387165, 1100.236, 796.2418, 1.380405, 1100.431, 815.5054, 1.346698, 1097.711, 100.0, 99.19605, 99.8094, 99.96461, 100.0, 99.84733
12381.294360000002, 60.01815845750755, 60.016333539266995, 60.02038003462542, 7.850386474558167, 7.9133269842805145, 7.893018602627041, 0.9999543349633344, 0.9999410021335663, 0.9999485716220055, 2152.4811757670527, 2152.4539401240454, 2153.9878063989536, 6.5110514247337505, -26.39721775585707, -21.4460233652718, 2147.493386690593, 2147.638274588535, 2159.293784152067, 281.57369224751335, 280.31761451826833, 281.0136141542039, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 792.0324, 1.388592, 1099.613, 759.535, 1.430509, 1085.906, 809.9568, 1.357637, 1099.117, 799.3003, 1.376869, 1100.439, 802.8798, 1.370543, 1100.211, 809.223, 1.359334, 1099.805, 99.97959, 98.71739, 99.95264, 100.0, 100.0, 100.0
12383.693120000002, 60.02219740662941, 60.02488193879879, 60.02233854134223, 7.864830499779796, 7.911190396278149, 7.8799173933710644, 0.9999552067625893, 0.999934719076485, 0.9999573903195754, 2152.083589534594, 2155.3976626344056, 2152.6344521331293, 3.0324744140847315, -23.659926492875343, -21.180235220511015, 2154.8297845259117, 2157.024010039759, 2150.344032062093, 281.61169377269596, 280.4403503788313, 281.07244864855335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 795.7585, 1.382702, 1100.317, 764.3989, 1.424431, 1088.959, 815.0816, 1.347329, 1098.402, 792.931, 1.386982, 1099.641, 796.4706, 1.380953, 1100.018, 815.406, 1.346332, 1098.231, 100.0, 98.9949, 99.85337, 99.98755, 100.0, 99.81623
12386.100600000002, 60.02307770777297, 60.027363930726494, 60.02800889868727, 7.865265936891192, 7.912078793329346, 7.8835809539125545, 0.9999427782512266, 0.9999429148483859, 0.9999447836017857, 2145.3966925204186, 2151.5508876061294, 2143.9704437540436, 5.330052856685086, -24.718688564780905, -20.377646045260576, 2144.191400943355, 2150.5279263673274, 2147.5564513312856, 281.75490608445693, 280.3502443475817, 281.1042295604901, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 789.3906, 1.392696, 1099.309, 764.3989, 1.424983, 1088.446, 816.2463, 1.345304, 1097.482, 793.0475, 1.387165, 1099.912, 796.566, 1.381136, 1100.18, 815.4656, 1.346698, 1097.716, 99.93574, 98.94826, 99.83134, 99.96554, 99.98998, 99.79097
12388.53144, 60.02291328535973, 60.023737375294125, 60.024711661157646, 7.8912060330117955, 7.936954020510768, 7.902886568151739, 0.99995273753021, 0.9999462864228664, 0.9999559980792193, 2152.0637757428003, 2154.6708499153574, 2154.204010009325, 3.6897018558343007, -24.21725121795498, -21.739096413929474, 2150.8395617632755, 2154.845063239056, 2151.5210356373655, 281.66095150890254, 280.35451338162306, 281.0391078678846, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 783.003, 1.401977, 1097.352, 770.7997, 1.417616, 1092.501, 822.5746, 1.331682, 1095.007, 786.7365, 1.395991, 1098.473, 790.4431, 1.389719, 1100.03, 820.257, 1.33626, 1096.536, 99.75788, 99.3389, 99.59012, 99.83877, 99.94355, 99.68906
12391.021040000001, 60.01845318377899, 60.026154867749504, 60.02335034584165, 7.8825846276177565, 7.913066265162251, 7.905060525516327, 0.9999439769007539, 0.9999294724301617, 0.9999411375751065, 2150.5732050131282, 2154.6161087281153, 2150.343844973086, 8.38308505511759, -26.191608604780527, -19.603030810861924, 2148.68904950966, 2153.4419856345403, 2155.148988915754, 281.66726744792754, 280.3846634438043, 280.98793645499296, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 789.3906, 1.392875, 1099.419, 765.7802, 1.423326, 1090.784, 816.2075, 1.34512, 1097.995, 793.0669, 1.386614, 1099.912, 791.4731, 1.389354, 1099.389, 815.406, 1.346698, 1098.125, 99.94574, 99.13084, 99.80093, 99.99061, 99.94317, 99.82815
12393.479920000002, 60.02213398951064, 60.02311507510288, 60.02330908237149, 7.8830403851705935, 7.903010248785597, 7.926025973434109, 0.99995591462659, 0.9999175759690945, 0.9999433932741171, 2151.9799822781197, 2155.8384062514706, 2154.5300527110594, 5.504427236372635, -24.882339269048202, -23.199991481937097, 2153.617892984395, 2155.8213830324635, 2153.011358044216, 281.7862447283496, 280.4854460015727, 281.1173886150339, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 792.4661, 1.386985, 1099.982, 775.6247, 1.411353, 1095.462, 809.8598, 1.357821, 1099.563, 799.3391, 1.376685, 1100.429, 784.0721, 1.400129, 1097.706, 809.2428, 1.358601, 1099.897, 100.0, 99.58605, 99.95559, 100.0, 99.77487, 99.9415
12395.82192, 60.01908587655547, 60.02241877706447, 60.02077834457922, 7.879119156214779, 7.930340312526125, 7.915558849119298, 0.9999443802628935, 0.9999206596575316, 0.9999386747141394, 2152.9503236676537, 2159.130882177915, 2154.252016652603, 6.946465294822531, -25.70222981836173, -24.52751392941957, 2149.4370264041513, 2151.0339541045146, 2155.996872077578, 281.72179648581726, 280.4070798223289, 281.1531296290087, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 789.4103, 1.392518, 1099.324, 770.897, 1.4178, 1092.562, 816.2075, 1.345856, 1097.767, 793.0087, 1.387349, 1099.864, 790.3286, 1.390815, 1099.306, 815.5054, 1.346149, 1097.86, 99.92619, 99.32245, 99.8394, 99.98622, 99.92598, 99.81656
12398.277440000002, 60.018546667087236, 60.02028537965437, 60.01679208605483, 7.864902167246821, 7.901728774903548, 7.893743002836338, 0.9999487929717858, 0.9999431855332905, 0.9999503324097733, 2146.0463433847854, 2147.6404937103925, 2144.7548041332575, 3.680099100805762, -22.550251148174198, -23.408108931964534, 2140.8723496336493, 2145.2540662479987, 2142.036239400334, 281.67175005006806, 280.34270198491333, 281.1673914707439, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 789.3512, 1.392518, 1099.083, 770.7997, 1.417616, 1092.487, 816.2269, 1.345488, 1098.16, 793.0281, 1.386798, 1100.072, 784.0148, 1.400129, 1097.409, 815.4656, 1.346515, 1098.057, 99.91527, 99.32823, 99.83134, 99.9805, 99.76307, 99.81039
12400.6818, 60.01914065348725, 60.01538891908569, 60.01693003724208, 7.890202008136655, 7.924471645443586, 7.9118285283491945, 0.999957220130355, 0.9999492759397915, 0.9999552392175314, 2150.4078054676834, 2157.955439798915, 2150.3348701953482, 6.03815051014476, -23.19790415855232, -21.400595318870273, 2151.433069881674, 2156.685411400534, 2149.3025373563923, 281.636369310625, 280.3880940193148, 281.099723786368, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 783.0621, 1.40162, 1097.672, 764.3794, 1.425352, 1088.723, 822.6522, 1.331867, 1095.105, 786.7947, 1.396175, 1098.459, 777.7964, 1.408164, 1095.96, 821.1318, 1.334979, 1096.486, 99.76696, 99.05394, 99.59577, 99.85853, 99.60461, 99.67354
12403.01632, 60.011882476920434, 60.01441973977107, 60.01186243382715, 7.867382899947964, 7.92354123802332, 7.9032470975949325, 0.9999426862354144, 0.9999309291880566, 0.9999498160678305, 2148.520787782845, 2150.8647353420265, 2154.4894586862893, 6.8084478313307955, -27.264331574386915, -18.42398455339344, 2148.0850736780444, 2148.2124989066874, 2154.0626428639202, 281.7016913760335, 280.4746254520719, 281.06241549642664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 789.3906, 1.392696, 1099.193, 770.8192, 1.417431, 1091.957, 816.2657, 1.344752, 1097.758, 793.0475, 1.386614, 1099.737, 780.9438, 1.404877, 1096.995, 815.4457, 1.346515, 1097.943, 99.94049, 99.30954, 99.81385, 99.97471, 99.64992, 99.81164
12405.386040000001, 60.009819519919965, 60.00664057180962, 60.007374433342214, 7.86785556074308, 7.9119241504934, 7.902621848888339, 0.9999409780472323, 0.9999227163940851, 0.9999442225004714, 2146.9164827536233, 2151.2132347962897, 2149.049097557954, 9.328832526577344, -24.82524806179981, -25.19369389114945, 2146.254880282405, 2142.882632825165, 2155.7079373857364, 281.61581862324346, 280.39463461461366, 281.081308777631, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 789.3906, 1.392518, 1099.251, 764.3794, 1.423878, 1089.107, 816.188, 1.345304, 1097.873, 793.0475, 1.386614, 1099.626, 777.8918, 1.40926, 1095.548, 815.4656, 1.346698, 1098.167, 99.95526, 99.00836, 99.79072, 100.0, 99.65346, 99.79546
12407.777880000001, 60.00674921650492, 60.00646532212342, 60.008286324116845, 7.868052829932938, 7.910537442100039, 7.889539780915006, 0.9999621364045759, 0.999929237429533, 0.9999435041223298, 2147.4178178604816, 2149.513734196292, 2152.462477317616, 8.197663278749928, -27.18535514624648, -23.262816973835115, 2147.615529590225, 2149.41611111221, 2153.2419644942524, 281.72091335030905, 280.4523332429396, 281.1021363097796, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 789.4103, 1.392875, 1099.241, 764.3989, 1.424247, 1088.934, 816.2463, 1.344568, 1098.106, 793.0087, 1.38643, 1099.626, 777.8347, 1.40926, 1096.142, 815.4855, 1.346149, 1098.341, 99.95526, 99.00356, 99.7652, 99.97958, 99.64786, 99.79047
12410.103720000001, 59.99966158931179, 60.00294120453691, 60.00209393119696, 7.485695847807213, 7.506177943107744, 7.492395755610165, 0.9999349359487426, 0.9999037197804147, 0.999921157232868, 2007.6096265408246, 1996.7439713078284, 1993.8615548937541, 2.8699606257715686, -22.9052324390168, -21.171584002743728, 1943.2911894589265, 1935.5528217538645, 1924.4417751129226, 281.6589947258537, 280.40705977322636, 280.9845674610948, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 789.3709, 1.392696, 1099.576, 764.3989, 1.424799, 1088.988, 816.2269, 1.34512, 1098.333, 793.0475, 1.38643, 1099.606, 778.0635, 1.408895, 1096.172, 700.8703, 1.490448, 958.51, 99.94527, 98.99748, 99.81146, 99.96282, 99.68596, 87.13605
12412.488560000002, 59.99810830513205, 60.00060391446551, 59.996188608769735, 7.155825924072844, 7.163126416862334, 7.12670096685459, 0.9999390968355087, 0.9999055521931036, 0.9999393501938972, 1898.9901910281399, 1900.64081858919, 1905.546676675644, -2.2876167121750086, -25.337344779793398, -22.713666796158265, 1958.9668848281024, 1976.910765913782, 1979.2229662172592, 281.6753720545561, 280.39124330126685, 281.0252321715219, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 789.0752, 1.39341, 1099.595, 764.2432, 1.425352, 1088.932, 815.3727, 1.347329, 1098.331, 792.5038, 1.387165, 1099.085, 571.4841, 1.512444, 782.608, 810.7737, 1.355854, 1099.38, 99.96181, 99.0454, 99.84684, 99.93488, 71.14519, 99.94223
12414.876680000001, 60.0032992572713, 60.00067349494478, 60.00508770457938, 7.349990607761688, 7.3836186589503106, 7.431433325143296, 0.9999957428941981, 0.9998613600374606, 0.9999302128195623, 2096.8584331966686, 2116.6320415598484, 2129.799523795139, 2.09991151677616, -23.539883880981733, -18.54313888356222, 2144.998116194172, 1976.8741099702886, 1929.0854190629461, 281.61916146150224, 280.39013526854603, 281.0824478150356, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 789.5286, 1.392696, 1099.373, 764.0681, 1.425352, 1089.273, 815.9745, 1.345488, 1098.147, 455.184, 1.51587, 631.1435, 773.5046, 1.414008, 1094.273, 811.9467, 1.353474, 1098.905, 99.96821, 99.01689, 99.83017, 58.50473, 99.4426, 99.91441
12417.26668, 60.0082476707445, 60.01213595894548, 60.00974204865576, 6.806713112071607, 7.134521282302952, 8.645857153375207, 0.9999567369493173, 0.9999965066934159, 0.999932392405616, 2198.725787347237, 2192.442632620835, 2173.957765753441, 5.864537179852334, -24.74962940786986, -23.652102934414984, 2145.642396078774, 2149.1989730051637, 2149.1874406932347, 281.7309519557856, 280.45184691346884, 280.9910238026962, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.2_strings=(1 1 1 1 1 1), 5500.0, 800.0, 789.1541, 1.394838, 1099.592, 764.3599, 1.425352, 1089.254, 306.3743, 1.519069, 374.5924, 781.241, 1.404265, 1095.655, 772.7417, 1.415469, 1094.345, 815.1674, 1.347431, 1098.466, 100.0, 99.02168, 34.05337, 99.66207, 99.41383, 99.8471
