TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
12433.57084, 60.02576743108481, 60.0212232101939, 60.02631126303898, 37.00551929942762, 37.27219926376094, 37.26371737311984, 0.9999516737840751, 0.9999706942419117, 0.9999548011999612, 10417.017184845452, 10446.428307323711, 10438.414855557172, 259.6438039678378, 83.75698891156617, 102.43555362895677, 10426.759281685469, 10441.541358881657, 10449.513273632703, 282.5140683080769, 281.01413977757846, 281.71054199752945, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 596.442, 7.531626, 4495.23, 755.8384, 7.168238, 5417.971, 806.4627, 6.818349, 5498.958, 773.6872, 7.067626, 5468.249, 777.4531, 7.043458, 5478.055, 819.9787, 6.656448, 5471.137, 81.73031, 98.50825, 99.97965, 99.42034, 99.58001, 99.47382
12435.942640000001, 60.025413317219325, 60.022889429978406, 60.02568860709367, 37.236297220236786, 37.500586305445644, 37.471998955851106, 0.9999602571141879, 0.9999715820263881, 0.9999567220198593, 10490.741492796084, 10501.123229500894, 10517.939129119342, 259.71658797361897, 78.46294087435308, 99.54913722528227, 10487.205505765724, 10501.883978978793, 10512.622030391583, 282.54088709339794, 281.02448253018923, 281.64265064034845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 623.5695, 7.506105, 4688.968, 758.4066, 7.15516, 5428.243, 810.3063, 6.777853, 5494.569, 778.9691, 7.033611, 5479.957, 786.1703, 6.982826, 5490.623, 827.5932, 6.5984, 5460.771, 85.19698, 98.69394, 99.91607, 99.63417, 99.82805, 99.28631
12438.360480000001, 60.02295461929265, 60.02015875968012, 60.018547049442276, 37.050632108007115, 37.3128077761498, 37.25162393335192, 0.9999574861859991, 0.9999720350438853, 0.999956766966484, 10418.151875131585, 10445.483649381364, 10459.24006524589, 258.85460777458104, 76.60794164323215, 95.5188379143392, 10428.58927610273, 10444.716535257756, 10450.157478741656, 282.5577414630237, 281.0149662115092, 281.742013437287, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 623.9639, 7.50664, 4676.3, 755.9357, 7.16787, 5417.854, 806.4821, 6.818349, 5498.9, 773.6678, 7.067441, 5468.142, 780.1045, 7.026291, 5481.041, 821.3704, 6.668717, 5478.057, 85.02245, 98.50505, 99.98273, 99.41937, 99.65392, 99.59963
12440.724240000001, 60.022215101434185, 60.02222375866366, 60.026031679194226, 36.89045254116875, 37.14437133214266, 37.09928335652566, 0.9999543695395557, 0.9999692313954481, 0.9999590200613195, 10376.95656820292, 10397.938305315509, 10414.402033235294, 264.57514075047766, 77.26181355202232, 95.56623606924404, 10383.48888703784, 10404.452250349781, 10412.062774110216, 282.5321005964645, 281.06209563670933, 281.7269617873729, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 598.7289, 7.53002, 4500.695, 761.9474, 7.136188, 5437.43, 812.6939, 6.757789, 5493.472, 780.0176, 7.02644, 5481.153, 786.3229, 6.982461, 5490.845, 821.271, 6.67, 5477.937, 81.88137, 98.85884, 99.87991, 99.64976, 99.83214, 99.59654
12443.072240000001, 60.02500839589926, 60.02577447876782, 60.0275067616996, 36.71974471500044, 36.978636513411026, 36.932893072125864, 0.9999581053766262, 0.99996679435123, 0.9999592476575396, 10324.013201230602, 10334.580693067588, 10336.82901636996, 265.1597404472086, 80.29739891288409, 93.2096054906965, 10317.74417076216, 10334.911434515676, 10345.606379117224, 282.6543256146919, 281.1313105452036, 281.78796663684363, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 574.184, 7.546795, 4330.736, 768.251, 7.100454, 5455.134, 818.9833, 6.693179, 5482.502, 786.3287, 6.98268, 5490.769, 792.6176, 6.935343, 5497.06, 814.9686, 6.73574, 5489.507, 78.73955, 99.18182, 99.67837, 99.82971, 99.94722, 99.81935
12445.44152, 60.02466063443546, 60.026836816810565, 60.02544451231719, 36.509245595288, 36.740101004132285, 36.72733501402089, 0.9999630707978866, 0.9999685531001329, 0.9999605243127376, 10266.25610728688, 10287.747993334471, 10300.67351654823, 263.8248254868745, 79.89180106553795, 91.49194001332853, 10271.468621020505, 10282.546048351545, 10296.562802970566, 282.4121539330455, 280.9686586076284, 281.7067661116737, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 549.8362, 7.560002, 4148.928, 761.928, 7.136004, 5437.654, 812.8104, 6.758341, 5492.968, 780.037, 7.02644, 5481.496, 786.4755, 6.977713, 5492.042, 821.3704, 6.669084, 5477.945, 75.48864, 98.86505, 99.87074, 99.65392, 99.85392, 99.59339
12447.805160000002, 60.02572590721903, 60.028037526008525, 60.029927761879634, 36.33374526479312, 36.54478251351284, 36.50931606955696, 0.9999574794029711, 0.9999749099022032, 0.9999557645674584, 10214.81202735633, 10240.279033814271, 10246.67463977295, 255.97733360611596, 79.2411061079456, 94.25262258181465, 10214.32979380915, 10228.087833288537, 10229.801576047843, 282.541820738915, 281.0956647594604, 281.75735893302914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 526.0405, 7.568569, 3964.286, 768.2316, 7.100638, 5455.649, 819.9928, 6.684712, 5479.04, 787.8821, 6.967052, 5493.841, 795.6886, 6.911054, 5499.494, 825.0484, 6.617993, 5464.664, 72.18144, 99.19222, 99.62048, 99.88661, 99.98917, 99.35612
12450.212360000001, 60.02615550057603, 60.02737143711432, 60.029480474099344, 36.11300345531136, 36.34527617097212, 36.31216573099703, 0.9999581129898318, 0.9999725505358901, 0.9999553066837656, 10153.183422346414, 10181.149024363645, 10188.933754876785, 255.6197363669944, 73.09121005088252, 95.98668800100359, 10159.296502956126, 10172.979796928556, 10173.772027445335, 282.43692469089814, 281.04772251769305, 281.7187582133414, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 501.1407, 7.576064, 3794.559, 771.2472, 7.08535, 5459.914, 821.041, 6.672747, 5479.263, 786.8141, 6.982129, 5490.652, 792.5794, 6.935709, 5497.171, 821.1915, 6.670366, 5477.886, 68.99101, 99.30008, 99.62156, 99.83178, 99.94717, 99.59652
12452.677560000002, 60.03287901820971, 60.03115095279072, 60.029868881470414, 35.893114761626975, 36.14074473355024, 36.08327821136083, 0.9999546480537105, 0.9999685043631363, 0.9999547037525678, 10092.927870791254, 10118.98963744757, 10131.23668063036, 253.93989772475697, 72.18349384342491, 96.33284085872026, 10100.754600864582, 10114.265086615385, 10126.93757596267, 282.7178670676064, 281.21921391156894, 281.94640602991234, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 475.0383, 7.581954, 3591.937, 774.5352, 7.062141, 5470.167, 818.9833, 6.695388, 5483.01, 792.5038, 6.935979, 5497.215, 798.8168, 6.885669, 5500.188, 821.1716, 6.670915, 5478.174, 65.30703, 99.45618, 99.68761, 99.94481, 100.0, 99.59854
12455.13024, 60.033581877025256, 60.033290108401644, 60.03150560880896, 35.848991913493165, 36.07404368760323, 36.03334635864734, 0.9999602554344339, 0.9999701023456653, 0.9999610728666273, 10078.571209830401, 10101.550366563803, 10119.346784685855, 251.9564808956452, 75.4593189348875, 91.45880243484044, 10089.076108709261, 10090.668150629404, 10094.69664543445, 282.5144208544116, 281.0109598315012, 281.7036552891815, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 459.3257, 7.584452, 3483.609, 780.8582, 7.021065, 5482.812, 812.791, 6.758157, 5493.026, 798.9119, 6.884314, 5500.205, 805.1687, 6.829603, 5499.185, 814.9885, 6.73519, 5490.022, 63.33936, 99.68609, 99.8738, 100.0, 99.98388, 99.80681
12457.529960000002, 60.03060660597732, 60.03110475767505, 60.03194227345727, 35.81602890979965, 36.05567972454568, 36.0111388315889, 0.9999567495335947, 0.9999735083493896, 0.9999551475380845, 10083.70878217343, 10109.102637208307, 10116.814270956223, 249.50723137140176, 77.94953275465224, 96.81048317087789, 10092.83034462714, 10110.619317097071, 10122.853028590329, 282.4824197160171, 281.1511358576351, 281.73542486213836, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 453.0169, 7.585344, 3436.332, 774.5546, 7.062141, 5470.109, 818.8669, 6.696125, 5482.672, 792.5426, 6.936163, 5497.271, 798.8168, 6.885121, 5500.139, 821.2511, 6.670183, 5477.994, 62.47788, 99.45611, 99.6794, 99.94799, 100.0, 99.59447
12459.864920000002, 60.02609658702466, 60.026041777150404, 60.02489759218041, 35.892443487543076, 36.146063279190955, 36.06140369566164, 0.9999547153179705, 0.9999683467170054, 0.9999591212587581, 10092.620534553624, 10112.28473228207, 10123.625611453732, 256.24019424737344, 82.00555346672354, 93.77121310622476, 10098.35761959676, 10114.738688191626, 10135.1080327633, 282.5583551782524, 281.1450888595721, 281.7262195986947, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 459.3059, 7.584274, 3483.494, 780.8387, 7.021065, 5482.475, 819.061, 6.693547, 5482.341, 792.2708, 6.94076, 5496.074, 797.0811, 6.902653, 5499.194, 823.6368, 6.639052, 5468.958, 63.33631, 99.67791, 99.67637, 99.92722, 99.98644, 99.4342
12462.293920000002, 60.02532502460614, 60.02330951889178, 60.02336005170866, 35.853811614736, 36.12175036050454, 36.0635002918326, 0.9999557343569713, 0.9999645223362981, 0.9999545649019241, 10094.297308530748, 10113.43091420151, 10120.645550522335, 256.7989676970726, 76.31460828347736, 95.58768471029953, 10100.487695648153, 10111.941933085356, 10124.532663789107, 282.4632138210784, 280.97096691714387, 281.6409143708286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 465.2007, 7.58356, 3517.171, 785.4497, 6.993435, 5488.043, 822.5163, 6.662255, 5477.416, 790.5619, 6.94793, 5496.871, 798.4163, 6.886947, 5500.187, 821.271, 6.669633, 5477.714, 64.00545, 99.7928, 99.56764, 99.93238, 100.0, 99.59966
12464.73356, 60.0180947033905, 60.02169086878919, 60.02249879734679, 35.936184402413616, 36.1989516711177, 36.13335608820944, 0.9999551349926448, 0.9999678362275596, 0.9999593498390293, 10112.40134741975, 10136.953586781143, 10144.688964925324, 254.66751609760058, 78.73101955972925, 94.40419256605401, 10118.276346947336, 10137.373105441548, 10149.543853972238, 282.46069379396914, 281.0105380503819, 281.7107664046557, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 464.1755, 7.583738, 3528.206, 787.0451, 6.977595, 5491.77, 818.9833, 6.695388, 5483.119, 792.5232, 6.936163, 5497.158, 792.5413, 6.936074, 5497.111, 821.1915, 6.670549, 5478.055, 64.08755, 99.84895, 99.69168, 99.94585, 99.94515, 99.59968
12467.07428, 60.019500209299686, 60.017534391217914, 60.01954533691022, 35.99099525042359, 36.20973443220986, 36.183585938579775, 0.9999599152906393, 0.9999682377679343, 0.9999600802537305, 10118.95242189046, 10146.391679959239, 10153.05090311679, 256.03554497886944, 75.43437615803583, 91.41665675516924, 10134.700509929678, 10140.473647507113, 10152.88314676588, 282.50265313902815, 281.08648793549827, 281.6739570564849, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 471.884, 7.582132, 3578.106, 793.4849, 6.928782, 5498.059, 812.8104, 6.758525, 5493.194, 798.8925, 6.884865, 5500.261, 786.3038, 6.982461, 5490.683, 814.8493, 6.738303, 5489.223, 65.05566, 99.96331, 99.86976, 100.0, 99.82714, 99.81193
12469.499000000002, 60.016402878081784, 60.014867242200104, 60.012243087648834, 35.92588700669544, 36.174440631239946, 36.113475880529066, 0.999961455442751, 0.9999720420671484, 0.9999612176328421, 10111.891050268696, 10127.17088927692, 10146.059944783656, 260.25899581977137, 74.79756897411653, 88.04107106772562, 10119.796039529498, 10143.153610057172, 10141.171888040824, 282.5886611345294, 281.1260640398568, 281.7700742790072, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 465.595, 7.583381, 3530.939, 787.1618, 6.976674, 5491.826, 819.0416, 6.696861, 5483.063, 792.5426, 6.935979, 5497.275, 792.5603, 6.935709, 5497.062, 821.1716, 6.670366, 5477.89, 64.20103, 99.85006, 99.6957, 99.94799, 99.9461, 99.60276
12471.90048, 60.01289368483577, 60.01288426412899, 60.01380801032515, 35.986191003193994, 36.25230213883284, 36.19167151150608, 0.999957885134354, 0.9999699489632993, 0.9999596945667706, 10133.841557033107, 10160.942347763092, 10162.646158319529, 261.4290277279556, 87.36507477864507, 96.41067035685819, 10137.624601708601, 10153.018613219869, 10168.64978340965, 282.56935789447004, 281.20881997312836, 281.76608359845784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 471.884, 7.582311, 3578.111, 793.4654, 6.928967, 5497.77, 818.8863, 6.695204, 5482.329, 792.5426, 6.936163, 5497.158, 792.5413, 6.934065, 5497.534, 821.9469, 6.654984, 5473.828, 65.05566, 99.96115, 99.6988, 99.95002, 99.95376, 99.52274
12474.234120000001, 60.00969649710021, 60.009396838657175, 60.00998118711545, 36.01290405922148, 36.2475837773721, 36.195439816944074, 0.999958608359159, 0.9999676941494408, 0.9999596882782903, 10132.391092630125, 10147.91259165695, 10152.617111021786, 258.89108399176484, 82.42770144108908, 93.94270609266914, 10137.201439947181, 10157.740189602791, 10159.365994597754, 282.5641088408275, 281.06703722385424, 281.69831388109054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 478.1927, 7.581061, 3625.504, 799.7495, 6.877576, 5500.167, 824.7681, 6.634828, 5471.705, 788.5424, 6.9665, 5494.643, 795.3643, 6.917081, 5498.183, 822.8813, 6.652054, 5476.34, 65.91733, 100.0, 99.48415, 99.88782, 99.96555, 99.54551
12476.58128, 60.00470605618044, 60.000127702230174, 60.002304263579, 36.08298824468456, 36.312590080049375, 36.259619740532486, 0.9999593945440429, 0.999973647251004, 0.9999570821883179, 10136.331370515554, 10164.204351367804, 10172.625618950158, 258.4890709371243, 80.5101850406636, 86.71167546972174, 10143.573050245019, 10164.43751022922, 10176.190279406685, 282.4138853217189, 281.08877484433737, 281.74414379664654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 473.6978, 7.581775, 3599.631, 793.4459, 6.928782, 5497.998, 818.9639, 6.693731, 5482.728, 792.5038, 6.936531, 5497.157, 798.7214, 6.885487, 5500.021, 821.1517, 6.670366, 5478.23, 65.39018, 99.9622, 99.6886, 99.94691, 99.99897, 99.59651
12478.95116, 59.99925854110881, 59.999815296974376, 59.997720386819374, 36.08352604885962, 36.351957861953444, 36.28276321670959, 0.9999704604922975, 0.999973701467338, 0.9999682898227769, 10148.924296387215, 10173.426896068562, 10179.104898702455, 261.55243687898223, 70.65396043535475, 78.67458526837936, 10154.978597011108, 10175.117507498217, 10181.689803774601, 282.43679002814844, 281.06374035664004, 281.65808378964533, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 482.7468, 7.57999, 3667.375, 787.6093, 6.973542, 5492.052, 812.3639, 6.762575, 5493.299, 798.873, 6.884681, 5500.15, 805.1115, 6.830151, 5499.18, 814.5909, 6.738303, 5490.77, 66.59144, 99.85105, 99.88793, 100.0, 99.98579, 99.83077
12481.318000000001, 59.99583393429466, 59.99376470284493, 59.99212567002219, 36.06237279685245, 36.28615959534646, 36.251771655444685, 0.9999584510536067, 0.9999676704386548, 0.9999591733016115, 10136.885480168485, 10151.940213442613, 10171.748279344363, 259.0608863330242, 83.10015375546118, 87.36230711480857, 10137.487332820945, 10164.090473685332, 10174.073639452541, 282.4188005208813, 280.88993278299716, 281.55786510044004, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 478.2321, 7.581061, 3625.499, 793.4654, 6.928967, 5497.829, 819.0028, 6.693363, 5482.329, 792.5426, 6.936163, 5497.217, 798.7978, 6.885304, 5500.023, 821.2908, 6.67, 5478.058, 65.91724, 99.95912, 99.69485, 99.94799, 99.99902, 99.59966
12483.69172, 59.99993166763932, 60.00001618025762, 59.99589246268175, 36.103418241229704, 36.34264771679217, 36.28266274457979, 0.9999565610372336, 0.9999688268162039, 0.9999585059150475, 10161.692776460332, 10185.644562734666, 10188.919553826085, 256.06013201669043, 80.57940057041469, 90.88643792417315, 10161.868847859143, 10187.098826581116, 10193.302494124588, 282.5181606033996, 281.0558082033337, 281.70960261367355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 484.5803, 7.579634, 3672.95, 793.4849, 6.928598, 5497.888, 819.0416, 6.694468, 5482.836, 792.5232, 6.936163, 5497.158, 798.7978, 6.885304, 5500.131, 821.2511, 6.670366, 5477.825, 66.78101, 99.95611, 99.6794, 99.94789, 100.0, 99.59656
12486.153760000001, 60.00641956299636, 60.004498221526276, 60.004970469172854, 36.122783280932275, 36.35822568369138, 36.3373962831075, 0.9999563357710114, 0.9999643947539186, 0.9999610221661982, 10154.876866157283, 10184.331241279342, 10195.549102355562, 256.84008721641226, 81.66607814366762, 94.92858642242118, 10166.854865235631, 10186.964598271343, 10191.023993556017, 282.2623227430699, 281.00815635345555, 281.75476930604543, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 490.8693, 7.578384, 3719.903, 799.7106, 6.87776, 5500.36, 825.2728, 6.625256, 5467.61, 786.251, 6.983232, 5491.053, 793.2852, 6.925481, 5498.238, 825.7045, 6.624219, 5469.078, 67.6365, 100.0, 99.41386, 99.83593, 99.9632, 99.43639
12488.486920000001, 60.015047324144334, 60.00723474462292, 60.0108981661606, 36.18045962950669, 36.42193583933832, 36.35709534651378, 0.9999629615593926, 0.9999790238431318, 0.9999591648547217, 10172.774389957807, 10199.876953005733, 10205.449638018068, 258.5596137786854, 70.8054839917204, 81.38709194641706, 10170.766953255814, 10196.200760042162, 10207.864339551159, 282.5334400327983, 281.08758398633165, 281.70538495140244, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 484.5606, 7.579634, 3672.95, 793.4265, 6.928967, 5497.826, 818.8669, 6.695204, 5482.779, 792.5038, 6.936347, 5497.162, 794.9256, 6.922011, 5497.947, 821.1517, 6.670732, 5477.884, 66.77997, 99.96016, 99.6855, 99.94691, 99.96126, 99.59865
12490.88744, 60.01614637811483, 60.01695427195946, 60.01693183670086, 36.18640776206385, 36.4275199705272, 36.395875363772824, 0.9999672072188919, 0.9999728647995864, 0.9999663082449634, 10175.918442056538, 10203.698895291449, 10217.826256506283, 259.3218395768213, 73.81549594856688, 86.61128986964104, 10179.336664962053, 10197.061976457606, 10214.879774032415, 282.46999595612914, 281.03950908041, 281.64806446508805, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 492.7028, 7.578027, 3741.417, 790.6443, 6.955307, 5494.52, 813.9945, 6.746377, 5492.862, 797.9992, 6.888543, 5500.32, 786.3229, 6.982826, 5490.516, 814.3126, 6.742332, 5490.417, 67.96712, 99.89895, 99.8546, 100.0, 99.82908, 99.8265
12493.37412, 60.02419930392945, 60.02588876634731, 60.02640546352592, 36.14137310275504, 36.40896680010629, 36.34239550681918, 0.9999609558730117, 0.9999705911471766, 0.9999629844807868, 10164.103751946019, 10188.179412913703, 10202.512834788706, 260.1802089860812, 80.89383752846697, 92.30030155807572, 10175.110227342411, 10194.19966291482, 10206.836720271749, 282.3448065108359, 280.99967353859535, 281.76184779357766, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 490.9285, 7.578384, 3720.343, 793.4654, 6.928967, 5497.886, 818.9833, 6.694836, 5483.4, 792.5232, 6.936347, 5497.099, 792.5413, 6.935891, 5497.175, 821.2511, 6.67, 5478.282, 67.6467, 99.96016, 99.69679, 99.94585, 99.94218, 99.60372
12495.689680000001, 60.02979416966487, 60.02673004995815, 60.02643314804075, 36.215898351442505, 36.47273198700341, 36.416135677284, 0.9999619232503993, 0.9999679435126222, 0.9999633192887026, 10183.385264306698, 10206.659326825358, 10215.291452687241, 262.38202275721414, 78.29559000074369, 88.49313914567551, 10179.730908805657, 10209.575747929752, 10231.494658538233, 282.3888035828783, 280.99342357755944, 281.69301346757084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 497.178, 7.577135, 3767.18, 793.4459, 6.928967, 5497.775, 819.0222, 6.693731, 5483.061, 792.5426, 6.935979, 5497.153, 792.5413, 6.935891, 5497.061, 821.1318, 6.670915, 5478.056, 68.49322, 99.9622, 99.69061, 99.94895, 99.94515, 99.59746
12498.023720000001, 60.027306703062045, 60.0287314563222, 60.029440070513864, 36.224749845858796, 36.48489394982867, 36.44066689771997, 0.9999630262667237, 0.9999674823523179, 0.9999605515046417, 10191.36912177827, 10221.009849419037, 10209.92901751338, 261.67144757682297, 83.68197246760883, 92.01618364525075, 10185.133233426306, 10212.28731595716, 10231.25634733264, 282.4101956307037, 281.0878597446029, 281.6680147055998, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 503.4671, 7.575529, 3813.96, 799.7106, 6.87776, 5500.417, 825.4281, 6.624152, 5467.667, 786.251, 6.983232, 5490.655, 798.7596, 6.885487, 5500.021, 827.5534, 6.598766, 5460.768, 69.34375, 100.0, 99.40975, 99.82869, 99.999, 99.2853
12500.486400000002, 60.0233133246419, 60.02855812913953, 60.03043356429852, 36.2780980544886, 36.54763080935423, 36.4771906050452, 0.999961286757409, 0.999975525104036, 0.9999635665807527, 10204.139809425267, 10231.245891855819, 10238.731928004572, 260.58059944896104, 73.59632879757007, 85.5189857464311, 10219.508046631146, 10225.105765337663, 10243.902392053524, 282.3844678869576, 280.94795504201034, 281.5479912316837, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 497.1583, 7.576957, 3766.955, 793.407, 6.929151, 5497.713, 818.8281, 6.696493, 5483.123, 792.5038, 6.936347, 5497.215, 794.3533, 6.921646, 5499.002, 821.1716, 6.670915, 5477.886, 68.48817, 99.96015, 99.69171, 99.94487, 99.97408, 99.59656
12502.856600000001, 60.028350660405344, 60.025759192178896, 60.03218831129067, 36.20113363847959, 36.49136068838271, 36.43589818126148, 0.9999628698374071, 0.9999725607971376, 0.9999645777597512, 10181.542134186782, 10206.176509812596, 10219.987794486551, 264.0527447909726, 75.59171537648581, 85.963914322758, 10179.874715445487, 10202.425073960794, 10222.255344909856, 282.3436624582785, 280.95380564758295, 281.6672309826572, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 503.4474, 7.575529, 3810.226, 792.6288, 6.940019, 5496.346, 813.1598, 6.754844, 5490.813, 796.0186, 6.905274, 5499.624, 803.7953, 6.842204, 5499.396, 813.06, 6.750206, 5491.443, 69.3407, 99.93216, 99.83248, 99.99176, 99.99028, 99.84302
12505.205800000002, 60.02857633171631, 60.024568761521564, 60.03540069169334, 36.289257773786574, 36.489572919528655, 36.47048974729345, 0.9999635341183475, 0.9999675304100324, 0.9999600994920884, 10196.441102873967, 10219.099092353048, 10228.163795165121, 260.8785734914401, 78.58967330049381, 87.48231789405008, 10199.081097034094, 10223.006725251127, 10236.287752823517, 282.2643129226931, 280.90084487717365, 281.60558554656495, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 500.1155, 7.576064, 3796.678, 790.9946, 6.94315, 5496.871, 818.401, 6.695756, 5482.271, 792.562, 6.935795, 5497.042, 798.8168, 6.885304, 5500.246, 821.1716, 6.670183, 5477.657, 68.97575, 99.9417, 99.69671, 99.94895, 100.0, 99.59761
12507.59992, 60.0305672355385, 60.03276659065563, 60.034282614895034, 36.281048075535445, 36.51567045742726, 36.48568315733847, 0.999960638166545, 0.999968072386455, 0.9999648753114748, 10196.716457924535, 10220.900036296978, 10225.054560703426, 263.24577017594856, 81.88136783058258, 89.73156447396104, 10209.319127259474, 10219.709208767175, 10236.011454841817, 282.3304792493174, 280.90432726717313, 281.6997212284687, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 503.4868, 7.575529, 3814.18, 793.4459, 6.928967, 5497.88, 818.9057, 6.693731, 5483.063, 792.5232, 6.936163, 5497.21, 798.7978, 6.885851, 5500.022, 821.2113, 6.669267, 5478.229, 69.34575, 99.96006, 99.67937, 99.94693, 99.999, 99.59445
12509.998200000002, 60.02556003309843, 60.02548615361142, 60.026009583827886, 36.30588479065636, 36.57935961180051, 36.52601304076483, 0.9999533936407797, 0.9999664672981187, 0.9999606080682002, 10200.51458530863, 10236.210052081953, 10237.641713956564, 262.6711764003094, 82.85305055992058, 93.66795400193723, 10201.748548494774, 10232.07128956113, 10242.989726908672, 282.37115595456703, 280.8636644569056, 281.53424413145126, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 509.7955, 7.573923, 3861.075, 799.7106, 6.877944, 5500.475, 825.3893, 6.623784, 5467.614, 786.2316, 6.983232, 5490.603, 792.5413, 6.936256, 5497.167, 827.5336, 6.5984, 5461.171, 70.20038, 100.0, 99.40976, 99.82764, 99.94423, 99.28421
12512.430400000001, 60.02487280369116, 60.024973615730744, 60.02192906782556, 36.33086896500829, 36.5848746673827, 36.535228101075845, 0.9999590984820997, 0.9999694520294496, 0.999961037329116, 10212.526747885178, 10243.838118209951, 10252.943956534775, 263.58371589941225, 76.40940037575274, 91.68192920611818, 10224.319310599161, 10250.221742053469, 10259.608200015226, 282.29480362213127, 280.95734977823446, 281.58368721693535, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 503.4671, 7.57535, 3814.018, 793.4265, 6.929151, 5497.832, 818.9833, 6.695572, 5483.29, 792.4844, 6.936531, 5497.045, 798.7596, 6.885487, 5499.893, 821.1915, 6.670366, 5477.826, 69.34375, 99.95918, 99.68761, 99.94796, 99.99995, 99.59863
12514.77656, 60.018825822887095, 60.01833124122307, 60.019184835243856, 36.40198248452573, 36.632041297319276, 36.57787887827749, 0.9999628395275186, 0.9999713224765522, 0.9999600928179471, 10212.502748558036, 10247.00984214725, 10258.228652227433, 258.066186761107, 82.8648828529249, 91.71616248904138, 10230.107193125408, 10251.283982878973, 10261.06465741866, 282.3664274244256, 280.8933632988735, 281.6082760331647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 509.7955, 7.573744, 3861.075, 793.407, 6.929335, 5497.772, 819.0999, 6.693547, 5483.176, 793.3193, 6.925315, 5498.364, 790.6147, 6.955432, 5494.401, 818.3882, 6.708088, 5485.929, 70.20143, 99.96015, 99.69271, 99.96462, 99.8968, 99.72934
12517.148120000002, 60.01206018558145, 60.0147074098831, 60.015216756204865, 36.33065644950262, 36.561293394096154, 36.54877925910918, 0.9999617079373774, 0.9999693061163754, 0.9999642057743064, 10209.417037402445, 10241.143762385556, 10247.259191682093, 260.32844384959026, 78.34589874629773, 91.00455148173387, 10214.354098906917, 10241.064414778564, 10246.41434206103, 282.41799934228857, 281.06243750919515, 281.649624866701, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 516.0845, 7.571959, 3901.278, 788.5821, 6.966359, 5494.52, 815.9163, 6.727417, 5487.023, 794.9505, 6.921638, 5498.185, 791.95, 6.938083, 5497.056, 821.3903, 6.668717, 5478.001, 70.93134, 99.88928, 99.77375, 99.96575, 99.94596, 99.59137
12519.63008, 60.016316341327176, 60.01222100288137, 60.013344165224815, 36.351270502628296, 36.614680928079416, 36.572171037192575, 0.999961386219155, 0.9999685018327288, 0.9999651448227569, 10222.675441060956, 10253.242305537435, 10261.839606284588, 261.30138808004995, 78.36985467832847, 89.52838331976909, 10223.417536625624, 10253.614609860557, 10261.986807813668, 282.33128543904456, 281.03215835969144, 281.5626226672584, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 514.8622, 7.572138, 3906.245, 793.4459, 6.929151, 5497.885, 818.8669, 6.696125, 5482.951, 792.5426, 6.935979, 5497.381, 792.5794, 6.935891, 5497.062, 821.2113, 6.670549, 5478.002, 70.97091, 99.96008, 99.68139, 99.95098, 99.94515, 99.59861
12522.03316, 60.01499191310254, 60.01565359333716, 60.01296949161546, 36.39139019960919, 36.6615035028496, 36.60937382805513, 0.9999582912899293, 0.999968163299646, 0.9999535562115214, 10239.654099829135, 10261.14639891246, 10275.212084828463, 260.48472580364705, 81.17931006607614, 98.8629796565724, 10237.411937415234, 10253.54606959649, 10277.116688317796, 282.2966730825773, 281.0336313468108, 281.6595997972509, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 522.4524, 7.569818, 3954.924, 799.7106, 6.877944, 5500.194, 825.3116, 6.623968, 5467.614, 786.2704, 6.983232, 5490.715, 798.7978, 6.885669, 5500.241, 827.5137, 6.599315, 5460.999, 71.90975, 100.0, 99.40666, 99.82978, 100.0, 99.28735
12524.437640000002, 60.00874404343308, 60.014918664394926, 60.00876504673231, 36.40076356383502, 36.65850922507902, 36.63029320487038, 0.9999598597388752, 0.9999711683815854, 0.999955171201318, 10246.62085860825, 10271.851779915567, 10281.3711109575, 257.3101392156159, 82.6077810533443, 92.00024598770324, 10254.083651360532, 10271.368397604143, 10292.521134475868, 282.33789845130826, 280.9920306509574, 281.6768168566441, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 516.124, 7.571959, 3908.028, 793.4459, 6.929335, 5498.109, 818.9057, 6.696493, 5483.061, 792.5232, 6.936347, 5497.379, 792.5222, 6.936256, 5497.277, 821.2312, 6.670549, 5478.056, 71.05406, 99.96015, 99.69061, 99.94798, 99.94908, 99.60275
12526.77056, 60.01891928091992, 60.014616643026415, 60.015345074472215, 36.50621258872603, 36.767896577892195, 36.69837860711031, 0.9999573366813435, 0.9999674382478901, 0.9999536320504085, 10256.950162125124, 10287.35996560835, 10291.020037230182, 258.5664223633803, 79.78291496788006, 95.99582107679657, 10257.440148132726, 10282.856371744869, 10297.59713171322, 282.2794103394623, 280.95244639676275, 281.65023725934077, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 522.4327, 7.569996, 3954.977, 799.7106, 6.878129, 5500.364, 818.9833, 6.693915, 5483.231, 792.5426, 6.936163, 5497.157, 798.8168, 6.880921, 5500.226, 820.3763, 6.679522, 5481.257, 71.91175, 100.0, 99.68246, 99.94691, 100.0, 99.65782
12529.145120000001, 60.016445353664274, 60.01869376498375, 60.01671014663573, 36.43712219895902, 36.65905984703321, 36.62307937732113, 0.9999581082364257, 0.9999690367846423, 0.999961555515928, 10242.864716637712, 10271.119886838896, 10284.605713480232, 257.15118986435516, 82.30208052672697, 90.15745567516842, 10245.565538773933, 10274.619463319368, 10281.757024352288, 282.4391563225144, 280.93954090654313, 281.6504128415336, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 528.8005, 7.567855, 4001.82, 806.0142, 6.827659, 5499.463, 814.441, 6.74159, 5489.307, 796.3875, 6.908767, 5498.821, 801.0486, 6.866128, 5500.24, 821.2908, 6.651688, 5474.63, 72.75733, 99.98883, 99.81927, 99.97716, 100.0, 99.53734
12531.482080000002, 60.01857826153162, 60.017284188236474, 60.01913550413951, 36.46042727474476, 36.72984926601376, 36.6983171979599, 0.9999546386524552, 0.99997026488629, 0.9999610313812018, 10258.423905746286, 10285.99836617612, 10291.593328570581, 263.1222510961238, 85.85833318091181, 93.90796653790858, 10263.373886227677, 10279.101442494937, 10297.291265294949, 282.4733262930544, 281.1076867220015, 281.64425105751326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 524.3647, 7.569104, 3977.116, 799.7106, 6.877944, 5500.529, 818.9833, 6.694283, 5483.625, 792.5426, 6.936531, 5497.217, 798.7787, 6.885304, 5500.079, 821.2312, 6.671281, 5478.0, 72.31018, 100.0, 99.70088, 99.95096, 100.0, 99.60176
12533.879640000001, 60.01921778547852, 60.02039345410328, 60.02041432210974, 36.53927212545519, 36.773550206626176, 36.723559713880526, 0.9999579324267286, 0.9999642765324545, 0.9999531621434761, 10264.575946338722, 10293.070958614368, 10300.948667761335, 261.9792205090689, 78.87152055737283, 93.67899316753346, 10272.845582070731, 10292.141810003204, 10299.829475667275, 282.397880187028, 281.0265802024922, 281.7461077312113, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 532.3098, 7.568033, 4029.309, 793.6794, 6.928782, 5498.057, 825.3505, 6.624704, 5467.609, 786.2316, 6.983232, 5490.544, 792.5031, 6.936074, 5497.007, 827.5534, 6.598766, 5461.286, 72.83038, 99.96019, 99.41173, 99.82878, 99.94418, 99.29468
12536.280320000002, 60.026864031296085, 60.02615631990377, 60.020995126691034, 36.529043762340955, 36.77016289884852, 36.72727747977715, 0.9999509066128621, 0.9999716552484972, 0.9999604786628904, 10263.743129248887, 10296.87962961459, 10311.275677077272, 254.90248644354324, 80.96466159543115, 91.16207057054658, 10275.857381964217, 10296.937098610155, 10303.678620396922, 282.31760227152233, 281.01639670678856, 281.6324992622704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 528.8203, 7.567855, 4001.935, 799.7106, 6.877944, 5500.251, 818.9251, 6.694468, 5483.066, 792.4844, 6.936531, 5497.04, 798.7405, 6.885487, 5500.077, 821.1517, 6.670915, 5478.056, 72.75934, 100.0, 99.68763, 99.94477, 99.99796, 99.60387
12538.7052, 60.024374572394706, 60.02139532750457, 60.02371403741393, 36.59847128098287, 36.84877544841831, 36.78358529732488, 0.9999596125469217, 0.9999709775306875, 0.9999596092432933, 10278.602757697503, 10309.986386727734, 10317.400751048359, 255.36735891381318, 69.63221381658786, 93.19973306693146, 10293.593933299166, 10323.152834125742, 10330.511786531262, 282.38443559229484, 280.95894484519647, 281.6237357145495, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 535.0107, 7.565535, 4047.714, 793.4265, 6.928967, 5497.826, 818.9251, 6.694836, 5482.954, 792.5038, 6.936347, 5497.099, 798.7596, 6.885851, 5500.133, 821.1318, 6.671464, 5478.399, 73.59376, 99.9591, 99.68867, 99.94584, 100.0, 99.60283
12541.082520000002, 60.019552414460414, 60.01708527228991, 60.01654637436259, 36.575268747156535, 36.80446542520233, 36.76556309045507, 0.9999634620311167, 0.9999712146146242, 0.9999644810166876, 10284.586481740664, 10304.099005443984, 10305.393350237264, 263.24849425111233, 80.01510621348098, 90.32605896590667, 10280.467468085779, 10296.38057161026, 10309.448316848577, 282.2628084238069, 280.8308873187965, 281.5726684275306, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 541.3195, 7.563214, 4094.164, 787.1423, 6.976674, 5491.883, 812.5775, 6.760366, 5493.021, 798.8536, 6.885049, 5499.914, 804.0815, 6.845674, 5499.868, 817.8713, 6.704243, 5482.619, 74.4344, 99.85102, 99.8789, 99.9961, 100.0, 99.7242
12543.537440000002, 60.01820729134739, 60.01846292992056, 60.0155835648443, 36.606352471290755, 36.84577147808352, 36.80709142148254, 0.9999629820704485, 0.9999692888075673, 0.9999558807602733, 10284.704531967163, 10315.625077432978, 10324.08821034634, 260.34547772898895, 83.35066456177628, 95.77594150456298, 10293.837904126336, 10319.25964970783, 10329.734299160586, 282.25575164749574, 280.86971992042197, 281.45171472281567, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 535.5825, 7.565177, 4059.369, 793.4265, 6.929151, 5497.885, 818.9251, 6.694468, 5483.514, 792.5232, 6.935979, 5497.158, 798.7596, 6.885669, 5500.079, 821.1915, 6.670915, 5478.285, 73.72155, 99.96123, 99.68345, 99.94894, 100.0, 99.59749
12545.9204, 60.016284037891126, 60.01476384093628, 60.01933467339935, 36.67100118884937, 36.9060660072201, 36.86305475322041, 0.999955796654018, 0.9999660230302477, 0.9999570631049981, 10299.511706789886, 10315.765663874017, 10335.355424658645, 258.67405919939574, 87.46793807785434, 93.81295059346348, 10305.006228026261, 10319.78451778773, 10331.418791511644, 282.22043381949936, 280.6752480716888, 281.5814333740881, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 544.395, 7.561787, 4124.333, 798.0958, 6.888628, 5500.566, 824.9234, 6.626913, 5468.004, 786.2704, 6.983232, 5490.708, 792.5031, 6.936074, 5496.95, 827.4938, 6.598766, 5460.88, 74.98683, 100.0, 99.423, 99.82965, 99.94616, 99.28733
12548.393520000001, 60.013671281241145, 60.01651237885296, 60.015452561529536, 36.608105846598036, 36.887294173587456, 36.83366529479336, 0.9999604909592721, 0.999968914944762, 0.9999548111513054, 10299.35302078296, 10322.215017019607, 10325.23331055161, 262.8339486889681, 80.2315995128829, 95.76031870829388, 10300.676524590806, 10320.548500430843, 10332.76130518944, 282.30702686726113, 280.9094381394433, 281.6448277428386, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 541.2603, 7.563214, 4093.724, 793.4265, 6.929335, 5497.831, 818.9639, 6.69594, 5482.894, 792.4844, 6.936531, 5497.104, 798.7596, 6.885851, 5500.186, 821.2113, 6.670915, 5478.169, 74.42915, 99.95905, 99.69367, 99.95106, 100.0, 99.59865
12550.79368, 60.016359415257135, 60.01582091119137, 60.01400016461255, 36.694233610577776, 36.95026365557587, 36.89217670544806, 0.9999592193754353, 0.9999793314915448, 0.9999573127069679, 10318.588892700998, 10336.631805428307, 10344.806888046754, 258.09459244911704, 72.47437965271365, 91.33037224204827, 10323.40915127959, 10342.157150555193, 10353.496492458613, 282.3804217548829, 280.9340362589898, 281.509781960552, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 800.0, 547.6676, 7.560537, 4140.395, 793.4265, 6.928967, 5497.768, 819.0416, 6.695204, 5482.897, 792.4844, 6.936347, 5496.987, 798.7787, 6.885669, 5500.187, 821.2908, 6.669633, 5478.058, 75.27884, 99.95801, 99.68648, 99.94787, 100.0, 99.59651
