TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
12567.14392, 60.02319011960687, 60.0254079330859, 60.026843190052475, 32.968962295806904, 33.19270459410577, 33.14333507917266, 0.9999673824661431, 0.9999746606607612, 0.9999665397985065, 9267.952439706409, 9286.738256981558, 9287.821001300694, 228.73654386820863, 61.79283134659056, 73.96211695972579, 9274.811878338389, 9296.19297789989, 9297.367356364633, 282.1808091951432, 280.98184391755467, 281.5733707078049, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 553.8975, 7.557682, 4186.515, 793.4459, 6.928967, 5497.939, 818.9833, 6.694836, 5482.557, 792.4649, 6.936347, 5497.103, 792.5031, 6.936256, 5497.172, 820.8336, 2.669558, 2191.557, 76.11738, 99.95705, 99.68146, 99.947, 99.94718, 99.61485
12569.613120000002, 60.02873374037639, 60.027318463476654, 60.02549487356649, 33.01819328236003, 33.24375906993637, 33.23244745801131, 0.9999631288141795, 0.999974347299719, 0.9999660514357719, 9274.008508545152, 9304.861081353683, 9298.892167488282, 233.49160092451984, 65.12246361811412, 79.64394305989481, 9279.051218373219, 9301.534331505483, 9314.332625673449, 282.26950427867797, 280.8701136333355, 281.46177517819245, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 560.2457, 7.55447, 4232.305, 793.4265, 6.929151, 5497.826, 818.9833, 6.696493, 5482.897, 792.2513, 6.938186, 5496.02, 793.5522, 6.922925, 5498.578, 811.8075, 2.708929, 2198.41, 76.94687, 99.96015, 99.69573, 99.93447, 99.97274, 99.92632
12572.069000000001, 60.02562420131429, 60.025235452416815, 60.0262509522767, 33.00175583534308, 33.218782108216004, 33.175928946570195, 0.9999609416300209, 0.9999735575440751, 0.9999663879123173, 9278.656392520172, 9300.155366196559, 9285.359359357728, 232.06364930244354, 69.8042652508675, 76.7972718139531, 9272.606428756924, 9296.530873804915, 9299.090114096807, 282.17098448826346, 280.90931926938543, 281.3976941457516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 565.8841, 7.551793, 4265.822, 797.6873, 6.900232, 5499.641, 821.934, 6.662623, 5478.422, 790.892, 6.944253, 5496.645, 792.6176, 6.936074, 5496.891, 814.5511, 2.696293, 2196.326, 77.55931, 99.99207, 99.59312, 99.93759, 99.94616, 99.83162
12574.500600000001, 60.025211030682954, 60.02058647363675, 60.02065573278475, 33.03561491409337, 33.327162459446505, 33.26778419505608, 0.9999650971876188, 0.9999738574539954, 0.9999616590418509, 9288.789356334397, 9305.627413699249, 9310.20361659248, 230.4761242170714, 68.69084451086064, 79.26346252327312, 9283.506704875535, 9303.52653859391, 9319.422187983064, 281.9972824310683, 280.5874281201976, 281.2021075607235, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 565.4307, 7.551435, 4276.752, 793.4265, 6.929519, 5497.944, 818.9639, 6.694652, 5482.674, 786.1927, 6.983967, 5490.538, 798.7405, 6.886034, 5500.13, 808.2289, 2.720831, 2199.188, 77.75804, 99.96313, 99.69075, 99.82655, 99.99902, 99.96171
12576.94944, 60.021264031697726, 60.02098054274493, 60.018509053723285, 33.037500304734664, 33.3084899918175, 33.248886978685505, 0.9999677334290561, 0.9999784766949126, 0.9999687029366108, 9293.930705712586, 9317.196480555936, 9314.605058451829, 228.5970321364848, 65.10784587004741, 73.92506030084678, 9291.407256020211, 9313.056508194408, 9311.273773517234, 282.15458753406375, 280.9725764933341, 281.4979920662908, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 572.8828, 7.547688, 4323.938, 787.1229, 6.976858, 5491.825, 812.6939, 6.759078, 5492.966, 779.9399, 7.027175, 5480.759, 805.0734, 6.830698, 5499.35, 801.9862, 2.744088, 2200.126, 78.61892, 99.84996, 99.87583, 99.64876, 99.98666, 100.0
12579.329960000001, 60.0227487303844, 60.02010777733949, 60.020920430535, 33.0474592319547, 33.27453349904302, 33.237296817689504, 0.9999612225259367, 0.999972952270504, 0.9999611356105766, 9300.418565936567, 9313.940030663438, 9321.992062478937, 228.8646599977019, 66.58549381711782, 76.60781928186043, 9301.96229328478, 9313.520705365132, 9324.795799252206, 282.2213768885894, 280.8792819675877, 281.54470084746197, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 566.5347, 7.551435, 4278.09, 793.4265, 6.928782, 5497.997, 818.9057, 6.695572, 5483.008, 786.2122, 6.9836, 5490.654, 798.7787, 6.886034, 5500.243, 808.3084, 2.720831, 2199.177, 77.78236, 99.95707, 99.68654, 99.82666, 100.0, 99.94078
12581.84308, 60.01757312202968, 60.017684224262354, 60.02029001095444, 33.140586329967704, 33.34943553270463, 33.307127246110355, 0.999958754275069, 0.9999740208553342, 0.9999592166884561, 9306.702154527587, 9336.607114778697, 9341.164520167587, 224.67315302607585, 76.62605818068641, 79.63642081469573, 9317.335655629035, 9331.813200861316, 9339.825479722282, 282.3204187655363, 280.9102747861505, 281.5334072303502, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 572.8828, 7.547688, 4323.713, 793.4265, 6.928967, 5497.826, 818.9445, 6.694468, 5482.558, 786.4646, 6.979187, 5492.189, 796.9857, 6.900279, 5499.023, 811.6882, 2.708379, 2197.826, 78.61491, 99.96121, 99.68871, 99.85659, 99.98934, 99.88072
12584.2502, 60.020499405338846, 60.01859659407723, 60.01648094851622, 33.1005158761973, 33.324374941275494, 33.23796419823412, 0.9999572347847345, 0.9999688392422384, 0.9999635305367168, 9301.69865687297, 9319.19097347006, 9325.795876169708, 227.22206712050445, 70.64835892448536, 80.12144672482918, 9302.215971577414, 9321.79798756864, 9322.34487018956, 282.1411585095304, 280.84712156006145, 281.4511642874841, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 578.4621, 7.544297, 4356.952, 797.6678, 6.89489, 5499.469, 822.4193, 6.662255, 5477.755, 787.7462, 6.976613, 5491.052, 798.3972, 6.886947, 5500.076, 808.2289, 2.721014, 2199.357, 79.29641, 99.9943, 99.59414, 99.84533, 99.99997, 99.97208
12586.592560000001, 60.0141285447382, 60.021378358885784, 60.021934827855816, 33.155309477386474, 33.353717015924936, 33.348370326581815, 0.9999597247437145, 0.9999710015860247, 0.9999553239378973, 9314.840943259114, 9333.948532449176, 9330.761271933654, 221.01775911526897, 73.33331027320628, 79.55691216042123, 9311.361905503307, 9342.079646389975, 9328.572439940592, 282.07500212653395, 280.7536529964053, 281.4319495200825, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 577.0229, 7.544832, 4361.306, 793.407, 6.929151, 5497.826, 818.8863, 6.696309, 5483.063, 792.4844, 6.936531, 5497.104, 792.484, 6.936439, 5497.274, 814.5511, 2.696476, 2196.381, 79.24862, 99.95907, 99.69576, 99.94593, 99.94706, 99.8282
12589.023400000002, 60.01888304225544, 60.016559296412545, 60.01901112720761, 33.181474219445015, 33.373747955502445, 33.35040587371903, 0.9999599968611769, 0.9999802916764807, 0.9999604309905449, 9318.348096936723, 9341.968675766377, 9351.229360723304, 226.41654371162576, 64.59061520023063, 83.86671066366716, 9321.521018696323, 9344.653803063695, 9350.169669462068, 282.0852401580673, 280.82306834816194, 281.4904789068268, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 585.4214, 7.539478, 4413.9, 787.1229, 6.977042, 5491.823, 812.7133, 6.759078, 5493.246, 798.7565, 6.885417, 5500.037, 786.2275, 6.983191, 5490.51, 821.0324, 2.669741, 2191.537, 80.25465, 99.85002, 99.87579, 100.0, 99.82401, 99.62497
12591.45368, 60.01817184219427, 60.01320697002381, 60.01387676085194, 33.18677890695984, 33.417418642605156, 33.37612904490011, 0.999959989400955, 0.999972929010006, 0.9999609533823429, 9324.332357091593, 9347.320542113746, 9349.665008941069, 224.23327859602068, 69.48968186869843, 83.93033283415411, 9323.987399374177, 9348.630682412344, 9362.806791258548, 281.9116998367073, 280.6007059027234, 281.2947853924869, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 579.1324, 7.543583, 4369.063, 793.4265, 6.929151, 5497.938, 818.8669, 6.694652, 5483.005, 792.4455, 6.936899, 5497.102, 792.465, 6.936256, 5496.947, 814.571, 2.696293, 2196.436, 79.4383, 99.96111, 99.68961, 99.94485, 99.94308, 99.83407
12593.819720000001, 60.01438615819537, 60.01348199230097, 60.0138523986107, 33.209734297583175, 33.41572041141167, 33.381841610275636, 0.9999588117518925, 0.9999756211533026, 0.999957390356502, 9336.811230266821, 9361.881537391655, 9368.221648075203, 225.99273828090008, 68.33774468324373, 85.3409640277489, 9336.53072406058, 9364.824034400377, 9357.775650628004, 282.254439173744, 280.9151719908971, 281.4419455714028, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 585.4412, 7.540014, 4414.178, 793.4265, 6.929335, 5498.113, 818.9833, 6.69502, 5483.009, 792.4649, 6.936715, 5497.161, 792.484, 6.934795, 5497.476, 821.5493, 2.665895, 2190.138, 80.25665, 99.95807, 99.68859, 99.94697, 99.94825, 99.55035
12596.22464, 60.016164061353585, 60.01400172534405, 60.016201208716495, 33.21272435156487, 33.44789068654314, 33.38648110750673, 0.9999614668204592, 0.9999724803611174, 0.999957606622718, 9332.550013538365, 9353.595789301358, 9363.01283884538, 218.71904493073885, 71.07477914251831, 86.97139212133015, 9325.090573067764, 9348.314833366217, 9355.691466337466, 282.18638234218145, 280.9555372785162, 281.43775065929987, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 591.7499, 7.535552, 4459.083, 799.3409, 6.881075, 5500.17, 824.2051, 6.641639, 5473.272, 788.9307, 6.963926, 5494.988, 794.8875, 6.920368, 5498.0, 822.0066, 2.66498, 2191.572, 81.07006, 100.0, 99.48307, 99.89506, 99.96222, 99.6065
12598.64616, 60.012320724750566, 60.01356507042229, 60.016975554219094, 33.236594692294865, 33.44601141200031, 33.43685128627728, 0.9999540573684592, 0.9999741432312308, 0.999959967185278, 9341.036044090348, 9369.681332778324, 9373.672413728338, 220.5643704444053, 63.82300425069616, 83.68706118235423, 9340.394308310837, 9360.258236669784, 9375.474388641302, 282.2182975641231, 280.93851486464047, 281.57344465333364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 587.6887, 7.537694, 4437.389, 797.2592, 6.893785, 5500.087, 818.9445, 6.694652, 5482.844, 786.2899, 6.9836, 5490.542, 798.7024, 6.885851, 5500.023, 827.2354, 2.642273, 2185.841, 80.62993, 100.0, 99.69174, 99.82663, 99.99997, 99.27445
12601.152720000002, 60.016894637781554, 60.01581006599153, 60.01700800151778, 33.2514894864869, 33.47712491607948, 33.42920219548748, 0.9999591841924044, 0.999976979558573, 0.9999607147348091, 9347.365629710903, 9363.659919590611, 9374.57004281258, 219.3619848830067, 60.668865254378034, 83.38589209149723, 9349.370331835116, 9369.232608334343, 9371.360701660162, 282.26751290668483, 280.84431170947204, 281.61459310277735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 597.9797, 7.530376, 4503.816, 806.0142, 6.822685, 5499.093, 812.558, 6.75963, 5493.468, 779.9205, 7.027175, 5480.922, 805.0161, 6.831064, 5499.231, 833.5178, 2.610593, 2176.046, 81.88938, 99.98211, 99.87381, 99.65173, 99.99077, 98.90462
12603.5478, 60.02087941480082, 60.02433114268082, 60.01735875529728, 33.23073554153311, 33.458221564689154, 33.412775805019486, 0.9999558756547583, 0.9999753297449496, 0.9999588760009026, 9345.788143221609, 9370.345778096687, 9378.670491105826, 224.62692565250654, 65.01851892109744, 83.46981303601797, 9347.171923511884, 9365.163328771523, 9374.506195109148, 282.25023109740806, 280.91707344604737, 281.5402363687244, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 591.6907, 7.535374, 4458.858, 799.6912, 6.87776, 5500.533, 819.1387, 6.693547, 5483.12, 786.1927, 6.983416, 5490.542, 798.7214, 6.886399, 5500.241, 827.2155, 2.640808, 2184.689, 81.06996, 100.0, 99.6825, 99.82663, 100.0, 99.33399
12605.882880000001, 60.02279053220906, 60.023602130457796, 60.01988743200382, 33.31228971157744, 33.52819081809412, 33.474196301433444, 0.9999593259822677, 0.9999692992453463, 0.9999620421174239, 9351.305271297255, 9377.054673774412, 9385.234337642209, 222.5344187348046, 67.01737788225591, 87.19635569351894, 9366.697198555219, 9380.754019160455, 9396.968282903474, 282.1217317835545, 280.8644549678379, 281.62149445933636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 598.1177, 7.530376, 4503.989, 799.6912, 6.87776, 5500.247, 818.8475, 6.695756, 5482.948, 779.8817, 7.027359, 5480.64, 798.7405, 6.886034, 5500.133, 827.0564, 2.64209, 2185.804, 81.88842, 100.0, 99.68961, 99.64969, 100.0, 99.30972
12608.307960000002, 60.025497452395314, 60.023209026189676, 60.02607593216127, 33.27552448305564, 33.51119159006394, 33.46223047213472, 0.9999585030519822, 0.9999736973469631, 0.9999639305262248, 9354.53751267288, 9375.951390797265, 9380.81968807351, 220.35621359258312, 61.76271699513836, 86.35396512825491, 9357.061515322264, 9367.744119711846, 9378.891324241644, 282.3589037452773, 281.01672897567437, 281.55244975723804, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 604.3871, 7.525023, 4548.108, 793.4265, 6.929151, 5497.944, 825.0204, 6.628201, 5470.355, 774.9106, 7.057145, 5473.191, 795.3834, 6.913611, 5499.589, 824.8694, 2.650513, 2186.538, 82.69172, 99.95596, 99.44233, 99.51117, 99.98469, 99.38668
12610.7384, 60.03091695002542, 60.031793411134174, 60.03234087996165, 33.325430020354695, 33.54338817338653, 33.48525013360788, 0.999959062992644, 0.9999768550122716, 0.9999551153372731, 9358.459569014256, 9381.684178180845, 9389.088358626024, 223.50548518832557, 64.4371449306584, 84.67573212886691, 9365.118737744293, 9390.113409496906, 9391.31191520545, 282.32294874720435, 280.8888958395365, 281.5833475394771, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 599.3401, 7.529305, 4519.71, 799.6912, 6.878497, 5500.301, 818.8475, 6.696309, 5482.67, 779.9011, 7.027543, 5480.699, 792.5222, 6.936256, 5496.95, 827.2751, 2.640259, 2183.93, 82.12875, 100.0, 99.68352, 99.64969, 99.94518, 99.32094
12613.140360000001, 60.02968468457993, 60.03160562703141, 60.03272242426047, 33.230747219939936, 33.46238301926993, 33.39343529267267, 0.9999622879967572, 0.9999748233841486, 0.9999572345428086, 9348.708756513148, 9371.426268147952, 9375.335194502848, 229.786827547131, 70.889092746198, 81.12949091824862, 9344.224351327855, 9371.152597850516, 9378.507584822952, 282.33222082904825, 281.09010193404623, 281.56904092318837, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 599.3204, 7.529841, 4504.598, 805.5473, 6.823791, 5499.198, 812.0728, 6.764599, 5494.14, 786.1733, 6.9836, 5490.595, 786.2084, 6.983374, 5490.397, 833.4979, 2.611143, 2175.759, 81.98074, 99.97997, 99.89205, 99.82771, 99.82401, 98.9255
12615.541560000001, 60.03111328402675, 60.033674514925096, 60.029409426150195, 33.3217319508172, 33.55185883937042, 33.501171084807936, 0.9999559476351215, 0.9999782417145295, 0.9999574941827925, 9364.376786260915, 9381.30450360691, 9397.92499186736, 226.36111371981315, 63.84247133181907, 79.94216316000666, 9372.178479923341, 9386.342040320884, 9404.911759500885, 282.27505095639106, 280.95741869250367, 281.63849340894063, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 604.4265, 7.525023, 4548.324, 799.6912, 6.877944, 5500.304, 819.0028, 6.694099, 5482.664, 779.9205, 7.027175, 5480.811, 792.5222, 6.936256, 5497.172, 827.2751, 2.641724, 2184.699, 82.69563, 100.0, 99.69069, 99.64671, 99.94718, 99.34128
12617.875080000002, 60.03069892281655, 60.03184225165536, 60.02990675924632, 33.321086217722836, 33.56307797060827, 33.51293488857147, 0.9999602178931093, 0.9999766640592033, 0.9999666892466965, 9370.792424647381, 9408.783884896178, 9406.022251368631, 221.51693671962857, 63.15368675234936, 79.80636722181225, 9388.806847108355, 9398.428546536168, 9403.054709054157, 282.33321903097715, 280.88254592242424, 281.63844073714426, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 604.3476, 7.525201, 4547.883, 799.6912, 6.877944, 5500.585, 818.9445, 6.694836, 5483.174, 786.1927, 6.9836, 5490.542, 792.465, 6.936439, 5496.838, 827.1359, 2.641724, 2185.674, 82.69373, 100.0, 99.68554, 99.82663, 99.94403, 99.3474
12620.3436, 60.02810946195525, 60.027352299118654, 60.02782847620637, 33.32914200772246, 33.57064943830303, 33.50432816933925, 0.9999528686812299, 0.9999739716879779, 0.9999589227779022, 9373.525563591853, 9391.503042824075, 9405.407412087314, 219.58812931555258, 62.50797999396491, 80.32382660972735, 9370.781501485482, 9395.162952854675, 9391.783254751996, 282.21990425888424, 280.9716891700485, 281.69748959159057, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 610.6958, 7.519669, 4592.455, 793.3876, 6.929151, 5497.884, 825.3116, 6.624888, 5467.837, 792.4261, 6.936899, 5496.872, 797.8631, 6.896261, 5499.561, 823.0006, 2.657472, 2188.771, 83.48884, 99.96012, 99.41072, 99.94172, 99.993, 99.49882
12622.79952, 60.02477856913132, 60.0280391275406, 60.02866043099762, 33.415430909000435, 33.60849895459492, 33.561973762116125, 0.9999610006657018, 0.999977481494567, 0.999958682964518, 9386.0152961011, 9414.31835451066, 9416.287347025223, 222.41395758991712, 64.28937927346851, 81.77092512759714, 9376.661485258077, 9404.529214633978, 9413.12033823643, 282.20682204747845, 280.99445014441636, 281.63199023423795, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 604.6434, 7.524844, 4556.864, 797.8234, 6.89839, 5499.756, 818.8087, 6.694468, 5482.783, 790.6396, 6.950688, 5496.589, 797.8441, 6.888408, 5500.294, 827.1558, 2.641541, 2184.458, 82.80121, 99.99443, 99.68556, 99.92617, 99.99987, 99.31923
12625.145, 60.02049653393709, 60.024255191532056, 60.02205257949593, 33.42107707872815, 33.64617072966926, 33.610492155031125, 0.9999576119660906, 0.9999749781671997, 0.999952715297624, 9397.507107998055, 9412.23828298493, 9418.330434657668, 229.56801123949805, 67.55504636888145, 81.3114893447746, 9396.70694252602, 9415.12189713277, 9418.089414140344, 282.22372185039796, 280.9267973638064, 281.54542979614644, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 614.1064, 7.516456, 4623.021, 788.8739, 6.966911, 5492.53, 812.1892, 6.763863, 5493.912, 798.7177, 6.885785, 5500.206, 805.0161, 6.831794, 5499.782, 833.5377, 2.610776, 2176.037, 83.99194, 99.86278, 99.89292, 100.0, 99.98566, 98.90937
12627.6252, 60.022914288987636, 60.02354423045915, 60.022141387767, 33.37117267480086, 33.60397214670881, 33.58567848658064, 0.99996329280073, 0.9999776238922846, 0.9999565156906428, 9379.89505917024, 9408.157692262388, 9415.09583237643, 227.30333869022343, 64.57081710985585, 84.40248130620694, 9391.946810137973, 9416.377074946524, 9423.60810281552, 282.1666568142851, 280.8580677750133, 281.50855292951053, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 610.6761, 7.519669, 4592.119, 793.407, 6.928967, 5497.772, 819.1387, 6.692811, 5483.063, 792.4455, 6.936899, 5497.097, 798.7024, 6.886034, 5500.346, 827.0564, 2.640991, 2185.273, 83.48989, 99.95907, 99.69174, 99.94071, 100.0, 99.32919
12629.99416, 60.01600110464458, 60.01683839199253, 60.015407099089195, 33.467321702322174, 33.710389869348276, 33.61658320148649, 0.9999603090435255, 0.9999786399597625, 0.9999631693166069, 9403.621300961839, 9422.154884865482, 9438.37560155311, 228.8102459768288, 63.78347482668596, 81.65234356000747, 9415.521011858593, 9432.807351702679, 9442.391171708314, 282.1841006153446, 280.8995086687693, 281.6552239135553, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 617.0242, 7.513779, 4636.134, 793.4265, 6.929151, 5497.885, 819.0028, 6.694283, 5483.454, 798.7371, 6.885785, 5500.03, 798.7214, 6.886217, 5500.186, 827.0564, 2.641174, 2184.571, 84.29006, 99.95711, 99.69776, 100.0, 100.0, 99.29729
12632.387600000002, 60.01871343773856, 60.01935938978604, 60.024230631022895, 33.470277876266394, 33.71219503813219, 33.671536500893296, 0.9999600945399363, 0.9999723117055371, 0.9999651418931035, 9401.899241222609, 9418.981950014393, 9439.083117915536, 227.64567294546214, 68.80262062130441, 84.03100517500314, 9407.731748181188, 9424.670008077253, 9428.284283892657, 282.1460138158994, 280.91300728593865, 281.60486453847244, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 623.2935, 7.507533, 4679.426, 799.6523, 6.877944, 5500.363, 825.3311, 6.624888, 5467.779, 805.0676, 6.830993, 5499.289, 792.5222, 6.936074, 5497.292, 821.5294, 2.666811, 2190.005, 85.07319, 100.0, 99.41392, 99.98567, 99.94616, 99.57674
12634.770120000001, 60.022683080602704, 60.01855633149102, 60.01831455744943, 33.500118998571494, 33.75101315447886, 33.70562192629935, 0.9999668748101894, 0.9999795182589144, 0.9999653311209936, 9416.283598773223, 9441.283456451816, 9452.579380499166, 222.35701507743408, 64.15256404097272, 78.64685383908954, 9417.153010236712, 9441.264822913974, 9448.803300965486, 282.2603724350206, 280.856910000782, 281.61590657747286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 616.9454, 7.513779, 4636.019, 793.407, 6.929151, 5498.123, 818.9251, 6.694099, 5483.453, 798.7759, 6.885601, 5500.148, 795.3643, 6.913611, 5498.183, 827.0763, 2.641357, 2184.352, 84.29217, 99.96324, 99.69774, 100.0, 99.97296, 99.28734
12637.22284, 60.02058161170045, 60.019731636849585, 60.02109147304291, 33.52762775474189, 33.767541427963046, 33.709044320994614, 0.9999611075573326, 0.9999733453327435, 0.999961527526809, 9415.759832820584, 9438.799791710888, 9448.968264369987, 224.9264814291421, 66.78409617940997, 84.71884714732823, 9421.503922737851, 9436.40430078274, 9447.974010379063, 282.0946749731932, 280.70289894220184, 281.44823543346473, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 625.2059, 7.505391, 4700.068, 802.6095, 6.847552, 5499.863, 813.4316, 6.754844, 5493.417, 793.2028, 6.934141, 5497.099, 786.2275, 6.983191, 5490.402, 833.4979, 2.61096, 2176.683, 85.37142, 99.99611, 99.86363, 99.94585, 99.82505, 98.93876
12639.70548, 60.02249565363546, 60.02025636433587, 60.01708151635775, 33.52063092947492, 33.74358957227872, 33.71035646311378, 0.9999633390395894, 0.9999778536213937, 0.9999660789391454, 9413.920241154432, 9437.157708059569, 9444.276916807554, 230.84346546603774, 65.13637707234875, 77.59988257432724, 9420.918476471295, 9434.730147830602, 9441.116160200516, 282.26430831082615, 280.90212254022777, 281.5709444911447, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 623.4118, 7.506997, 4679.033, 799.6717, 6.877944, 5500.362, 819.6046, 6.690786, 5482.617, 798.7565, 6.886152, 5500.428, 792.5031, 6.936439, 5497.115, 827.0763, 2.642456, 2184.638, 85.07719, 100.0, 99.68254, 99.99915, 99.94614, 99.34278
12642.244560000001, 60.02284497749935, 60.02273011542914, 60.02717982401667, 33.56896221493852, 33.82025955583337, 33.73144607199372, 0.9999675747370435, 0.9999771792758875, 0.9999649894389514, 9434.250145897711, 9458.898400138942, 9470.9382833722, 224.73219779816372, 67.00578638242496, 79.41123686625508, 9448.178830910021, 9450.045787425606, 9457.9725906264, 282.13252057288645, 280.8395775280969, 281.5930498212043, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 629.6023, 7.500216, 4722.552, 799.7106, 6.877944, 5500.532, 818.9057, 6.69502, 5483.396, 792.4455, 6.936715, 5496.985, 792.484, 6.936622, 5497.226, 827.116, 2.641907, 2184.297, 85.86337, 100.0, 99.69672, 99.94485, 99.94703, 99.33936
12644.66264, 60.022243085075154, 60.02600510474123, 60.02494922360235, 33.55613753712833, 33.80705233585532, 33.75252415734851, 0.9999597001903888, 0.9999727663832393, 0.9999606264622459, 9427.324121735233, 9453.185364682948, 9463.692449434871, 231.3875961294425, 70.80239032852387, 84.00987270837959, 9423.639557591365, 9440.964418219868, 9466.283405706696, 282.1597664850854, 280.77482390015683, 281.6029890883906, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 635.8322, 7.492898, 4764.397, 793.407, 6.929335, 5497.884, 825.2922, 6.625072, 5467.781, 786.1927, 6.983784, 5490.543, 798.6261, 6.889321, 5499.87, 821.9668, 2.662416, 2189.538, 86.6282, 99.9581, 99.41281, 99.82663, 99.99623, 99.52304
12647.074040000001, 60.02339827321535, 60.02286222375226, 60.02560708734253, 33.62286706910154, 33.78783697044674, 33.761006088904836, 0.9999603205538493, 0.9999726838127493, 0.9999649443467681, 9440.716975304933, 9466.851089620688, 9477.571291879078, 233.77200789975973, 69.75094180125416, 85.97539156171933, 9443.274257936204, 9469.380206856256, 9472.178899784958, 282.15895209907666, 280.9167322368841, 281.5564246416625, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 629.6417, 7.500216, 4722.5, 799.127, 6.882549, 5499.97, 819.0028, 6.695756, 5483.067, 789.5327, 6.963559, 5493.165, 796.9475, 6.900827, 5500.101, 827.2354, 2.641174, 2185.111, 85.86232, 100.0, 99.69073, 99.88256, 99.99507, 99.34991
12649.49516, 60.023449682745586, 60.025702666454215, 60.02400724230534, 33.597739805005226, 33.83904429694301, 33.78926346504116, 0.9999638884032037, 0.9999762509307205, 0.999966805942703, 9442.252902784538, 9467.804840807765, 9470.703770039301, 231.79235669552963, 65.63914604258389, 77.9190978942961, 9449.199507620535, 9462.27996989076, 9466.693125744787, 282.2917677922554, 280.9368461414574, 281.6734142289978, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 638.3951, 7.489686, 4785.596, 789.8467, 6.959728, 5493.754, 813.0045, 6.76147, 5494.139, 780.0953, 7.027175, 5480.869, 804.9971, 6.831429, 5499.344, 833.5178, 2.61041, 2175.928, 87.00961, 99.89684, 99.87777, 99.6498, 99.98768, 98.93355
12651.902960000001, 60.020420630451014, 60.021590973434975, 60.02041111757662, 33.60628924276623, 33.83375525202908, 33.756645449077375, 0.9999634942896727, 0.9999727562757502, 0.999963584261555, 9431.171833557011, 9462.754486748498, 9473.92722890383, 230.25687440098318, 72.95555173609819, 75.55938191666212, 9440.975673773708, 9466.60004154354, 9476.606451593681, 282.27087457010737, 280.89685562318584, 281.5416972470028, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 635.9504, 7.492898, 4764.172, 793.3876, 6.929335, 5497.824, 819.2357, 6.691891, 5482.727, 786.1733, 6.983967, 5490.601, 798.7214, 6.886217, 5500.13, 827.2354, 2.641724, 2184.399, 86.6201, 99.96217, 99.68263, 99.8277, 100.0, 99.28945
12654.26684, 60.019002151638844, 60.019786235396275, 60.019515682209175, 33.64739175971248, 33.87415116896645, 33.820358483857575, 0.9999673240152656, 0.9999735813059253, 0.9999675149752851, 9457.57223629641, 9469.238781198865, 9492.105715468675, 233.00807075939974, 67.82501141057128, 75.24710622642078, 9456.79654943291, 9478.314295141574, 9481.672471774235, 282.1121517985998, 280.8598352802521, 281.62239479607297, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 642.2, 7.484689, 4806.8, 793.407, 6.929151, 5497.654, 818.9833, 6.693915, 5483.291, 779.8623, 7.027911, 5480.869, 798.7214, 6.886399, 5500.295, 827.3149, 2.64209, 2185.677, 87.39715, 99.95594, 99.68458, 99.65076, 99.99995, 99.34757
12656.67668, 60.01855472338383, 60.018574725916004, 60.01511052628008, 33.629466360560826, 33.87574037705262, 33.85698944213946, 0.9999620635649962, 0.9999693643605161, 0.9999564884223077, 9456.633657119044, 9472.810600837956, 9486.873068839614, 237.98391865015643, 71.4025622265026, 86.38564502303961, 9454.526573296398, 9478.04857042008, 9479.964942789722, 282.2025840124258, 280.8362014824025, 281.52232244807203, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 648.5679, 7.476301, 4848.092, 799.6717, 6.878313, 5500.302, 825.3116, 6.624704, 5467.779, 773.5319, 7.068728, 5467.686, 792.5031, 6.936622, 5497.055, 821.0125, 2.669375, 2190.988, 88.14589, 100.0, 99.41276, 99.41513, 99.94518, 99.61817
12659.017160000001, 60.01301680999494, 60.013000678866504, 60.01473612111478, 33.69496820279677, 33.92074274291228, 33.88507216682808, 0.9999620827473017, 0.9999767423035305, 0.9999689966080745, 9464.780691053867, 9488.340158189274, 9487.302537268832, 233.90275859695976, 67.56455238708713, 78.45841801687857, 9472.729769075788, 9489.267576164913, 9498.461067201431, 282.19372921781985, 280.8619511938457, 281.6028527314802, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 642.2197, 7.484867, 4806.685, 793.3876, 6.929151, 5497.825, 819.0999, 6.693363, 5483.395, 779.8623, 7.027543, 5480.868, 798.7214, 6.886399, 5500.46, 827.295, 2.640808, 2185.328, 87.38599, 99.95905, 99.69263, 99.65074, 99.9999, 99.33169
12661.468, 60.0088752375905, 60.010071822712696, 60.01292762294811, 33.702885330777875, 33.93343958287762, 33.90000882532366, 0.9999634458499672, 0.9999744669478194, 0.9999687519185155, 9470.093984403848, 9498.010258145368, 9502.99217116408, 237.74717097811254, 64.97402157977297, 72.90830940120804, 9477.797326488644, 9495.145813773659, 9506.433414484027, 282.16235790851573, 280.92484869386396, 281.6241116109721, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 648.6664, 7.475765, 4855.116, 800.6056, 6.864866, 5500.424, 816.9451, 6.716004, 5493.357, 783.4547, 7.000331, 5488.319, 803.7762, 6.838734, 5499.448, 833.1401, 2.612058, 2176.116, 88.20063, 100.0, 99.92921, 99.78621, 99.99302, 98.913
12663.956080000002, 60.01079638237379, 60.01175829062362, 60.01109464313971, 33.669352511627174, 33.9180974329645, 33.871670624232266, 0.9999665152613789, 0.9999747007455825, 0.9999679033976328, 9458.73969111111, 9489.290016358767, 9492.505545309956, 234.0036091036509, 71.56947089443497, 79.35868881528813, 9466.658302553853, 9487.684295624344, 9495.389077039405, 282.2602704657083, 280.95857777095296, 281.6050519088088, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 649.6522, 7.474516, 4849.43, 799.8663, 6.877392, 5500.363, 818.8863, 6.695388, 5475.29, 779.8817, 7.027543, 5480.698, 798.7024, 6.886217, 5500.238, 827.2354, 2.640991, 2185.3, 88.24011, 100.0, 99.60137, 99.64872, 100.0, 99.29287
12666.363200000002, 60.00858936199399, 60.01040926759808, 60.00982628838229, 33.733932437109566, 33.975980749629805, 33.94875493389529, 0.9999630603161315, 0.9999714405910258, 0.9999607314642083, 9481.748852986664, 9502.500271458091, 9516.73909475916, 233.95285995675567, 71.63763073902828, 76.37624472892708, 9483.117218401434, 9508.926875956824, 9515.810005278143, 282.18867492431184, 280.94922649533686, 281.6012743163807, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 654.7584, 7.467021, 4889.043, 799.6717, 6.878129, 5500.246, 819.0222, 6.694099, 5482.893, 786.1539, 6.983784, 5490.711, 798.7024, 6.886034, 5500.187, 827.2354, 2.640625, 2184.588, 88.89045, 100.0, 99.70089, 99.82971, 99.999, 99.29804
12668.794800000001, 60.00575463594042, 60.0073840246968, 60.01339712716122, 33.72706735510124, 33.941113413648225, 33.9096924593316, 0.9999632644989291, 0.9999713357077099, 0.999958269106918, 9475.364554940337, 9498.061166615378, 9501.148272469462, 232.24293917595787, 71.88517799461351, 84.26175979745608, 9477.972778693224, 9497.994300293487, 9500.574217774707, 282.35077849328593, 280.9870714407086, 281.57646799528726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 648.489, 7.476479, 4848.26, 793.407, 6.929519, 5497.713, 825.3116, 6.624888, 5467.725, 792.4261, 6.936899, 5497.102, 792.465, 6.936439, 5496.953, 820.8734, 2.67029, 2191.541, 88.14894, 99.95702, 99.41281, 99.94281, 99.94308, 99.63556
12671.13016, 60.01007188280581, 60.0076637002102, 60.01384861009384, 33.7210207608506, 33.978452848865544, 33.94577211523188, 0.9999598686733481, 0.9999711058027893, 0.9999653913150507, 9480.16864768726, 9502.791737180856, 9517.424113390063, 230.66044174834724, 69.51982279024014, 83.53977389443594, 9482.119013685526, 9507.951320794671, 9515.07311574953, 282.22252068922035, 280.9478442968344, 281.619568717791, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 654.7978, 7.466842, 4889.211, 799.6717, 6.878313, 5500.356, 818.8863, 6.69594, 5483.003, 786.1733, 6.983416, 5491.733, 797.6533, 6.898635, 5499.378, 827.1558, 2.641174, 2184.773, 88.89445, 100.0, 99.68959, 99.84103, 99.99585, 99.34315
12673.49876, 60.01128565217271, 60.012813254891284, 60.00858618399527, 33.76826745123493, 33.97204920932683, 33.92234051671397, 0.9999603701121796, 0.9999729432066731, 0.9999598864516805, 9485.919724453233, 9514.042670868814, 9515.921951691173, 234.76666949630453, 66.74659464065735, 81.87794119266573, 9488.305731213986, 9514.216999314127, 9512.891901030946, 282.193812581677, 280.9407364401076, 281.5749804602346, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 654.7189, 7.467021, 4888.713, 793.3098, 6.934309, 5497.052, 817.8575, 6.706432, 5491.696, 795.1058, 6.912812, 5499.223, 788.3829, 6.967668, 5492.042, 830.7543, 2.619749, 2177.296, 88.88444, 99.9515, 99.73939, 99.98331, 99.86254, 99.05299
12675.924320000002, 60.00945814503676, 60.01324603567381, 60.011153864553606, 33.71197956536658, 33.95072204716705, 33.92204654475395, 0.9999654632217317, 0.9999732284713806, 0.9999619418932764, 9480.465075591332, 9503.691897886738, 9513.100792249043, 240.96931440886493, 72.65953630737022, 82.86038921982981, 9483.242177235888, 9503.310648538456, 9512.372747327705, 282.28251918784855, 280.92773035224275, 281.5850280530277, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 658.0704, 7.462023, 4903.664, 791.7728, 6.942045, 5496.991, 818.5952, 6.692995, 5484.071, 792.4649, 6.936715, 5497.161, 792.465, 6.936439, 5496.891, 827.3347, 2.640442, 2184.431, 89.22534, 99.94388, 99.67431, 99.94697, 99.94507, 99.29092
12678.27, 60.00895261106024, 60.010396221782166, 60.010005169933855, 33.80786621593537, 34.02582739780751, 33.9729597338661, 0.9999665552518217, 0.9999728452309364, 0.999970688985968, 9498.384946211605, 9516.863534130627, 9531.015815965104, 237.97905756714954, 70.67933745327309, 75.08761061208952, 9497.849294268648, 9522.245367266312, 9535.749904414233, 282.241356814474, 280.9258422724193, 281.6207988263113, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 661.0868, 7.456491, 4929.502, 793.3876, 6.929151, 5497.824, 818.9445, 6.696309, 5483.289, 798.7371, 6.885968, 5500.034, 792.4459, 6.936439, 5497.218, 827.2751, 2.639709, 2186.028, 89.62702, 99.95903, 99.69372, 99.99922, 99.94308, 99.36349
12680.61044, 60.00788176070023, 60.00925324186912, 60.01339217899302, 33.832817724538714, 34.06168456206118, 34.00950403167116, 0.9999612007612384, 0.9999713710997684, 0.9999605986834721, 9511.833483036731, 9532.344490187237, 9542.472314764163, 243.51810725013956, 71.52275172036877, 85.18185432791961, 9509.770062262005, 9528.614590636429, 9527.580369977333, 282.26589307817176, 280.9364032320842, 281.57552742748214, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 667.5532, 7.445604, 4968.614, 799.6717, 6.878313, 5500.192, 825.3116, 6.624888, 5467.833, 805.1259, 6.831545, 5499.734, 798.6833, 6.886217, 5500.184, 820.8137, 2.669741, 2191.777, 90.33717, 100.0, 99.41377, 99.99377, 100.0, 99.62484
12683.03612, 60.01783771305755, 60.01203900019373, 60.01156290181466, 33.80381403114812, 34.03661039363933, 33.99774455796619, 0.9999657235171509, 0.9999754281280328, 0.9999671127326535, 9506.054414535272, 9525.25334829012, 9534.90382939116, 237.5094592285077, 68.81111528273527, 79.63506677674604, 9513.711725632327, 9529.648815978078, 9535.641510893634, 282.29020143858276, 280.9231536775027, 281.60824160487215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 660.9685, 7.456491, 4929.167, 793.3876, 6.929335, 5497.712, 818.9445, 6.694836, 5483.176, 798.7177, 6.885785, 5500.316, 792.4459, 6.936622, 5497.22, 827.1558, 2.641541, 2185.006, 89.62711, 99.95805, 99.69065, 99.99923, 99.94505, 99.35991
12685.426120000002, 60.014996594377365, 60.01592621255389, 60.013325928265935, 33.81795033244148, 34.08051574092013, 34.02021481014157, 0.9999660588022192, 0.9999735518166633, 0.9999646006716785, 9515.684144500927, 9535.603079774173, 9539.629886973149, 237.8961592722908, 66.68015924115707, 81.52480029547155, 9520.276506559783, 9542.859158626663, 9543.475708298709, 282.25500336107325, 280.8750799252813, 281.53831069379726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 0 1), 5500.0, 800.0, 667.3561, 7.445961, 4970.514, 799.6717, 6.877944, 5500.415, 819.0222, 6.694099, 5483.065, 798.7371, 6.88652, 5499.86, 799.7706, 6.873433, 5500.547, 829.0048, 2.6333, 2182.385, 90.34643, 100.0, 99.69276, 99.99928, 100.0, 99.19795
