TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
12701.894040000001, 60.00384660952273, 60.00133778747694, 59.9996803937019, 33.91701917374575, 34.149736879771204, 34.0888740671119, 0.9999601138602, 0.9999753493206255, 0.9999655547640507, 9531.660416089751, 9552.45393786296, 9560.678170450372, 232.29677073235007, 72.01048092936503, 81.12496411692155, 9529.047188423705, 9554.64542345988, 9560.671905730662, 282.2415798112185, 280.89199152024844, 281.5964352716022, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 680.0919, 7.421868, 5047.141, 793.407, 6.929519, 5497.996, 818.9639, 6.694836, 5483.008, 786.1539, 6.983784, 5490.313, 791.6829, 2.77713, 2198.767, 831.47, 6.540717, 5441.141, 91.76491, 99.95903, 99.68965, 99.82247, 99.92705, 98.92844
12704.254040000002, 60.000650553011425, 60.002270492911535, 60.000278803334524, 33.91794623523893, 34.14672472342869, 34.093222304468455, 0.9999665345943838, 0.9999748424247066, 0.9999642700515534, 9528.869257798084, 9552.850018576239, 9557.431216429984, 238.80882800139352, 67.8625648645077, 81.41070921931987, 9529.674292849393, 9555.573750015825, 9559.95509811922, 282.2248063504713, 280.9295111550373, 281.540177009706, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 687.3271, 7.405092, 5096.253, 796.0724, 6.908153, 5499.821, 822.6522, 6.651947, 5472.882, 791.2804, 6.941127, 5496.931, 797.9203, 2.756493, 2199.575, 839.9593, 6.441648, 5411.468, 92.65785, 99.99294, 99.50555, 99.94057, 100.0, 98.38894
12706.648480000002, 60.003265221278724, 60.001666804489474, 60.00412459815906, 33.92036065427197, 34.14568963446335, 34.092168507097995, 0.9999622310400451, 0.99997288864323, 0.9999664579241946, 9527.084650504346, 9556.126847676484, 9558.811633769696, 233.89020367432613, 64.79434061646387, 78.39101386621314, 9536.049656524072, 9552.67685098458, 9554.754617437306, 282.2949946898243, 280.94485617183926, 281.56879746552954, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 687.4651, 7.406698, 5085.145, 793.4459, 6.929151, 5497.825, 818.9639, 6.695572, 5482.948, 786.1733, 6.984151, 5490.601, 791.7592, 2.775851, 2197.924, 833.7166, 6.522954, 5439.475, 92.51074, 99.96217, 99.70394, 99.82864, 99.94495, 98.88667
12709.049840000001, 60.00352398967403, 60.00744381924502, 60.001407830407, 33.97035835866253, 34.201620447322426, 34.12802631588156, 0.9999603648923188, 0.9999752950575663, 0.999962736499032, 9547.302117041538, 9569.539762170683, 9570.094766107537, 235.68999150355648, 66.91499543125428, 85.31620039045265, 9552.26289977239, 9576.515240528162, 9578.983471088228, 282.34146311878254, 280.9309989126082, 281.5120764067941, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 692.591, 7.39367, 5120.926, 799.6912, 6.878129, 5500.586, 818.9251, 6.69594, 5483.572, 792.4649, 6.936715, 5497.044, 798.0729, 2.755945, 2199.454, 833.7365, 6.522954, 5439.356, 93.09939, 100.0, 99.6999, 99.94899, 99.99731, 98.88876
12711.42696, 60.01029680526588, 60.01161245024749, 60.011366286033685, 34.01009374554558, 34.25370440813513, 34.2102168593782, 0.9999642378945057, 0.9999733578341586, 0.9999633719713658, 9556.666826829452, 9576.877185622281, 9587.526470270137, 241.34560936109028, 66.25950470741509, 79.9666360562369, 9541.154271819867, 9567.505731933901, 9571.802975398814, 282.16062123741165, 280.9938451425504, 281.65539706744454, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 698.9391, 7.377608, 5156.761, 806.0531, 6.822501, 5499.032, 812.7327, 6.759078, 5493.641, 798.7954, 6.885601, 5500.037, 804.3485, 2.735308, 2200.162, 827.4739, 6.599864, 5460.822, 93.75389, 99.981, 99.87068, 99.99926, 100.0, 99.29254
12713.92876, 60.01359472614138, 60.01221048415061, 60.013607589279914, 34.047085977577275, 34.24235514130441, 34.18923246023167, 0.999960282271105, 0.999967842474056, 0.9999587648462338, 9562.665748474792, 9586.680595828411, 9596.776553007174, 236.41707781944297, 75.12545667939139, 86.5178875348991, 9568.07998513538, 9583.806562214579, 9592.041751874027, 282.3490529493875, 280.95876604326253, 281.51726186771566, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 692.5713, 7.393492, 5120.59, 799.6912, 6.878313, 5500.475, 818.9251, 6.695756, 5482.778, 792.4455, 6.936899, 5496.985, 799.9995, 2.747727, 2201.219, 830.5953, 6.567452, 5453.773, 93.10033, 100.0, 99.68548, 99.949, 100.0, 99.12679
12716.3446, 60.022291837988156, 60.02528644437238, 60.027048432902816, 34.108191480016096, 34.3306361962199, 34.28907849538955, 0.9999627369464282, 0.9999725528814395, 0.999960758760401, 9586.056422238633, 9607.504492896653, 9613.702135835669, 233.5760105669583, 67.3730783776964, 80.62980487893628, 9577.106877497863, 9603.281801170891, 9609.84107799427, 282.1549769318012, 280.8760960510422, 281.61711296740697, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 699.0574, 7.376359, 5162.508, 798.0375, 6.894706, 5499.876, 809.5492, 6.789633, 5497.484, 788.387, 6.972568, 5491.965, 810.2617, 2.713758, 2198.783, 821.43, 6.670183, 5477.886, 93.80769, 99.99675, 99.94284, 99.86392, 99.92292, 99.59861
12718.72688, 60.02755426378976, 60.03020684679982, 60.02859993955297, 34.036291644530486, 34.24057457550178, 34.200577412625314, 0.9999657313808524, 0.9999685599790515, 0.9999638584376014, 9563.481068382946, 9584.739966579466, 9590.459647106407, 239.95935308040748, 74.20618459262096, 81.5913804709935, 9568.07040614938, 9583.081477599093, 9587.053311424736, 282.35780128089846, 281.003164439863, 281.6191599884195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 700.9501, 7.372433, 5161.946, 798.5822, 6.881813, 5500.524, 812.5969, 6.760366, 5493.251, 792.4844, 6.936531, 5497.209, 804.3295, 2.735491, 2200.222, 827.4739, 6.5984, 5461.575, 93.91732, 100.0, 99.86968, 99.94785, 100.0, 99.29996
12721.16984, 60.02725367180464, 60.02591639863498, 60.0261515121628, 34.09699252729532, 34.311898599823515, 34.248727749272014, 0.9999634452116885, 0.9999733691829158, 0.999964486033705, 9577.992837516502, 9602.453460793442, 9608.510924155566, 238.32792350607997, 67.59954008580053, 83.65061940889927, 9573.911763501597, 9602.07750318255, 9604.538277440035, 282.2829876418335, 280.9932570539319, 281.67280951738667, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 705.1494, 7.361011, 5190.699, 793.4459, 6.929151, 5497.885, 812.6357, 6.759446, 5493.249, 786.1927, 6.983784, 5490.712, 804.3104, 2.735126, 2200.217, 821.1517, 6.671464, 5477.943, 94.36987, 99.96015, 99.87585, 99.82973, 99.99605, 99.59757
12723.7474, 60.029283122829824, 60.029382489437985, 60.02598828850406, 34.03636674174258, 34.275631944999255, 34.2378837608074, 0.9999613409788108, 0.9999737301231449, 0.9999639936064719, 9564.052547844934, 9600.324731655772, 9616.471969316979, 233.60215601289383, 67.48511448761838, 82.52789127503308, 9590.803478974618, 9603.886707646254, 9615.43995339371, 282.3583036808447, 280.963375792403, 281.6592994202353, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 698.88, 7.378322, 5156.755, 787.1035, 6.977226, 5491.879, 819.0416, 6.694283, 5483.011, 779.8817, 7.027543, 5480.863, 798.0348, 2.756675, 2200.348, 814.8493, 6.737205, 5488.541, 93.74787, 99.84884, 99.68667, 99.65065, 99.9947, 99.81105
12726.148840000002, 60.029712341390685, 60.02538775491915, 60.02766682377263, 34.0926196376855, 34.30447508234272, 34.24882676449698, 0.9999619985170958, 0.9999697537401061, 0.9999650362889992, 9576.46610912614, 9601.803173798444, 9608.192394411482, 235.812361097359, 73.35879071031832, 83.5775136546954, 9584.11133802568, 9603.919021987986, 9615.297716871679, 282.30944594715294, 280.90635787753, 281.63620687503385, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 705.2085, 7.361011, 5191.14, 793.4459, 6.929151, 5497.939, 812.6745, 6.758157, 5492.309, 786.1927, 6.983784, 5490.654, 802.0596, 2.745353, 2200.031, 821.0522, 6.670366, 5478.228, 94.37597, 99.9581, 99.85875, 99.82664, 100.0, 99.60276
12728.577840000002, 60.02236447581716, 60.02542579586591, 60.024097450671256, 34.13808411684174, 34.35672580691996, 34.303782686899176, 0.9999581740817709, 0.9999730266449963, 0.9999617124887221, 9587.850883084491, 9616.319637751161, 9623.434829226222, 235.4868064615789, 71.0792955751482, 85.39380441009598, 9596.305070390428, 9609.17321944551, 9617.838155479752, 282.31300318320314, 280.96648246453464, 281.56405671818726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 705.3662, 7.359226, 5197.395, 795.0997, 6.915889, 5499.451, 821.2546, 6.665384, 5475.74, 790.2706, 6.95363, 5496.243, 792.484, 2.776947, 2199.392, 827.4938, 6.600048, 5461.401, 94.49676, 99.98211, 99.55752, 99.92505, 99.9366, 99.29681
12730.97736, 60.020068687383485, 60.018656273376585, 60.019094913334364, 34.12351544656571, 34.34037595678644, 34.31949522546296, 0.9999575246433214, 0.9999727538042358, 0.9999584756985243, 9590.640602716398, 9602.580365075875, 9617.477947808768, 235.90695374892312, 73.49851805201979, 87.74580317345271, 9583.333456425278, 9604.234168951154, 9613.864101885652, 282.3053868698002, 280.88907197403154, 281.5579984053148, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 706.6279, 7.356906, 5193.438, 793.8156, 6.92823, 5497.715, 819.1969, 6.692443, 5483.288, 786.1345, 6.983784, 5490.376, 797.9585, 2.757041, 2200.054, 821.1318, 6.671464, 5478.511, 94.45927, 99.95812, 99.68455, 99.8246, 100.0, 99.60789
12733.569560000002, 60.01764563235782, 60.014326568195976, 60.01341095536097, 34.16386441213256, 34.383762488538686, 34.338919462905096, 0.9999653582663814, 0.9999731136414196, 0.9999587246760258, 9588.554460092564, 9625.686603887865, 9632.274478185409, 236.57343577731353, 71.54699096432341, 91.04077847679127, 9609.466088547271, 9632.339232443237, 9640.267186125657, 282.0899133088554, 280.8532844572801, 281.5475870855197, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 710.9061, 7.343342, 5217.943, 793.407, 6.929704, 5497.883, 818.8863, 6.695204, 5483.288, 792.4067, 6.936899, 5496.984, 797.7296, 2.757041, 2200.084, 821.0324, 6.671464, 5478.169, 94.96367, 99.96108, 99.68958, 99.9459, 100.0, 99.60167
12735.93352, 60.0182989631384, 60.013262042555375, 60.01733984958277, 34.16556170637478, 34.36619586038569, 34.353175996522886, 0.9999642514173208, 0.9999740778267208, 0.9999619281213982, 9596.991727889477, 9612.773277183682, 9632.249725308966, 235.75633315193477, 74.83562297812841, 78.0439105622836, 9596.71024223942, 9617.163050259647, 9627.260661904591, 282.150574470211, 280.71454810095935, 281.5795624672307, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 717.8654, 7.323175, 5257.186, 787.1423, 6.977042, 5491.823, 812.7133, 6.75963, 5492.741, 798.7954, 6.885601, 5500.265, 804.3295, 2.734943, 2200.27, 814.8493, 6.737571, 5489.235, 95.58584, 99.84993, 99.88402, 99.99811, 99.99374, 99.80272
12738.43172, 60.01110658270457, 60.0159432717661, 60.01361975984402, 34.19068854485316, 34.435686422730264, 34.376693615048474, 0.999963517186061, 0.9999724244097894, 0.9999624165972782, 9610.730106197509, 9626.977084789261, 9632.472357905648, 242.2209146368407, 71.57243522793806, 79.34822805984368, 9611.344795125475, 9630.624417453531, 9646.78098851453, 282.37363213642226, 280.9835363397925, 281.60093251386854, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 712.1481, 7.341022, 5224.419, 793.407, 6.929335, 5497.937, 819.0416, 6.694099, 5482.946, 792.4261, 6.937082, 5497.102, 798.092, 2.756675, 2200.637, 821.1517, 6.67, 5478.172, 95.00831, 99.96108, 99.69882, 99.94782, 100.0, 99.59762
12740.790920000001, 60.0200037738217, 60.01560801947063, 60.01815220794777, 34.159573396254565, 34.41198331730879, 34.35100396884091, 0.9999616335999146, 0.9999715871890102, 0.9999587760565992, 9608.578425886568, 9628.098016992306, 9632.274399851833, 233.09883840212024, 69.21114965107063, 89.86405344471586, 9615.724695628229, 9630.498661562282, 9633.44739352158, 282.3216066021253, 280.9818769843584, 281.6243134323874, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 718.6145, 7.319249, 5265.505, 795.1775, 6.912205, 5499.45, 821.6234, 6.658758, 5474.003, 787.6297, 6.97312, 5490.885, 792.1597, 2.77713, 2198.536, 827.4142, 6.600597, 5461.57, 95.69044, 99.9886, 99.55439, 99.85051, 99.93203, 99.29043
12743.163880000002, 60.01851046594503, 60.018764469622376, 60.01651469219298, 34.19750184913255, 34.427439601647116, 34.37267789854539, 0.9999578425882979, 0.9999698841429283, 0.9999602930234409, 9608.839417492803, 9629.078892830526, 9631.308181393335, 232.68710396149254, 69.85139615558774, 88.36647464770067, 9610.96419963387, 9628.541790719815, 9639.988926927765, 282.44754262443723, 281.0142575851909, 281.7077816368794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 719.7383, 7.317108, 5261.147, 794.3798, 6.926756, 5497.83, 819.2939, 6.693179, 5482.895, 792.4067, 6.936899, 5497.329, 797.7296, 2.757406, 2200.445, 821.0522, 6.672014, 5478.569, 95.68644, 99.95914, 99.68361, 99.94483, 99.98901, 99.60695
12745.654960000002, 60.01921965312917, 60.022634113700974, 60.022323832523334, 34.215547121075886, 34.435879570880985, 34.41078505134772, 0.9999594244627721, 0.9999701760047225, 0.9999595829144509, 9612.875897704742, 9641.63679702496, 9656.538307386487, 235.2441900747599, 71.93123991176162, 91.11278148926215, 9625.589620012846, 9645.766043770604, 9652.544679485447, 282.4117137046508, 280.9953307140573, 281.73580548393636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 724.0361, 7.302295, 5287.273, 793.407, 6.929151, 5497.767, 818.8863, 6.695756, 5483.115, 792.4261, 6.937082, 5497.16, 797.9775, 2.756858, 2200.524, 821.1915, 6.671831, 5478.284, 96.13089, 99.95711, 99.69369, 99.94696, 100.0, 99.60376
12748.055760000001, 60.018229309271234, 60.02105934088322, 60.01968342701681, 34.20561568933906, 34.423341869409974, 34.37241599221829, 0.9999667626945548, 0.9999734190378852, 0.999966844020213, 9620.857580906748, 9635.43558111494, 9642.534921851513, 240.02501669084222, 67.47284830362696, 77.4224312104684, 9619.748182252399, 9638.326761742475, 9646.157729379169, 282.3588606438304, 280.9410496530975, 281.6269534153755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 730.404, 7.279094, 5316.923, 787.1229, 6.976674, 5491.712, 812.6551, 6.760182, 5493.361, 798.7759, 6.885233, 5500.091, 804.2913, 2.735491, 2199.998, 814.8692, 6.738486, 5489.675, 96.66492, 99.84792, 99.87987, 100.0, 100.0, 99.81088
12750.419720000002, 60.015477906744756, 60.014910599813355, 60.01406548228192, 34.23300846124207, 34.473434818218266, 34.42352615548655, 0.9999589591924821, 0.9999746743361271, 0.9999637761625895, 9625.431422394882, 9653.24253258739, 9664.008005079173, 234.6259197237929, 69.92209119806785, 85.23843497610324, 9630.476855052288, 9648.291406098479, 9666.328375189687, 282.3266193363044, 281.00003227389817, 281.70489697663675, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 724.0558, 7.302116, 5287.053, 793.4265, 6.929151, 5497.826, 818.9251, 6.696309, 5476.075, 792.4261, 6.936715, 5496.984, 797.8631, 2.757771, 2200.456, 821.1517, 6.671098, 5478.285, 96.12689, 99.95596, 99.63791, 99.94377, 100.0, 99.60378
12752.845440000001, 60.01629460815231, 60.01572032370916, 60.01580597519147, 34.22514325995588, 34.44391263847858, 34.412590478164304, 0.9999552128234916, 0.9999705308704032, 0.9999566765504141, 9623.141215907051, 9645.460827016615, 9661.062278094509, 235.36999655810814, 70.1684371578217, 85.82553339691003, 9632.282640830246, 9645.648642900594, 9651.318869886501, 282.3270478916032, 281.0099594015958, 281.6511655022879, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 730.3448, 7.279451, 5317.874, 793.6016, 6.923441, 5498.718, 820.2451, 6.681582, 5478.761, 789.6298, 6.960985, 5493.332, 793.4568, 2.773477, 2198.781, 827.0167, 6.605175, 5461.281, 96.66597, 99.97529, 99.61953, 99.87735, 99.9698, 99.29469
12755.21548, 60.01465117015429, 60.01131531742903, 60.01204428258102, 34.25337831362459, 34.481103158851276, 34.42036941197109, 0.9999588320754881, 0.9999712296011289, 0.9999598113935495, 9622.328553905198, 9652.03982398026, 9661.826356037489, 237.7865480806031, 70.23758854345122, 91.13216590296179, 9631.098533788367, 9648.21015251016, 9658.368299569443, 282.3594849238863, 280.97556198156235, 281.7499007078468, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 733.2626, 7.268565, 5325.297, 795.4304, 6.918468, 5498.313, 819.8181, 6.686, 5482.617, 792.3873, 6.936899, 5496.984, 797.8631, 2.757223, 2200.178, 821.1716, 6.672197, 5478.396, 96.85468, 99.96792, 99.67238, 99.94376, 99.99844, 99.60581
12757.616800000002, 60.01336623602702, 60.0143144481528, 60.01364692547558, 34.2934337282014, 34.5068717865672, 34.487994229129846, 0.9999611021151513, 0.9999741842733227, 0.9999558960497931, 9640.443724989735, 9654.41800919872, 9667.396258927733, 235.15259806370614, 71.96393223567611, 88.69807972888066, 9636.190452119255, 9654.874566090422, 9672.668409166095, 282.37587225983185, 281.0094021576669, 281.7662021705302, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 736.6141, 7.251789, 5345.065, 793.3876, 6.929335, 5498.107, 818.8669, 6.69594, 5483.177, 792.4067, 6.937082, 5496.99, 797.9966, 2.757041, 2200.291, 821.0324, 6.671648, 5478.116, 97.26371, 99.96418, 99.69273, 99.94686, 99.99737, 99.60071
12760.025080000001, 60.012209417730176, 60.01548273050457, 60.0137156788728, 34.24824525173614, 34.4882163556908, 34.452754088435846, 0.9999693560500971, 0.9999742485154525, 0.9999683745815104, 9626.895013787936, 9655.265112662892, 9661.690353854605, 243.33989958795064, 67.01328452423559, 75.69167372903212, 9639.461737749065, 9659.443758160869, 9663.695110124901, 282.48088404449464, 281.08167860522525, 281.803805683509, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 743.0017, 7.228409, 5370.912, 787.1423, 6.976858, 5491.942, 812.6939, 6.758525, 5493.533, 798.8148, 6.885233, 5500.208, 804.3676, 2.735126, 2199.841, 814.7499, 6.737754, 5489.561, 97.64861, 99.85209, 99.88102, 99.99928, 99.99136, 99.82441
12762.426360000001, 60.01474194852087, 60.017893085708494, 60.01745851145702, 34.30883655963823, 34.514732656691024, 34.476416668560795, 0.999960415153635, 0.999970326720529, 0.9999602034197556, 9643.866124151167, 9663.50359564951, 9675.637777184918, 242.58661763737746, 72.43774564430987, 81.95816953425856, 9643.472033365551, 9666.925572838632, 9678.617769610295, 282.42068096240877, 281.0464906643749, 281.6857763406525, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 736.5747, 7.254822, 5344.613, 793.3876, 6.929519, 5497.937, 818.8863, 6.695204, 5482.892, 792.4455, 6.937082, 5497.044, 797.9966, 2.756858, 2199.697, 821.2511, 6.670183, 5478.4, 97.17247, 99.96108, 99.68754, 99.94589, 99.98481, 99.60581
12764.78016, 60.01187377268866, 60.01420756625366, 60.016959150297936, 34.32698166544553, 34.515443686673486, 34.488522331089946, 0.999959531315416, 0.9999747070311436, 0.9999637639584648, 9642.96473301877, 9667.20746358033, 9669.851321404263, 239.62237957621284, 69.91020559513345, 83.71118236686607, 9649.517062763342, 9662.534988427686, 9672.695065958864, 282.30970973151216, 280.9857615048643, 281.7041581194328, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 742.982, 7.228588, 5370.471, 793.3876, 6.929335, 5497.884, 818.8669, 6.694652, 5483.12, 792.2125, 6.942598, 5496.412, 796.0319, 2.763981, 2200.374, 824.273, 6.631178, 5467.357, 97.64355, 99.95905, 99.69169, 99.93336, 99.97544, 99.43946
12767.159560000002, 60.01487965564511, 60.010540070303726, 60.0114057711065, 34.29908091407038, 34.544436777957415, 34.49392865042777, 0.9999612771826216, 0.999976510529928, 0.9999580837678695, 9642.412222818031, 9671.941532237814, 9683.862561681242, 236.603708520777, 69.15115219179324, 83.14382971156283, 9653.767145617725, 9672.864941960217, 9682.351477457076, 282.4593692314494, 281.1650219649477, 281.76158295053125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 748.9753, 7.204138, 5390.229, 797.8429, 6.893417, 5499.639, 822.8657, 6.659126, 5476.688, 790.426, 6.947746, 5496.359, 797.7296, 2.758137, 2200.346, 821.3704, 6.670183, 5478.112, 98.0323, 99.99457, 99.55753, 99.92926, 100.0, 99.60064
12769.646120000001, 60.00955562438995, 60.00993433280757, 60.00664802134252, 34.34865095955661, 34.54217724064222, 34.51347748625733, 0.9999609347361113, 0.9999752279216958, 0.9999615744514754, 9657.717436978119, 9681.986119138252, 9685.864883111497, 240.64204912238802, 72.34593622318562, 86.05981952043021, 9660.52353840568, 9679.86346552755, 9687.590294101461, 282.4965904207315, 281.1323469252744, 281.7747072575226, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 748.3444, 7.204316, 5394.311, 793.407, 6.929519, 5497.709, 819.0222, 6.694283, 5483.008, 792.4261, 6.936899, 5497.102, 798.0729, 2.757589, 2200.58, 821.1716, 6.671831, 5478.4, 98.06887, 99.95694, 99.69063, 99.9459, 100.0, 99.60276
12772.05284, 60.002298313805774, 60.000688482163746, 60.003164785478795, 34.32484913335359, 34.5527605225178, 34.49629609034914, 0.9999720819517236, 0.9999745894164975, 0.9999720551983726, 9654.827759254194, 9671.921648313159, 9681.544633025376, 249.62932868550251, 69.291681415335, 70.79099899517223, 9654.308714752962, 9678.454765636368, 9685.667566017195, 282.4564386008725, 281.16429069446394, 281.8316579259849, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 755.5601, 7.169515, 5417.09, 787.1229, 6.976674, 5491.6, 812.7715, 6.758341, 5493.304, 798.7954, 6.885417, 5500.091, 804.3867, 2.734943, 2199.998, 814.8692, 6.738486, 5489.57, 98.49117, 99.84891, 99.87686, 100.0, 100.0, 99.80897
12774.39508, 60.003940822931746, 60.00144675145165, 60.00180206230523, 34.28289303649961, 34.54394815823622, 34.51303013251418, 0.9999646941162406, 0.9999728040889625, 0.9999701230970899, 9651.317159590186, 9678.328357475586, 9682.384782304065, 237.6191368989612, 67.54670578418518, 78.30837616595181, 9655.222158994397, 9678.01829014538, 9685.202045874788, 282.4300900226095, 281.1761260351231, 281.8417999228877, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 749.271, 7.200033, 5394.978, 793.4265, 6.929151, 5497.768, 818.8863, 6.693915, 5482.611, 792.4649, 6.936531, 5497.103, 797.9775, 2.756858, 2199.954, 821.1318, 6.671281, 5478.114, 98.08912, 99.95801, 99.68254, 99.94381, 99.99652, 99.60587
12776.760160000002, 60.003213361835066, 60.00494482255799, 60.001904944933344, 34.309919881420164, 34.527742286459656, 34.47575806665345, 0.9999680735909503, 0.9999741263107303, 0.999967132737819, 9641.302734492403, 9665.66540377065, 9676.545002354767, 242.7306690606256, 67.53459932549072, 82.44867846848365, 9648.96890888787, 9668.789922203412, 9670.463246413508, 282.4985118041886, 281.10702644449725, 281.882027202225, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 755.5403, 7.169693, 5417.033, 793.4265, 6.929335, 5497.715, 818.7698, 6.695204, 5482.385, 792.4649, 6.936899, 5497.044, 798.2255, 2.75631, 2200.172, 821.5891, 6.66066, 5475.257, 98.49012, 99.96324, 99.67833, 99.94784, 100.0, 99.54874
12779.17696, 60.000638863474656, 59.99921775184396, 59.99734324540856, 34.36511448500225, 34.57990573709735, 34.53509240812802, 0.9999657123503716, 0.9999746430477287, 0.9999654103843137, 9667.625790676986, 9680.601331100805, 9685.197527151024, 241.7273123324112, 68.34611570196216, 86.24614478395051, 9669.52119485357, 9680.07914626768, 9694.96058751172, 282.3960042540454, 281.0648092285734, 281.7888567962695, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 749.271, 7.200033, 5394.925, 799.6717, 6.880523, 5500.046, 824.1857, 6.637589, 5472.993, 789.0084, 6.963191, 5494.303, 795.803, 2.762885, 2199.946, 822.265, 6.66359, 5477.366, 98.08617, 99.99943, 99.48413, 99.89501, 99.99615, 99.57472
12781.577400000002, 59.997461519539804, 59.99514010913762, 59.991184721635356, 34.35432894227227, 34.603312748805564, 34.531084310557006, 0.9999634484888188, 0.9999754469397228, 0.9999638135320719, 9657.134686421508, 9685.816497830514, 9688.722694834049, 239.21972301794267, 71.3299479704408, 80.20697833202257, 9656.88061345455, 9688.078081986645, 9696.594785876216, 282.4051460345, 281.06087408937907, 281.7465311656006, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 755.5403, 7.169515, 5416.975, 793.407, 6.929519, 5497.878, 818.9639, 6.69502, 5482.834, 792.4261, 6.937266, 5497.043, 798.2637, 2.757406, 2200.212, 821.1318, 6.672929, 5478.285, 98.48811, 99.95916, 99.69067, 99.94483, 100.0, 99.61102
12783.93596, 59.99553263432478, 59.995891274766876, 59.993491403811504, 34.349972865443256, 34.6071141556162, 34.55875269244339, 0.9999644390060218, 0.9999766019271421, 0.9999660088797359, 9661.253109691323, 9683.796058426644, 9694.654972845488, 239.96094145034567, 67.89355215839237, 81.43010664097119, 9665.638576710182, 9690.7127735794, 9693.192253219064, 282.4358787388791, 281.04813854230196, 281.7650965620768, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 755.5403, 7.169693, 5416.922, 793.3876, 6.929151, 5497.66, 818.8863, 6.69502, 5483.232, 792.4455, 6.937082, 5497.102, 798.1492, 2.756493, 2200.592, 821.1716, 6.67238, 5478.399, 98.49116, 99.96118, 99.68659, 99.94686, 100.0, 99.60482
12786.297880000002, 59.99306241330614, 59.99249656650977, 59.994854717153984, 34.37822835945454, 34.59265516294454, 34.575661885453954, 0.9999630214096613, 0.9999740603028694, 0.9999619756428157, 9663.075719576696, 9689.862924514919, 9690.265584989169, 236.19425222003156, 73.23804423664967, 84.71695102997546, 9662.50787892459, 9678.030382343908, 9694.407739206863, 282.4304109161905, 281.06495055440314, 281.74308097995345, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 755.5206, 7.169693, 5417.09, 793.407, 6.929335, 5497.66, 818.9057, 6.69594, 5483.122, 792.4455, 6.936899, 5496.984, 797.9012, 2.757589, 2199.936, 821.0522, 6.672197, 5478.285, 98.48916, 99.95604, 99.6927, 99.94377, 100.0, 99.60803
12788.670320000001, 59.99520773934018, 59.9937735757846, 59.996194541267464, 32.07387837461776, 32.540110087503955, 32.68877275411534, 0.9999727467160339, 0.9999765285428902, 0.999975586759142, 9438.904000729948, 9527.690582019311, 9612.591233501136, 233.60010938309824, 70.85610551263676, 81.59603367285308, 9690.541587848173, 9709.77545983895, 9709.300314345282, 282.3756746610812, 281.0269752354634, 281.70482340838174, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 746.4518, 7.34477, 5102.122, 793.3876, 6.929151, 5497.712, 818.8475, 6.696677, 5483.451, 792.4067, 6.937266, 5496.989, 798.1683, 2.756493, 2200.01, 821.0125, 6.672746, 5478.685, 92.76454, 99.9581, 99.69771, 99.94481, 100.0, 99.61106
12791.071720000002, 59.994418222258204, 59.993358422506546, 59.99602196783767, 35.311545732567566, 35.5603669175054, 34.57943629919129, 0.9999648985762939, 0.9999779176135067, 0.9999621493685528, 9663.4338243176, 9685.90555920173, 9695.747387561467, 236.34028105528432, 64.15373796247803, 80.61074907834927, 9662.374674451545, 9690.01530822086, 9694.958370856471, 282.5126843474258, 281.11741351131343, 281.77429703976856, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 781.5441, 7.02103, 5481.796, 445.3283, 7.590049, 2907.91, 818.2845, 6.702199, 5483.895, 792.329, 6.937818, 5497.161, 798.0729, 2.756675, 2200.174, 821.1517, 6.671464, 5478.916, 99.68085, 52.87034, 99.71504, 99.94892, 100.0, 99.61526
12793.5336, 59.997231516871246, 59.99813242501371, 59.99744210282387, 34.441916386050764, 34.62344503181844, 34.59177151956319, 0.9999587413625574, 0.9999713598552747, 0.9999624441391429, 9620.859749359288, 9623.51681211704, 9598.662240163741, 232.84428327882506, 73.6794633195693, 82.94902694241364, 9459.524985970213, 9458.768621990941, 9434.034783339324, 282.3904850020743, 281.02682203013205, 281.69515853079076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 774.6636, 7.061364, 5470.573, 792.1035, 6.940019, 5496.824, 562.2227, 7.517274, 5172.718, 792.4067, 6.936899, 5496.584, 804.1005, 2.740422, 2200.458, 819.7997, 6.687213, 5479.602, 99.46357, 99.94172, 94.04809, 99.93649, 99.82337, 99.63285
12795.96772, 60.00025455277494, 59.99654181162306, 60.00051113030939, 33.752213094259886, 33.88463489600262, 33.83320423387966, 0.9999616092252039, 0.9999740317676952, 0.9999646431468406, 9413.735601030497, 9417.165387100646, 9416.47401888948, 227.60851488863227, 66.92961467523429, 85.41646251199245, 9285.697022885566, 9294.28957587125, 9285.611168087598, 282.37085015387237, 281.01242161596093, 281.70997118481995, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 774.3285, 7.063684, 5479.343, 792.6872, 6.935598, 5497.045, 817.2169, 6.708273, 5485.129, 787.2607, 6.978819, 5491.85, 798.7787, 2.754119, 2171.027, 822.1458, 6.671098, 5478.685, 99.26657, 99.94831, 99.72822, 99.85041, 99.70291, 99.61106
12798.484520000002, 60.000165084825554, 60.00067428464721, 60.000914051121605, 30.97765388646673, 30.923439697932267, 30.81056250800025, 0.9999736623773338, 0.9999758427387372, 0.9999743626752464, 8616.306780773566, 8704.024783439803, 8787.516383648279, 208.02404688805882, 52.47069567536141, 69.50401946745023, 9020.393213380154, 9110.731675993346, 9194.029299243613, 282.32768404775936, 280.972894202069, 281.7297968166392, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 774.6833, 7.06172, 5470.243, 792.2202, 6.938361, 5496.993, 818.6534, 6.698333, 5483.788, 789.2609, 6.960985, 5494.133, 798.3972, 2.757771, 2200.258, 527.9434, 7.56857, 3508.75, 99.45756, 99.93872, 99.69676, 99.89192, 100.0, 68.85195
12800.88404, 60.003978172605045, 60.00539067067029, 60.00557197596972, 34.3925117634147, 34.61536379874273, 34.558265689975656, 0.9999686667536176, 0.9999761777255478, 0.9999647339687718, 9670.67466159221, 9697.358266161049, 9706.421676543308, 244.43140089976077, 69.95309908579748, 85.85863024601622, 9678.023516361742, 9696.444003307357, 9710.091834974282, 282.5179620281882, 281.1106093155194, 281.7472050366553, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 774.5453, 7.062256, 5470.184, 792.2981, 6.937993, 5496.882, 818.4592, 6.70183, 5483.617, 789.2803, 6.960801, 5494.246, 798.4926, 2.756493, 2199.893, 816.7778, 6.717794, 5486.954, 99.4565, 99.94188, 99.70072, 99.89396, 99.99374, 99.76451
12803.286080000002, 60.005164479788384, 60.002357169709875, 60.005215041928686, 34.36855626616163, 34.5937480225472, 34.55401677583148, 0.9999637746262744, 0.9999753591746985, 0.9999589576665985, 9669.184315583283, 9687.37900779918, 9695.092801539646, 241.97545304132564, 70.39716809655647, 81.52463385341434, 9674.192800974206, 9690.997323898553, 9707.326283535458, 282.5758424581824, 281.14260143746486, 281.7956317464902, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 780.8541, 7.02103, 5482.577, 786.0139, 6.984778, 5490.316, 812.1504, 6.765152, 5493.965, 795.6302, 6.911893, 5498.822, 803.8907, 2.738961, 2200.239, 812.9805, 6.757348, 5492.061, 99.68181, 99.82244, 99.88279, 99.97717, 100.0, 99.85425
12805.765560000002, 60.002841687368594, 60.0033266903548, 60.001343917601886, 34.398762392324414, 34.614850483525046, 34.55901601299919, 0.9999586836683954, 0.9999693030306559, 0.9999650305461255, 9670.727680048312, 9691.768359785177, 9706.5016831182, 237.3603852694241, 75.12789066989399, 85.60115972813969, 9668.779451847491, 9688.99659496528, 9693.070208584386, 282.4496804000051, 281.0388839170111, 281.8334993950911, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 774.5848, 7.06065, 5472.252, 792.3175, 6.937808, 5497.053, 818.4592, 6.699622, 5483.614, 789.3192, 6.960433, 5494.248, 798.2446, 2.756493, 2200.404, 816.8772, 6.719076, 5486.378, 99.49409, 99.9419, 99.70895, 99.89401, 100.0, 99.77917
12808.164120000001, 60.0066560687621, 60.00444537722433, 60.00423115333814, 34.4170957483165, 34.630620683227505, 34.60532753744744, 0.9999629806189531, 0.9999747584824997, 0.9999605394063928, 9671.224627341238, 9702.023466184834, 9714.86849492086, 238.11025025606523, 64.29767743864068, 87.12068035447325, 9677.175988734167, 9703.15064406474, 9707.284606403353, 282.49748041075867, 281.14474185949865, 281.8062209485014, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 784.1268, 6.994081, 5489.442, 797.2397, 6.898574, 5500.145, 824.1081, 6.63446, 5470.249, 782.9304, 7.00695, 5485.874, 792.0262, 2.776034, 2198.825, 823.0603, 6.650405, 5473.655, 99.79552, 100.0, 99.45768, 99.74176, 99.95486, 99.5196
12810.569280000002, 60.004833752561645, 60.00151765152156, 60.00082060119666, 34.43048300515485, 34.67786634060741, 34.64447958681403, 0.9999629318486861, 0.9999764066628225, 0.9999624140870327, 9683.314366285555, 9704.467507568286, 9714.080883619961, 237.76897918294753, 66.41670445921864, 86.34501011529164, 9685.944771764845, 9711.18642413771, 9710.551128449335, 282.47165467256133, 281.0608541123625, 281.80405912873607, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 780.8344, 7.021387, 5482.634, 792.2786, 6.938361, 5496.939, 818.401, 6.700542, 5483.844, 789.2609, 6.961168, 5494.133, 798.3209, 2.756675, 2200.938, 816.7181, 6.716695, 5487.183, 99.68285, 99.94295, 99.71302, 99.89193, 99.99602, 99.76556
12812.942120000002, 59.99901336179103, 60.00054595256954, 60.00028206106754, 34.43797114142133, 34.65181131666629, 34.62057277853885, 0.9999652433518016, 0.9999770275656389, 0.9999618296105285, 9686.446402198399, 9703.649269935306, 9714.324494888628, 235.3902993155857, 63.44242330679481, 84.68175592148168, 9682.568231176712, 9693.554236818376, 9711.274189973936, 282.46878557429704, 281.0643490252709, 281.70126339280745, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 787.1234, 6.976948, 5491.731, 798.5627, 6.887338, 5500.041, 818.3816, 6.70091, 5484.573, 789.2803, 6.960985, 5494.017, 798.4163, 2.756493, 2199.936, 823.0603, 6.650222, 5473.656, 99.85226, 100.0, 99.7181, 99.89096, 99.99567, 99.52062
12815.40104, 59.9969283510322, 59.99779157791986, 59.999040904493576, 34.42879202582538, 34.64462682343282, 34.59726834432357, 0.9999679411192284, 0.9999753374377774, 0.9999628049993171, 9675.59958640863, 9693.122707694432, 9702.035643343932, 236.55414076142824, 67.88817020570241, 81.7697707174425, 9676.049197716282, 9698.4488752671, 9714.160418629779, 282.415493170468, 281.00810715241175, 281.7774270466669, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 793.4716, 6.928941, 5497.912, 804.8663, 6.833, 5499.506, 812.131, 6.765152, 5494.528, 795.5913, 6.911525, 5499.052, 804.73, 2.734578, 2200.008, 828.6071, 6.59492, 5462.718, 99.96168, 99.98961, 99.89911, 99.9803, 99.99894, 99.29678
12817.804880000002, 59.99501183333478, 59.99556208989363, 59.99491259761717, 34.41823965121231, 34.64988363735933, 34.59644792052566, 0.9999595827794343, 0.9999759435499328, 0.9999593259950946, 9679.990761840996, 9695.336403776733, 9711.79235009153, 233.49720421065058, 63.184891475026234, 84.89621047992034, 9680.406727429814, 9702.381619176285, 9714.259558845677, 282.50507712654627, 281.0960542373404, 281.7662874758835, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 787.1431, 6.976948, 5491.899, 798.5627, 6.887707, 5500.21, 818.2845, 6.701278, 5484.573, 789.2803, 6.960617, 5494.192, 798.34, 2.755762, 2200.479, 823.0801, 6.650405, 5473.711, 99.85017, 100.0, 99.7181, 99.88992, 100.0, 99.52168
12820.14464, 59.99607302098796, 59.99284883419216, 59.99744748093888, 34.42404356219466, 34.665251185326476, 34.620559101071805, 0.9999611197144592, 0.999978949176385, 0.9999641027706373, 9678.242248258062, 9703.08934827262, 9712.287912680797, 239.74008306614496, 64.84004545664993, 88.0302023648918, 9690.08563577207, 9704.158505020207, 9704.509919369286, 282.555035121049, 281.11522190513705, 281.74257914578845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 800.0, 794.6742, 6.914306, 5499.414, 795.7222, 6.910547, 5498.971, 822.3998, 6.65434, 5474.507, 783.9402, 6.999596, 5486.048, 792.0644, 2.776034, 2198.879, 816.9369, 6.716695, 5487.069, 99.9829, 99.97988, 99.53813, 99.75103, 99.94765, 99.75829
