TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
12836.610040000001, 59.99608438211249, 59.9969066313711, 59.99913707259076, 30.653552607469443, 30.823328311213555, 30.81283299266656, 0.9999690889354229, 0.9999820766258314, 0.9999697884057028, 8610.473441306633, 8634.570537988784, 8631.737790507103, 200.2832856960713, 47.71706190103396, 70.63917805780011, 8614.471432117089, 8633.13128434258, 8635.823284131015, 282.4013538930266, 281.0814082610091, 281.70214544734586, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 793.4518, 6.929119, 5498.08, 798.5627, 6.887338, 5500.152, 824.4769, 6.632803, 5469.402, 789.2415, 6.961352, 5494.191, 798.3209, 2.756493, 2199.863, 816.4597, 2.688786, 2195.283, 99.95968, 100.0, 99.44638, 99.89086, 99.99236, 99.78643
12839.03736, 59.99643566854582, 59.99961734684633, 59.99800653548225, 30.623962089165467, 30.816462905503865, 30.777182870084417, 0.9999708771617333, 0.999980731528347, 0.9999667443933784, 8607.161094252346, 8628.728437485343, 8633.797747271165, 205.31137973514706, 57.743975825799225, 70.68986168189963, 8608.001726561646, 8628.486446399924, 8638.482678775606, 282.32720932169957, 280.938330817771, 281.64803793962074, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 787.1431, 6.976948, 5492.114, 804.8469, 6.833, 5499.506, 830.0676, 6.565617, 5452.676, 795.5525, 6.912445, 5499.214, 804.5965, 2.734212, 2200.013, 810.0977, 2.714056, 2198.723, 99.85521, 99.99478, 99.13817, 99.97922, 99.99917, 99.93557
12841.451320000002, 59.99947988796725, 59.99714085875864, 59.998767519685984, 30.69018478737677, 30.88104897326821, 30.80730242687348, 0.9999670902530239, 0.9999800307798634, 0.9999691521870414, 8609.474920135597, 8631.396873959082, 8638.031619916224, 195.94708148230802, 48.151514058829434, 63.78566517370086, 8612.603457767966, 8633.11690782855, 8641.461796129188, 281.99038503366444, 280.66340272065344, 281.45122435143014, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 793.4124, 6.929476, 5498.079, 798.5627, 6.887707, 5500.27, 824.7098, 6.631699, 5469.351, 789.2609, 6.960985, 5494.133, 798.4544, 2.755397, 2199.97, 816.4796, 2.688602, 2195.333, 99.96672, 100.0, 99.44028, 99.89703, 100.0, 99.78647
12843.903600000001, 60.00012557351117, 59.995786907504055, 59.99628113036793, 30.61710785057004, 30.824955722839107, 30.794538104071574, 0.9999613802608913, 0.999983860529872, 0.9999701392749357, 8609.696704514485, 8617.493890789265, 8629.6084443344, 193.79760705145782, 49.777305960040394, 69.02700743175433, 8611.073087717685, 8623.282402732571, 8633.234960695643, 282.3410719895986, 281.0705353171668, 281.66691376507845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 787.1234, 6.977127, 5492.061, 798.5433, 6.887154, 5500.211, 824.7292, 6.631699, 5469.183, 789.2415, 6.961536, 5494.302, 798.3972, 2.758319, 2199.996, 817.752, 2.681094, 2193.66, 99.85016, 100.0, 99.44028, 99.89299, 100.0, 99.72857
12846.268600000001, 59.995847298462536, 59.99610556627242, 60.00178807293312, 30.649840164929763, 30.855178422717394, 30.81351194850278, 0.9999670704125697, 0.999982072049754, 0.9999677173129563, 8605.863138979948, 8629.500400282492, 8639.73578022635, 196.4202074629029, 46.91507963277718, 72.55036717396524, 8608.834413415345, 8628.763755701515, 8641.852820469041, 282.3284286580993, 280.9389405600814, 281.61508000219925, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 780.8344, 7.021565, 5482.802, 792.2786, 6.936335, 5497.526, 819.4493, 6.689682, 5480.217, 785.3383, 6.987093, 5490.882, 795.9556, 2.761972, 2200.009, 817.7719, 2.68494, 2195.186, 99.68084, 99.94617, 99.66321, 99.8204, 100.0, 99.77976
12848.735560000001, 59.99797760881003, 59.99660212368363, 59.99580830649765, 30.65291055483654, 30.85189560898493, 30.79340062581976, 0.9999737113761024, 0.999987289628863, 0.9999672573655215, 8611.431331923, 8629.631027726668, 8638.468607533958, 199.47081326736406, 46.875208824340916, 68.85201685545735, 8613.010499233344, 8626.98765400924, 8638.622481088243, 282.217951465432, 280.8406893906257, 281.66840297306766, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 787.1234, 6.977127, 5492.009, 794.2631, 6.922336, 5497.597, 819.6046, 6.691154, 5483.175, 789.2415, 6.961168, 5494.297, 798.3781, 2.755945, 2200.679, 822.7819, 2.661684, 2190.158, 99.8533, 99.96124, 99.6927, 99.89491, 99.99567, 99.54314
12851.131720000001, 59.99313951012565, 59.99403032381905, 59.992695106533645, 30.625305614600865, 30.826789795382094, 30.784063124153885, 0.9999713117642381, 0.9999823119049164, 0.9999708768965001, 8604.316303776439, 8628.214079368392, 8628.874623053469, 202.8365103092392, 54.72923371610341, 64.73444522897353, 8609.861628961093, 8624.152293624382, 8633.216282792904, 282.2529180239052, 280.8512864689687, 281.62446203320116, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 793.3336, 6.929655, 5497.917, 786.0334, 6.984962, 5490.364, 811.801, 6.767361, 5494.192, 795.5525, 6.911893, 5498.939, 804.5774, 2.734212, 2200.24, 829.0843, 2.632201, 2182.267, 99.96072, 99.82138, 99.893, 99.98432, 100.0, 99.23672
12853.617080000002, 59.99323505521332, 59.991376477414484, 59.994241936912864, 30.6422500107711, 30.82290062353888, 30.81410181904672, 0.9999684465129491, 0.9999788841270435, 0.9999699711231133, 8611.126017487793, 8630.842193128447, 8643.668124056796, 200.8434308498163, 50.08142247954743, 67.66788019252908, 8612.233575711856, 8631.055533174904, 8640.006210167661, 282.27726155696865, 280.9386591945746, 281.671820998762, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 787.1234, 6.977127, 5491.784, 792.2786, 6.937993, 5496.94, 818.498, 6.70091, 5484.232, 789.2415, 6.961168, 5494.133, 798.3591, 2.756493, 2200.571, 822.7621, 2.661684, 2190.216, 99.84921, 99.94393, 99.70387, 99.89299, 100.0, 99.54622
12856.136400000001, 59.99478805355392, 59.995259972492555, 59.99277611778609, 30.597222102667214, 30.818274553896497, 30.754875217505003, 0.9999714063909568, 0.9999792261993804, 0.999972879409397, 8598.52741036335, 8617.867938612191, 8625.558215021289, 204.50125609489805, 52.00204728509834, 69.55717334865676, 8603.078131226714, 8620.109207443404, 8628.074890639218, 282.31936124715327, 280.8594883224832, 281.6653724157254, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 793.4518, 6.929476, 5498.247, 792.2786, 6.937993, 5496.939, 818.3816, 6.70091, 5484.234, 789.2415, 6.961536, 5494.137, 797.6724, 2.758502, 2200.187, 830.973, 2.623045, 2179.766, 99.96367, 99.94295, 99.70782, 99.8919, 100.0, 99.07889
12858.504400000002, 59.998711270140966, 59.99592366138444, 59.99918216640551, 30.654567315062263, 30.846169514530775, 30.803994634635444, 0.9999644942953727, 0.9999793157036249, 0.9999666505811526, 8609.278652348126, 8629.015488717525, 8638.228401730217, 201.24917290904023, 53.01355887434397, 67.39159664301997, 8613.337510504762, 8632.284034133507, 8640.08135654931, 282.4357802897311, 280.9506345782468, 281.6967350106346, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 799.7211, 6.878256, 5500.583, 798.5433, 6.88918, 5500.188, 823.4092, 6.650842, 5475.626, 785.7267, 6.987277, 5491.282, 796.814, 2.761606, 2200.333, 829.9193, 2.630919, 2182.758, 100.0, 100.0, 99.52078, 99.83493, 100.0, 99.1751
12860.966040000001, 60.00110316888916, 59.99898593245313, 60.00000039396396, 30.631505371347377, 30.843547928359794, 30.78727219399459, 0.9999705789510268, 0.9999827470534851, 0.9999674942698141, 8613.50676629966, 8629.962212219338, 8638.885665622602, 197.43868245588055, 49.73319109495719, 68.99266848778325, 8610.809476733286, 8629.353166621733, 8638.80042493206, 282.4326638341405, 281.00825774626753, 281.69507661900514, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 796.3499, 6.902884, 5500.249, 796.6172, 6.898758, 5500.009, 818.4204, 6.70091, 5483.897, 782.9304, 7.00695, 5485.874, 798.3781, 2.756493, 2200.579, 829.0644, 2.632934, 2182.385, 100.0, 100.0, 99.71102, 99.73972, 100.0, 99.1979
12863.437640000002, 60.00078219804465, 60.0011101482924, 60.00026305715197, 30.614412698259923, 30.818525659596187, 30.757111520436457, 0.9999677216227436, 0.9999876110311171, 0.9999688370378497, 8602.396456262939, 8623.145493582739, 8630.53350966161, 189.03773129626825, 38.77047137421073, 68.72065432655472, 8606.622426019328, 8624.772963142808, 8622.77618861822, 282.3657329806729, 280.98682709698227, 281.6136124438188, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 805.9708, 6.822931, 5499.273, 804.8858, 6.833369, 5499.451, 812.0728, 6.765336, 5493.352, 776.6971, 7.048687, 5474.727, 804.6728, 2.733847, 2200.63, 822.8615, 2.661134, 2189.803, 99.98539, 99.99984, 99.87772, 99.53505, 99.98943, 99.54543
12865.832880000002, 60.006992698897434, 60.001418121486466, 60.0022922696753, 30.62357212771619, 30.841677273584896, 30.808378501798916, 0.9999643581683276, 0.9999816962805688, 0.9999668311449944, 8607.402895285382, 8631.565083682708, 8642.759235835238, 197.78844960829701, 48.158952516068894, 71.14297862861213, 8609.340095022962, 8627.580883172886, 8639.72851073611, 282.38813915814416, 280.9640424153913, 281.7472219821008, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 799.6817, 6.878078, 5500.525, 798.5627, 6.887891, 5500.152, 818.5757, 6.699254, 5483.674, 782.911, 7.00695, 5485.815, 798.3591, 2.755945, 2201.014, 829.0247, 2.632385, 2182.389, 100.0, 100.0, 99.70491, 99.74069, 100.0, 99.23151
12868.315160000002, 59.99880842325732, 60.00806788548097, 60.005835442792616, 30.604589250631523, 30.785286227875048, 30.755548435993333, 0.9999677246063491, 0.9999835456259986, 0.9999710763309064, 8600.527243415754, 8618.87669285127, 8627.696123368029, 194.72925626835877, 49.86334740943175, 64.55929766232362, 8602.287619534025, 8622.513881361974, 8624.719762685765, 282.40326426114814, 281.0317406062049, 281.7369316060814, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 799.7014, 6.877899, 5500.52, 798.5627, 6.887523, 5500.1, 818.401, 6.701094, 5483.955, 782.8916, 7.00695, 5485.874, 798.1683, 2.75905, 2200.047, 830.3766, 2.623229, 2180.01, 100.0, 100.0, 99.711, 99.73972, 100.0, 99.08997
12870.691960000002, 60.006185595362616, 60.0048323484535, 60.00834084132961, 30.6339573131833, 30.84100521949381, 30.789638307003177, 0.9999652183666948, 0.9999850896475798, 0.999968770882232, 8610.98749802151, 8630.133960890798, 8633.67399128118, 196.5738817496126, 50.865252835628326, 67.48998551627056, 8611.835425750427, 8630.65068532469, 8638.941181681175, 282.4228318954022, 281.02432486944497, 281.7181374770121, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 793.4321, 6.929297, 5497.975, 792.2786, 6.936519, 5497.644, 823.3316, 6.65121, 5475.625, 786.3869, 6.986542, 5489.459, 796.8712, 2.761241, 2200.052, 830.0187, 2.63037, 2182.863, 99.96177, 99.94821, 99.52278, 99.81424, 100.0, 99.16939
12873.05628, 60.0078178749923, 60.006569758710434, 60.00684970491547, 30.65479094054599, 30.84083681096161, 30.7956032552101, 0.9999651234775285, 0.9999808511091068, 0.9999685767251449, 8610.620286270763, 8633.509083268127, 8640.128022317036, 203.06448424416203, 48.86494325380636, 69.35614639977132, 8614.904667258217, 8633.778101486718, 8639.295642748704, 282.51057291078723, 281.1060191811798, 281.7519765418991, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 797.3554, 6.902706, 5499.53, 794.6522, 6.919388, 5497.891, 818.4204, 6.701094, 5484.012, 789.1638, 6.96172, 5494.074, 798.3972, 2.75631, 2200.628, 829.0843, 2.632934, 2182.618, 99.99918, 99.96669, 99.70689, 99.89498, 100.0, 99.22884
12875.432960000002, 60.009153813777814, 60.009115277671775, 60.008711653970856, 30.628324077684322, 30.82709716411709, 30.81801619152189, 0.9999721947353458, 0.9999865958475088, 0.9999705411728526, 8608.358144561225, 8621.543230157538, 8627.920154382418, 199.66675776855436, 49.4972588523251, 68.2039134916788, 8609.88698992302, 8625.045902991187, 8630.556417226562, 282.2965293836133, 280.9281903210595, 281.66617628107514, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 788.05, 6.970167, 5491.953, 786.0529, 6.984778, 5490.429, 811.6651, 6.768649, 5494.013, 795.6107, 6.911709, 5499.11, 804.5774, 2.734395, 2200.188, 822.8615, 2.661317, 2190.04, 99.86136, 99.82458, 99.88974, 99.98326, 100.0, 99.54581
12877.914, 60.005948477139206, 60.00444669714595, 60.00509556302621, 30.640115926755286, 30.82353775024838, 30.791166332395083, 0.9999730792646156, 0.9999796044378314, 0.9999715919401896, 8608.475735674907, 8631.568818650403, 8645.826727832964, 204.59357370768464, 52.37398481445234, 64.01845984645706, 8608.944072613896, 8631.952206565455, 8642.942033629455, 282.3527454026241, 281.06568210879584, 281.7179058144817, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 793.4124, 6.929297, 5498.084, 792.2981, 6.938177, 5497.052, 818.6146, 6.698885, 5484.243, 789.2415, 6.961168, 5494.186, 798.2637, 2.756858, 2200.258, 829.1042, 2.6333, 2182.55, 99.96063, 99.94499, 99.69874, 99.89288, 100.0, 99.20542
12880.37764, 60.00231062242014, 59.999280993070975, 60.002107153113386, 30.601612607059355, 30.810703072250224, 30.763371893649452, 0.999972473548037, 0.9999793797527872, 0.9999734120669885, 8601.626116568696, 8618.090313529348, 8625.650703872368, 199.6312069771013, 54.815834100896154, 62.950518935332184, 8599.212824970398, 8622.37527732099, 8628.5410774118, 282.4063230039336, 281.0283254087138, 281.7656979406069, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 793.4124, 6.929476, 5498.084, 792.2592, 6.937993, 5496.88, 818.401, 6.700726, 5484.353, 789.2415, 6.961352, 5494.302, 798.3018, 2.756493, 2200.818, 829.124, 2.630187, 2181.866, 99.96272, 99.94188, 99.70793, 99.89192, 100.0, 99.17436
12882.756360000001, 60.003029817093704, 60.003448136811265, 60.002976180391705, 30.631581737774454, 30.8196873220704, 30.790550596825206, 0.999967860790669, 0.9999787005577386, 0.9999707820666148, 8607.933512721896, 8632.972793721223, 8639.96907465388, 206.99402226761754, 52.47259971496487, 69.97066219025328, 8609.220072333379, 8630.331727487202, 8637.844163172693, 282.3706028027265, 281.0972326295135, 281.7774232391099, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 799.662, 6.878434, 5500.467, 798.5433, 6.887338, 5500.269, 824.6904, 6.636301, 5471.427, 784.348, 6.994264, 5489.628, 795.3643, 2.766172, 2200.206, 830.8935, 2.623412, 2181.305, 100.0, 100.0, 99.46069, 99.79347, 99.98649, 99.14884
12885.12196, 59.99972263963404, 60.0004931589154, 60.00122549197379, 30.625642062409742, 30.848481490047746, 30.779552627131263, 0.9999717584857489, 0.9999830977950303, 0.9999665324424495, 8607.465853418998, 8629.7520549459, 8640.298136670066, 199.0828108490232, 51.090929202470306, 70.03568061745227, 8607.648252385512, 8630.656437776815, 8643.60381114302, 282.30585517182595, 281.0958281435439, 281.80855866681776, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 794.2601, 6.919482, 5499.079, 794.73, 6.91552, 5499.338, 818.4398, 6.700726, 5484.125, 783.6877, 7.001251, 5486.448, 798.3018, 2.756128, 2200.037, 829.0644, 2.633117, 2182.318, 99.98185, 99.98427, 99.70997, 99.75219, 100.0, 99.19486
12887.525720000001, 60.00006899009495, 59.99657970817112, 59.99948669105229, 30.6111479573621, 30.802271662968874, 30.75705991434222, 0.9999688700955124, 0.9999838210053027, 0.9999648672755204, 8602.80273270901, 8624.310198564395, 8631.123439109255, 190.15709546525045, 47.05765284018844, 72.0829307145641, 8614.241238155084, 8629.372670445066, 8627.528055105959, 282.3767828435456, 281.0628226814683, 281.7225203301472, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 804.1373, 6.839528, 5499.725, 804.166, 6.835026, 5499.563, 811.6845, 6.769201, 5494.408, 776.6971, 7.048687, 5474.786, 804.6155, 2.733847, 2199.956, 822.8615, 2.661317, 2189.976, 99.99266, 99.98754, 99.8979, 99.54015, 99.99399, 99.54318
12889.948240000002, 59.99801017063411, 59.99569360654554, 59.99871492866507, 30.61021012325107, 30.813898577707956, 30.76798464401734, 0.9999630707427932, 0.9999793341536177, 0.9999684106932973, 8605.96679467055, 8629.328579139074, 8633.389448740338, 197.18675152421656, 56.393490007954824, 71.91377950321021, 8610.299349915094, 8632.109035750716, 8639.170333561922, 282.32960017118313, 280.9982972135912, 281.7316214339261, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 799.7014, 6.877899, 5500.525, 798.5822, 6.887154, 5500.158, 818.1875, 6.702567, 5483.898, 782.9304, 7.00695, 5485.874, 798.2637, 2.75631, 2199.871, 828.9849, 2.632201, 2182.904, 100.0, 100.0, 99.70584, 99.74272, 99.99271, 99.19503
12892.35936, 59.99389945458365, 59.99597380094154, 59.99609526856389, 30.62134359267305, 30.817027631276407, 30.77613202258924, 0.9999608410558175, 0.9999797420038503, 0.9999713518707791, 8606.811187186826, 8621.804857717276, 8633.20409952119, 197.44337788239363, 50.46110072152078, 68.92796744173938, 8605.910389413173, 8619.807056476568, 8627.789129893257, 282.28785580013533, 281.03891725705813, 281.76064838234095, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 799.6817, 6.878256, 5500.467, 798.5433, 6.887338, 5500.098, 818.4204, 6.701094, 5484.119, 782.8916, 7.006767, 5485.873, 798.2828, 2.755945, 2199.979, 829.0445, 2.632018, 2182.96, 100.0, 100.0, 99.71207, 99.74174, 99.99762, 99.19215
12894.694880000001, 59.991662944716595, 59.99269089127054, 59.9916737783656, 30.636549949667355, 30.852772143933098, 30.789246961137373, 0.9999675384116815, 0.9999860255066724, 0.9999684539117668, 8607.48391869636, 8628.600825575268, 8641.635911268473, 194.50788659237514, 51.467404386871294, 72.07201487627208, 8607.945057143974, 8631.633084716479, 8643.914805520211, 282.34068207586046, 280.9966053638877, 281.75556065505583, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 793.4124, 6.929476, 5498.026, 792.2592, 6.938361, 5496.939, 824.6904, 6.631883, 5469.462, 789.2415, 6.961352, 5494.185, 792.2742, 2.774208, 2199.423, 833.9949, 2.612058, 2176.694, 99.96167, 99.94295, 99.44337, 99.89393, 99.97235, 98.94218
12897.038320000001, 59.99491380859387, 59.993446555053666, 59.99395535541194, 30.641412837075283, 30.843025318215528, 30.787424279153523, 0.9999667593169097, 0.9999831745660064, 0.9999691207050722, 8611.749038420581, 8632.715156427585, 8643.20049837071, 203.89220107297228, 51.210832503472375, 65.46251507717125, 8611.176731132746, 8636.040515215243, 8645.285897091244, 282.3562936070603, 281.11335045257016, 281.78916626177715, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 799.6817, 6.878256, 5500.467, 798.5433, 6.887523, 5499.79, 818.401, 6.701278, 5484.346, 785.3577, 6.989851, 5490.941, 798.3209, 2.756858, 2200.096, 829.0247, 2.6333, 2183.195, 100.0, 99.99905, 99.70884, 99.81935, 100.0, 99.20542
12899.524280000001, 59.99237171204004, 59.994788094022404, 59.993893819861626, 30.633128823819323, 30.831299080051792, 30.791382064235886, 0.9999718598006699, 0.9999838574791924, 0.9999737315276, 8608.99429234902, 8627.384600008787, 8635.593752564479, 204.49375519323604, 48.842479203016865, 60.143151085428144, 8604.786462859784, 8623.688997192374, 8635.983229492978, 282.45027739612004, 281.0033360610739, 281.68124743018956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 792.131, 6.943932, 5496.074, 789.4186, 6.960096, 5493.341, 812.4222, 6.761838, 5494.024, 795.2806, 6.912261, 5499.046, 804.6728, 2.734578, 2199.851, 822.8217, 2.661501, 2189.92, 99.93331, 99.88719, 99.88187, 99.98125, 100.0, 99.54043
12901.916000000001, 60.00036127131924, 60.00019420244512, 59.998257092017944, 30.62930769451111, 30.84022805359214, 30.804903888982395, 0.9999694169706836, 0.9999811980018516, 0.9999729791285697, 8613.842827804683, 8631.3283201851, 8645.406340667132, 204.57943122898735, 53.7110459438436, 65.69771119759025, 8610.01613486052, 8631.466366678835, 8639.179695468818, 282.4332297800675, 281.09553089182026, 281.83853525086744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 793.3138, 6.930011, 5497.917, 792.2981, 6.937993, 5497.106, 818.3428, 6.701094, 5477.75, 789.2415, 6.961168, 5494.186, 798.1492, 2.756858, 2200.32, 828.806, 2.633666, 2182.963, 99.96272, 99.94598, 99.59515, 99.89288, 100.0, 99.22421
12904.326320000002, 60.0062118746318, 60.00906769427773, 60.00939138046374, 30.637617746363848, 30.848115620399614, 30.800725124673257, 0.9999725856771661, 0.9999797714139328, 0.9999723791202162, 8604.606001133014, 8630.656064123925, 8635.268670935717, 201.8585104860132, 55.58129973576297, 65.58793445676656, 8606.036930714055, 8622.340800288881, 8632.618543769564, 282.3871738499667, 281.0693801612913, 281.75177220986257, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 793.4124, 6.929476, 5497.969, 792.2786, 6.938177, 5497.109, 818.401, 6.701278, 5484.459, 789.2415, 6.961168, 5494.191, 798.3018, 2.756858, 2200.252, 829.0445, 2.633117, 2182.9, 99.96167, 99.94596, 99.70485, 99.89192, 100.0, 99.21867
12906.750160000001, 60.01444856446839, 60.009369993737934, 60.0098881047334, 30.637738231674714, 30.84930288446952, 30.79402012961547, 0.999963825058821, 0.9999851308648894, 0.9999693210830175, 8610.472082620521, 8635.38846176325, 8643.367769975357, 201.7422222149844, 48.89140172164434, 68.76806476342699, 8611.274259639164, 8632.647320219472, 8636.367475004718, 282.38182603202284, 281.05092511763684, 281.8139068558247, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 799.6817, 6.878078, 5500.467, 798.5433, 6.887707, 5500.21, 824.7292, 6.631699, 5469.522, 782.8916, 7.00695, 5485.815, 792.0453, 2.776947, 2198.72, 835.1878, 2.602719, 2175.124, 100.0, 100.0, 99.44135, 99.73876, 99.97984, 98.79952
12909.149560000002, 60.015215833290455, 60.01261218174607, 60.01393865041133, 30.62806009372423, 30.849722440898223, 30.784029862337842, 0.9999696105995018, 0.999981401274506, 0.9999667213735426, 8609.02932034359, 8628.915345062282, 8640.657828056694, 201.57800019353044, 49.72522525119135, 70.93057361295723, 8612.937794708097, 8629.851425024945, 8639.895503831387, 282.1974117401312, 280.92592072943233, 281.5320943996941, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 793.4124, 6.929297, 5497.859, 792.2786, 6.937993, 5496.94, 818.401, 6.701278, 5484.015, 787.8433, 6.971649, 5491.342, 798.3209, 2.755762, 2200.198, 829.0644, 2.631835, 2182.727, 99.96167, 99.94188, 99.70796, 99.85659, 100.0, 99.1947
12911.6, 60.01145329395836, 60.010832370018605, 60.01969388180989, 30.62800565757071, 30.825099167235006, 30.76535959950264, 0.9999743473580579, 0.9999880196437392, 0.9999711678139017, 8601.629850380446, 8625.481983065378, 8637.523096106268, 190.47887411602733, 43.6516306091296, 70.78500846259931, 8600.739587538901, 8616.79300537711, 8630.36401722761, 282.39836888926266, 280.97629572880743, 281.738776029949, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 801.0618, 6.866655, 5500.462, 801.092, 6.862288, 5500.328, 809.9957, 6.785584, 5494.412, 778.0563, 7.043907, 5475.184, 804.6155, 2.733665, 2200.135, 822.8416, 2.661684, 2190.094, 100.0, 100.0, 99.89699, 99.56393, 99.99385, 99.54831
12913.893960000001, 60.015193373584296, 60.01547362869337, 60.01110449554031, 30.618900875314342, 30.841737704739362, 30.81471110524456, 0.9999677299717907, 0.9999837920674047, 0.9999659263864137, 8610.769564159227, 8635.09995646465, 8640.767696720583, 198.7944862074878, 52.538631675437045, 69.02266090650272, 8606.870756709775, 8624.960865275156, 8643.956589204328, 282.46837146479186, 281.0354593895572, 281.7624443304949, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 801.5743, 6.861837, 5500.414, 799.2242, 6.885128, 5500.043, 820.7498, 6.675692, 5482.448, 782.8916, 7.006767, 5485.709, 798.4354, 2.755032, 2200.023, 828.13, 2.636047, 2183.717, 100.0, 100.0, 99.66417, 99.73876, 100.0, 99.24648
12916.297960000002, 60.007504825221204, 60.00885950630122, 60.01224604964529, 30.63862065631775, 30.843632161573346, 30.807529001203157, 0.9999673819333498, 0.9999847029720564, 0.9999701146189441, 8610.68744255388, 8626.88386481053, 8636.299802110048, 195.34433087501657, 52.49499831375579, 69.07031512432627, 8612.765244466535, 8626.769707447713, 8635.685191868957, 282.3822317831148, 281.00095417583594, 281.72307238063627, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 799.7014, 6.878256, 5500.357, 798.5627, 6.887523, 5500.094, 818.3622, 6.70091, 5483.843, 782.911, 7.006767, 5485.932, 798.3209, 2.755032, 2200.039, 829.1042, 2.632934, 2182.55, 100.0, 100.0, 99.70483, 99.7377, 100.0, 99.20542
12918.753240000002, 60.00824637064315, 60.005452965759375, 60.00830904658229, 30.609123799255713, 30.81718489148812, 30.774363202410196, 0.9999709730160034, 0.9999844458650988, 0.9999700038219198, 8611.373852711768, 8629.59312351351, 8633.705970348872, 192.88902331408372, 48.164569825566105, 66.7122159970927, 8615.867084896483, 8629.625704058595, 8637.896566147989, 282.4180071933914, 281.1541818922401, 281.8850003432977, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 793.4321, 6.929655, 5498.027, 792.2786, 6.937993, 5496.88, 824.7098, 6.631883, 5469.351, 789.2415, 6.961168, 5494.08, 792.0834, 2.775851, 2198.555, 835.2872, 2.601254, 2173.621, 99.96577, 99.94393, 99.44335, 99.89289, 99.93762, 98.79956
12921.154400000001, 60.006598373011094, 60.002484729571506, 60.00379441657501, 30.623719423997123, 30.83286697635353, 30.805799751508946, 0.9999665375396561, 0.9999839011601805, 0.9999691218679511, 8609.957579735456, 8628.70438064055, 8638.52382135572, 197.50949348792938, 53.188418182453916, 67.05253229479376, 8610.083041599722, 8631.955642279545, 8646.023256263536, 282.57819829870766, 281.19506768690326, 281.9403110170364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 799.6817, 6.878078, 5500.635, 798.5627, 6.887338, 5500.153, 818.401, 6.701094, 5484.239, 782.8916, 7.006583, 5486.386, 798.2637, 2.755397, 2199.658, 829.1042, 2.632201, 2182.909, 100.0, 100.0, 99.70793, 99.75107, 100.0, 99.22176
12923.574960000002, 60.005227901040705, 59.999892442705566, 59.99599743982633, 30.6098410569443, 30.820446246186936, 30.75914246443052, 0.999971374558088, 0.9999825178575684, 0.9999709968653234, 8607.70038417493, 8626.0802950725, 8633.649340179585, 199.1445142089184, 50.10872251821638, 68.43014118120936, 8610.747718651975, 8625.705270208811, 8642.838708401956, 282.56917914968244, 281.23367691991905, 281.9309630273558, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 793.4321, 6.929297, 5498.137, 792.2786, 6.941676, 5496.341, 817.3528, 6.711771, 5487.982, 791.6688, 6.939289, 5497.33, 802.4601, 2.7417, 2199.926, 824.0345, 2.657655, 2189.656, 99.96473, 99.93207, 99.75457, 99.95004, 100.0, 99.52842
12925.955880000001, 59.99870435431563, 59.99844846712248, 60.001296167418765, 30.604087755222373, 30.79392411263293, 30.77632295985723, 0.9999694450722786, 0.9999789886536645, 0.9999718807127086, 8602.996475523518, 8619.85589130298, 8642.40574278773, 206.80877554485465, 58.49512857136142, 66.2859788648484, 8605.892694116732, 8626.786111756399, 8633.622789016701, 282.54420454487536, 281.1690858669218, 282.0608674240285, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 790.0806, 6.955175, 5495.738, 789.9245, 6.951439, 5495.984, 818.0128, 6.702567, 5483.221, 789.2997, 6.960617, 5494.192, 798.3972, 2.75631, 2199.483, 828.7264, 2.633117, 2183.042, 99.9211, 99.92558, 99.71606, 99.893, 100.0, 99.2278
12928.37512, 60.001270791298644, 59.99857964751126, 59.99827463928064, 30.598241244158466, 30.792170382259894, 30.734127253734822, 0.9999726725810416, 0.9999768360637974, 0.9999658507762577, 8601.428864514237, 8626.800817121177, 8633.98053892065, 207.27186089275767, 61.08943090864523, 68.36555967534241, 8606.707350012099, 8625.663899886767, 8636.59967009102, 282.63351455273556, 281.27697862294184, 281.98255863176473, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 793.4321, 6.929476, 5498.084, 792.3175, 6.937808, 5497.053, 818.3234, 6.698885, 5483.673, 789.2609, 6.960985, 5494.192, 798.5688, 2.754119, 2199.305, 828.7861, 2.633666, 2183.042, 99.96377, 99.94502, 99.70994, 99.89291, 100.0, 99.2278
12930.812680000001, 60.00186724030762, 59.99933510371969, 59.99656842785523, 30.566580572027306, 30.807430184056408, 30.753200167134874, 0.9999677439240937, 0.9999801314721581, 0.9999696065689843, 8606.693377241758, 8623.637191928614, 8637.509979620612, 202.44197804277508, 51.09872638829211, 71.63565288835525, 8616.147227648089, 8625.564424215647, 8639.597582671426, 282.548207132264, 281.2241330903811, 281.9637932538849, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 799.7014, 6.877899, 5500.525, 798.5822, 6.887523, 5500.323, 828.6505, 6.601511, 5465.646, 782.911, 7.006767, 5485.879, 792.0453, 2.776034, 2198.33, 835.3668, 2.601804, 2173.097, 100.0, 100.0, 99.29842, 99.7377, 99.92267, 98.78672
12933.208600000002, 60.000608624876584, 60.000257341778436, 59.99700382765676, 30.614092132943608, 30.811552309416456, 30.78514795807842, 0.9999702269060374, 0.9999794053100142, 0.9999683968686347, 8613.656015941713, 8630.528971785994, 8640.343387546507, 198.34664991539967, 52.19503164729667, 67.61460134899062, 8612.977089202579, 8626.660681665311, 8643.970303021057, 282.5828808380849, 281.29206735716815, 282.03148968123713, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 793.4321, 6.929476, 5498.021, 792.2786, 6.938177, 5496.935, 818.3816, 6.701094, 5484.181, 789.2609, 6.960985, 5494.192, 798.34, 2.756493, 2199.474, 829.3825, 2.630919, 2182.558, 99.96262, 99.94499, 99.71098, 99.89096, 99.97467, 99.21942
12935.553720000002, 59.99850300375424, 60.002391157096845, 59.99640988652633, 30.56958982262721, 30.79637657013307, 30.72743281514742, 0.9999668356043253, 0.9999825890342284, 0.9999661478624461, 8603.271829655998, 8621.579558611234, 8638.664863893911, 191.72381174780412, 48.47439215076065, 68.4804714261345, 8602.981311013978, 8622.838992067773, 8630.83788605762, 282.5822227672382, 281.22693821770434, 282.00295764051845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 799.7211, 6.877899, 5500.467, 798.5822, 6.887707, 5500.212, 818.304, 6.70183, 5484.404, 782.4838, 7.012099, 5483.436, 800.5145, 2.748275, 2200.135, 828.2095, 2.6474, 2187.441, 100.0, 100.0, 99.70578, 99.69743, 100.0, 99.42775
12937.948240000002, 60.001828178818904, 60.00236376938475, 60.00199967064631, 30.6047576792481, 30.787903384328935, 30.775691470281842, 0.9999651747102395, 0.9999801839330853, 0.9999682367226919, 8604.72985981991, 8619.670046904088, 8629.823311735287, 195.73178886102187, 54.66411512570585, 69.5367522114575, 8614.43981588946, 8619.539235426344, 8641.656743239377, 282.62670118957914, 281.1918843434795, 282.0623395654352, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 805.7144, 6.830605, 5499.834, 803.0181, 6.84921, 5500.381, 815.858, 6.727049, 5488.251, 781.1827, 7.01596, 5484.678, 798.3972, 2.755032, 2201.014, 828.7861, 2.632568, 2182.365, 99.99255, 100.0, 99.78499, 99.70559, 100.0, 99.2085
12940.34928, 60.00822605192454, 60.00615543396502, 60.00189791994969, 30.609781506089654, 30.81749090724613, 30.785657552609784, 0.9999661708161187, 0.9999821869651875, 0.9999698575298921, 8610.581830074065, 8635.866803691564, 8644.363172694993, 195.6418513003664, 51.238936539325096, 71.93900180880064, 8612.130627185514, 8629.146127695536, 8647.764191184722, 282.6283761952801, 281.2254042996988, 281.98225183893004, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 799.7211, 6.878256, 5500.525, 798.5627, 6.887154, 5500.213, 818.3428, 6.701094, 5484.516, 782.9304, 7.006583, 5485.651, 798.5117, 2.754849, 2201.276, 829.0843, 2.632751, 2182.338, 100.0, 100.0, 99.71707, 99.73868, 100.0, 99.21596
12942.754200000001, 60.0110725450028, 60.00842465483441, 60.01010256431635, 30.57668225432926, 30.797813151569933, 30.7437402703878, 0.9999706458554125, 0.9999811241692605, 0.9999659482474859, 8597.670763639413, 8618.277028502705, 8630.85538771691, 194.49593206269492, 53.914870923982164, 69.26963397196778, 8606.25415801147, 8623.561769381167, 8632.990679974317, 282.56679683271074, 281.27738201362484, 281.9530527649087, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 793.4321, 6.929655, 5498.137, 792.3175, 6.937808, 5496.94, 824.7292, 6.631883, 5469.295, 789.2609, 6.961168, 5494.186, 792.1216, 2.776034, 2199.537, 835.2872, 2.60162, 2173.051, 99.96672, 99.94297, 99.4424, 99.89289, 99.94989, 98.79672
12945.17532, 60.00838202682154, 60.011703166381004, 60.007584191946414, 30.602287292662115, 30.821140909121397, 30.79445852890504, 0.999965525824667, 0.9999840924566947, 0.9999731650063064, 8615.686326281251, 8632.457519416588, 8637.516348075991, 194.4372430484218, 54.9656887358376, 71.38135702444288, 8612.919862373099, 8628.796583008108, 8647.071165118356, 282.5698620318716, 281.1824368005965, 281.88309964471205, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 799.7014, 6.878078, 5500.635, 798.5822, 6.887523, 5500.324, 818.4204, 6.700358, 5484.462, 782.911, 7.007134, 5485.99, 798.3018, 2.756858, 2201.197, 829.0843, 2.633849, 2182.278, 100.0, 100.0, 99.71609, 99.73877, 100.0, 99.19306
12947.54584, 60.00913243339062, 60.016595126449445, 60.00949891122544, 30.607786128588597, 30.811658213502824, 30.78618388825913, 0.9999701017455086, 0.9999807698653302, 0.9999753165394943, 8606.588333585963, 8629.596430549132, 8631.773006134457, 202.1869059437622, 54.905235632166296, 61.69450402442931, 8607.002628982189, 8629.396921026017, 8632.339573305298, 282.61410480286423, 281.3519025954202, 282.0171659297419, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 793.4124, 6.929297, 5498.079, 792.2981, 6.938177, 5496.999, 818.4204, 6.700358, 5483.729, 789.2609, 6.960985, 5494.245, 798.3781, 2.755945, 2200.456, 829.1042, 2.633483, 2182.98, 99.96367, 99.94702, 99.70276, 99.89395, 100.0, 99.23226
12949.922880000002, 60.00853828165561, 60.00910896041826, 60.010404505633375, 30.587849677810947, 30.77605873291049, 30.738279233576847, 0.9999697262837114, 0.999979760049725, 0.9999689109173978, 8606.839742732507, 8628.70162542863, 8633.210956012823, 199.17910573993595, 53.54882659065788, 66.21471353242205, 8614.35981656901, 8622.14408232425, 8635.091376891385, 282.60749500159955, 281.28560751260676, 281.99873585620554, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 787.1234, 6.976948, 5491.952, 786.0334, 6.98441, 5491.122, 813.1404, 6.754292, 5490.862, 793.0669, 6.931934, 5496.696, 801.163, 2.748275, 2200.257, 827.9709, 2.637695, 2183.898, 99.85226, 99.83717, 99.84252, 99.95106, 100.0, 99.26669
12952.31752, 60.007798495402874, 60.01240679899858, 60.01136692505834, 30.634756954679517, 30.820028024528206, 30.770926053094843, 0.9999708691443726, 0.9999792219579201, 0.9999717155924486, 8612.139481821448, 8636.183042228726, 8641.03545243537, 206.9284052692219, 62.83081898124965, 61.7786361423307, 8615.200580785224, 8630.928977712281, 8647.453700267946, 282.6509544294025, 281.24925383150935, 282.02151205311793, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 793.4124, 6.929297, 5497.969, 792.2981, 6.937993, 5497.052, 818.401, 6.700726, 5483.79, 789.2609, 6.961352, 5494.192, 798.4544, 2.755762, 2200.512, 829.1638, 2.632568, 2182.778, 99.96167, 99.94607, 99.71819, 99.893, 100.0, 99.21579
12954.758160000001, 60.01036439422421, 60.01287138373201, 60.01124587781144, 30.575152318934535, 30.78426775686613, 30.744788740832067, 0.9999718723002956, 0.9999831319537054, 0.9999719113644109, 8597.74376876203, 8618.275002502942, 8626.053946621798, 198.8937967540794, 51.004826201869946, 68.52505311452342, 8605.796768691675, 8622.057654402532, 8628.560392995223, 282.57262562744177, 281.0537051631045, 281.70862877257633, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 800.0, 798.834, 6.880576, 5500.524, 798.5433, 6.887707, 5500.152, 824.7487, 6.631699, 5469.125, 782.911, 7.006767, 5485.99, 792.0644, 2.775669, 2198.771, 835.3071, 2.601254, 2173.389, 100.0, 100.0, 99.43725, 99.7408, 99.97697, 98.78901
