TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
13239.962440000001, 60.02057774107903, 60.02393446659885, 60.019320941985335, 30.529144733702196, 30.74000673726641, 30.67449473154947, 0.9999774647409362, 0.9999768583434406, 0.9999741412109499, 8567.279910771558, 8595.5132710908, 8602.000364882682, 208.98355382699538, 58.575202566826874, 58.127275014276165, 8562.861071591495, 8584.177114516662, 8595.260362210394, 282.3470310681302, 281.1331114932367, 281.8852775543972, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 786.8671, 6.97909, 5491.671, 789.2241, 6.961385, 5494.22, 817.2363, 6.713059, 5486.747, 792.7562, 2.774415, 2199.531, 792.8274, 2.773477, 2198.742, 838.3092, 6.462708, 5419.47, 99.84611, 99.89563, 99.75763, 99.94931, 99.95838, 98.51561
13242.450280000001, 60.02218603112216, 60.02136946193413, 60.02104658677712, 30.543331907240255, 30.745776650382382, 30.69912007470466, 0.9999776735518295, 0.9999748042990168, 0.9999743962494623, 8588.045294945576, 8606.489929653542, 8610.96421356985, 208.2977951681487, 62.728395315310536, 61.64538929949231, 8585.426229137678, 8604.342922449832, 8610.438320238167, 282.40365464568265, 281.09895915303866, 281.79205755986646, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 780.6176, 7.023171, 5482.406, 795.5082, 6.912389, 5499.088, 823.5452, 6.645689, 5472.318, 799.0479, 2.754558, 2200.139, 787.7535, 2.787357, 2198.232, 842.2059, 6.410701, 5404.681, 99.67672, 99.98202, 99.50354, 100.0, 99.91822, 98.22583
13244.889280000001, 60.02067632456455, 60.02028966260079, 60.019764098395825, 30.551243148987663, 30.757003733456877, 30.7015316855535, 0.9999767206251783, 0.9999779781572741, 0.9999757734958479, 8586.343506580626, 8606.836130100335, 8617.233739422052, 211.06533678798723, 53.894526369138475, 62.37985443268333, 8584.173182156204, 8603.357835318053, 8615.96226670799, 282.4044326017964, 281.0774676668167, 281.7872440520913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 786.8474, 6.979269, 5491.671, 790.7222, 6.947202, 5496.918, 817.178, 6.713243, 5485.965, 796.8729, 2.759338, 2200.915, 786.857, 2.792653, 2197.096, 838.329, 6.463806, 5418.832, 99.84716, 99.9257, 99.75263, 99.99613, 99.86662, 98.52076
13247.246840000002, 60.01961482482735, 60.020875400954836, 60.02248317465916, 30.587441263100562, 30.800515058814945, 30.76141058086257, 0.9999760434708513, 0.9999800259068268, 0.9999758576381853, 8598.81898055991, 8624.13737446797, 8627.815209581824, 210.8500500635148, 49.33391407142062, 62.03341481822099, 8599.902704645392, 8622.557835294234, 8632.37016871569, 282.52670935733187, 281.12757991422825, 281.8017422367059, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.9032, 6.953212, 5496.246, 800.1192, 6.874444, 5500.468, 811.4904, 6.774539, 5495.63, 805.3394, 2.731759, 2199.858, 780.3906, 2.810733, 2193.051, 832.1261, 6.544196, 5445.734, 99.93033, 100.0, 99.91915, 99.98666, 99.68273, 98.9962
13249.959480000001, 60.016951560805786, 60.01770757377759, 60.0153936964892, 30.552103557950108, 30.78171751168348, 30.727468231376555, 0.999981666167367, 0.999983015291651, 0.9999769464541178, 8589.747935564834, 8615.388265537676, 8623.459601181954, 210.93698382514185, 54.7928369969236, 54.04636210247554, 8594.551207479191, 8618.70488372105, 8626.050768139097, 282.4564239137108, 281.2425182746119, 281.7653842989094, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 786.8671, 6.978911, 5491.556, 795.5082, 6.912389, 5499.03, 817.2169, 6.712691, 5486.354, 798.9313, 2.753454, 2200.359, 786.4183, 2.793383, 2196.271, 838.3092, 6.464172, 5419.064, 99.84506, 99.98301, 99.74027, 100.0, 99.87817, 98.52706
13252.32408, 60.011738303947475, 60.01488128240877, 60.01242798747727, 30.62468355183206, 30.818884015067532, 30.760482685141742, 0.9999783528375108, 0.999983471337967, 0.999979651752938, 8601.714918605756, 8626.722181446092, 8632.287480951312, 211.75676533815567, 48.59307120734093, 58.91760424711629, 8601.512558449878, 8620.997455046978, 8630.220223368897, 282.4634467841599, 281.12803289016506, 281.8103903883743, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 786.8671, 6.97909, 5491.561, 795.5277, 6.912573, 5499.141, 810.908, 6.777116, 5495.235, 798.9313, 2.754006, 2200.403, 786.5899, 2.793018, 2196.53, 832.1261, 6.543463, 5446.361, 99.84716, 99.98298, 99.91713, 100.0, 99.84865, 99.02336
13254.77936, 60.01289247070361, 60.00814798298389, 60.00581349540906, 30.571520071066217, 30.78461564551021, 30.748067706079894, 0.9999809655677782, 0.99998242383702, 0.9999745188952507, 8597.633993185862, 8621.311238833507, 8622.717421077346, 206.8008418577283, 51.10167899307805, 57.69232309727113, 8594.41248947972, 8620.840277930087, 8624.184504723602, 282.39204606307754, 281.16013581534384, 281.8304066581257, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 780.6373, 7.022993, 5482.354, 789.2241, 6.961385, 5494.224, 804.5798, 6.834548, 5499.38, 794.5621, 2.768899, 2199.441, 790.0425, 2.782974, 2197.918, 829.2831, 6.578439, 5455.379, 99.67672, 99.89457, 99.99437, 99.97319, 99.89849, 99.18732
13257.18028, 60.006360118332594, 60.00587834620022, 60.004515159240476, 30.614275131529766, 30.82891213898003, 30.783991770217206, 0.9999776703511764, 0.9999836104977861, 0.9999766476281733, 8596.481402801688, 8630.272417296035, 8640.283097129803, 208.96600610568203, 50.55746215531144, 60.009565587257384, 8608.259971549553, 8626.785579543197, 8636.142379654371, 282.365891120978, 281.1679634994451, 281.80868860435123, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 786.8474, 6.97909, 5491.613, 795.5471, 6.912389, 5498.919, 810.8304, 6.776748, 5495.343, 792.8339, 2.773679, 2198.393, 792.7701, 2.772929, 2198.737, 825.8238, 6.619275, 5466.101, 99.84716, 99.97895, 99.91602, 99.92557, 99.93796, 99.38225
13259.557240000002, 60.00716985647553, 60.00455973623014, 60.0010055919939, 30.639248666169028, 30.844964383228877, 30.763703803546655, 0.9999717126178657, 0.9999820699744897, 0.9999735019083626, 8604.057542696444, 8626.175819140222, 8637.388201201145, 211.01350395810096, 52.60826067388416, 64.22287238910621, 8609.726647441388, 8633.461974203232, 8635.08138254141, 282.4159930617838, 281.1428094814111, 281.7776445215452, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.9875, 6.94536, 5497.189, 801.2476, 6.864866, 5500.371, 817.2169, 6.713243, 5486.639, 786.3675, 2.792985, 2195.781, 799.0457, 2.752658, 2199.841, 819.5214, 6.68941, 5481.996, 99.93432, 100.0, 99.74332, 99.84026, 100.0, 99.67125
13262.046, 59.99947842057659, 60.00343581812161, 60.00847060949544, 30.596005542062926, 30.831109150227068, 30.790312964990488, 0.9999745735279842, 0.9999815630048084, 0.9999768730975719, 8600.268265984518, 8622.994892914976, 8629.711576438762, 208.62334431351428, 50.41354238462509, 60.20391043440918, 8603.267900221297, 8628.641649077746, 8634.5860122462, 282.4399239878626, 281.1615587797316, 281.7589601836847, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 786.8671, 6.97909, 5491.561, 795.4888, 6.912389, 5499.254, 810.8886, 6.776748, 5495.065, 792.5426, 2.773495, 2198.437, 792.8274, 2.77439, 2199.607, 825.8238, 6.619458, 5466.096, 99.84515, 99.98205, 99.90888, 99.95376, 99.91966, 99.38644
13264.505400000002, 60.00053799751116, 60.001534774935024, 60.00081851768578, 30.64367529255344, 30.855936403276544, 30.812278282376624, 0.9999715242016513, 0.9999801297758317, 0.9999733944092771, 8603.138954740181, 8636.054695269006, 8642.710065035772, 203.83098200700715, 58.81409465950037, 65.06002314471223, 8609.602143344071, 8632.523611722743, 8632.784006499518, 282.429703118827, 281.1498491882131, 281.7836723862329, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 793.1758, 6.931261, 5497.804, 795.5277, 6.912573, 5499.09, 817.178, 6.713795, 5486.01, 786.6393, 2.791882, 2195.678, 799.1602, 2.754301, 2199.602, 819.5015, 6.690326, 5481.882, 99.96172, 99.98205, 99.75044, 99.83721, 99.98049, 99.6755
13266.899080000001, 59.998440366181526, 59.99426103858421, 59.999615192949356, 30.633657497420327, 30.875096793689046, 30.82612327908295, 0.9999707308263229, 0.9999811627441989, 0.9999731483577389, 8609.831713579139, 8636.023271152004, 8643.977352557364, 201.0298583644908, 51.93575674488102, 64.02740634677068, 8622.31322566216, 8637.432736810511, 8648.039739195772, 282.45353132563616, 281.1884756442287, 281.83638824617185, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 799.4451, 6.880219, 5500.412, 789.2435, 6.961385, 5494.284, 823.5258, 6.644216, 5472.661, 780.9303, 2.80751, 2193.293, 803.7572, 2.738961, 2200.21, 816.4796, 6.722005, 5486.91, 100.0, 99.89467, 99.49431, 99.71298, 100.0, 99.74573
13269.386680000001, 59.999753631610496, 59.997657153823305, 59.99498223190163, 30.623420719619187, 30.80879465250218, 30.77972908123234, 0.9999714808034004, 0.9999805585428674, 0.999976426597366, 8607.535669214874, 8627.899445163957, 8646.63030379337, 203.78916440378953, 51.06241814366558, 67.18926074122422, 8613.830764940181, 8631.704122348145, 8634.168627606936, 282.4526619366911, 281.1794479889298, 281.83597447638954, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 793.1758, 6.931618, 5498.082, 795.5082, 6.912573, 5499.031, 820.2645, 6.675876, 5478.148, 786.5228, 2.791882, 2196.308, 798.9694, 2.752475, 2199.499, 819.5214, 6.689776, 5482.225, 99.95971, 99.98405, 99.60129, 99.81166, 100.0, 99.67541
13271.756560000002, 59.99703341884552, 59.996714739719856, 59.995168166958834, 30.59663484301061, 30.807235768375758, 30.742541477147935, 0.9999692257514889, 0.9999799800758602, 0.9999729936709023, 8601.802331421895, 8618.157467655235, 8629.898235409808, 200.53950815363532, 54.59972081672095, 72.39187601132792, 8598.902426653876, 8626.809199872188, 8625.958689771911, 282.4638978330582, 281.1856089441693, 281.8447136478126, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 789.1146, 6.965883, 5493.292, 801.2281, 6.86505, 5500.313, 829.757, 6.572059, 5453.857, 792.795, 2.773679, 2199.017, 792.7701, 2.772747, 2199.01, 825.8238, 6.619275, 5466.268, 99.88369, 100.0, 99.15345, 99.93498, 99.95361, 99.3863
13274.10856, 59.99773570014335, 59.994557614861655, 59.994572593840445, 30.625205308118954, 30.82634419355174, 30.77373832757519, 0.9999704294105595, 0.9999807542372667, 0.9999696657243526, 8612.511234214675, 8635.145130204319, 8639.250860596845, 196.71683530663677, 54.87342715917839, 62.104416340883745, 8607.711080772187, 8634.450303966021, 8638.229214364468, 282.42133267299135, 281.16407603953036, 281.8262797963194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 793.1364, 6.931439, 5497.861, 795.5082, 6.912757, 5499.37, 823.5258, 6.644952, 5472.378, 786.1151, 2.79225, 2196.062, 798.9885, 2.753206, 2200.477, 819.422, 6.68996, 5481.707, 99.95971, 99.98202, 99.50049, 99.81959, 99.9864, 99.66599
13276.461040000002, 59.990892462638705, 59.99634793750927, 59.9919553073506, 30.63409770277578, 30.835369261441517, 30.787535070539892, 0.9999714376796676, 0.9999802528904927, 0.9999706651089572, 8606.988049727914, 8635.472087629334, 8638.975346514682, 200.14043987225432, 54.29251937144227, 67.70434277145262, 8619.01307691634, 8636.912322826678, 8641.022117520244, 282.45899635843364, 281.0779454324365, 281.85085452885636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 793.1758, 6.931439, 5498.024, 795.5082, 6.912757, 5499.148, 823.5063, 6.645689, 5472.547, 786.3675, 2.793537, 2195.537, 799.2174, 2.752475, 2199.778, 819.5015, 6.689776, 5482.23, 99.96268, 99.9861, 99.49943, 99.84352, 100.0, 99.67552
13278.813000000002, 59.99295947900836, 59.992927864621585, 59.99109430898326, 30.61072303168088, 30.82817859495157, 30.779106564734978, 0.9999717847354468, 0.9999865603228376, 0.9999710151909708, 8601.096318698035, 8630.93623949734, 8634.7698622969, 201.65550893030104, 52.541771279813474, 67.0349342221034, 8611.591021704427, 8635.263152314423, 8641.674778982693, 282.5061477101921, 281.14535644583145, 281.8735756848672, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 799.4451, 6.880219, 5500.47, 789.2435, 6.961385, 5494.226, 817.3722, 6.712875, 5486.362, 780.0759, 2.809717, 2192.929, 805.3785, 2.731656, 2199.763, 813.1992, 6.747643, 5491.16, 100.0, 99.89256, 99.75063, 99.63118, 99.98782, 99.8419
13281.14232, 59.9913950296755, 59.99043200013043, 59.989681955903734, 30.638089919860136, 30.846851135003526, 30.793388286172988, 0.9999748119648856, 0.999981107129199, 0.9999695303866061, 8609.63321498574, 8635.7247574795, 8641.499054926016, 210.13200518716985, 51.011668996589606, 65.54878586965924, 8612.608395235384, 8636.194492227098, 8646.961263852692, 282.4221920280735, 281.1872843563273, 281.8094355377869, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 793.1364, 6.931618, 5497.747, 795.5082, 6.912573, 5499.143, 823.4869, 6.645689, 5474.447, 786.3675, 2.793537, 2195.688, 799.0076, 2.753388, 2200.118, 819.5015, 6.689776, 5481.999, 99.96077, 99.98096, 99.51674, 99.87554, 100.0, 99.6713
13283.548120000001, 59.989643399087804, 59.99061358876933, 59.98556233907392, 30.59181808525012, 30.820355834132723, 30.76065329023518, 0.999972971118823, 0.9999831247146324, 0.9999728085326575, 8608.863831052333, 8621.512769721627, 8630.765613092237, 201.5492496895249, 50.22661040624712, 64.55866558062462, 8606.84400438732, 8624.415671894192, 8632.976997328817, 282.46160152137264, 281.1487229533112, 281.8645446090101, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 793.0773, 6.932153, 5497.191, 796.4421, 6.900048, 5499.893, 812.8687, 6.757789, 5493.3, 790.6202, 2.780298, 2198.392, 793.7239, 2.772564, 2199.061, 825.8436, 6.618909, 5466.156, 99.95668, 99.99664, 99.86987, 99.94588, 99.95592, 99.3843
13285.953360000001, 59.999615475214625, 59.99646688537797, 59.99747034101466, 30.59572492221868, 30.835014538933564, 30.788784243873337, 0.999969662824972, 0.9999794587426386, 0.9999709408932262, 8606.280384994898, 8629.705249254903, 8638.165929761772, 197.6530366950401, 55.591653402289694, 63.46062145668748, 8610.535026427051, 8624.900568609175, 8638.66477083907, 282.4315162627553, 281.2375177538131, 281.92849804006306, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.3369, 6.948393, 5496.58, 796.7145, 6.908153, 5499.097, 817.1198, 6.715084, 5487.024, 786.251, 2.792985, 2196.721, 799.0267, 2.753388, 2200.111, 819.422, 6.688678, 5481.48, 99.93642, 99.98853, 99.75051, 99.84957, 100.0, 99.66923
13288.387600000002, 59.99767576520149, 59.997030172876954, 59.9997070252241, 30.60835818409863, 30.823088033243714, 30.766709791101178, 0.9999758539351801, 0.9999788880396319, 0.9999697185221332, 8600.849311282722, 8633.917721167118, 8633.233282742414, 203.33145701934654, 56.72315114212927, 60.157816782712416, 8606.140477164685, 8623.660512942759, 8634.445460805999, 282.48764667676824, 281.183965560294, 281.81306103912567, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 786.8474, 6.97909, 5491.619, 795.5277, 6.912389, 5499.143, 817.1586, 6.713795, 5486.467, 786.484, 2.792801, 2196.08, 799.122, 2.75284, 2200.429, 819.4618, 6.689227, 5482.17, 99.84611, 99.98301, 99.75869, 99.82042, 99.99326, 99.6661
13290.814480000001, 59.99531210963544, 59.9976248560725, 59.998441043879346, 30.582467286059803, 30.801186583106997, 30.761234632043188, 0.9999683755458134, 0.9999786206134313, 0.9999726977148218, 8605.376191734815, 8624.72530901001, 8633.652269572838, 198.0687465756082, 51.18314571404164, 65.33168446509262, 8613.365707010755, 8630.53839905419, 8637.459363051588, 282.5063613327292, 281.198428893584, 281.8665938931905, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 780.5978, 7.022815, 5482.296, 789.2241, 6.961385, 5494.278, 823.4869, 6.6444, 5472.486, 780.3089, 2.810636, 2192.716, 805.3404, 2.731473, 2199.763, 813.1395, 6.754784, 5492.408, 99.67671, 99.89361, 99.49431, 99.66752, 100.0, 99.86682
13293.188240000001, 60.0013010815139, 59.998902579744644, 59.99732122886294, 30.614418338322043, 30.846641017336342, 30.796587575082167, 0.9999760618522602, 0.999981302236832, 0.9999725615199564, 8612.705774063481, 8632.212196086037, 8640.859385074878, 204.30810003766965, 52.369034606166224, 63.83188657383698, 8612.413455900432, 8640.953552961877, 8647.407350665315, 282.46963930290707, 281.187862767386, 281.8907176750745, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 786.8474, 6.97909, 5491.613, 795.5082, 6.912757, 5499.257, 817.2363, 6.713611, 5486.246, 786.2899, 2.793353, 2196.531, 798.9885, 2.753571, 2200.222, 819.5612, 6.688861, 5482.107, 99.84611, 99.98416, 99.74842, 99.8253, 99.99427, 99.66715
13295.552280000002, 59.99794359449651, 59.995406962559926, 59.99698762476787, 30.61567095030015, 30.818290091108583, 30.773015385817445, 0.9999704137326599, 0.9999812407157662, 0.9999701833501401, 8603.971577670422, 8625.548395675449, 8636.417406489112, 203.5302367665072, 54.90332835400477, 65.9657770613685, 8607.58722347872, 8631.062690664436, 8634.18098142615, 282.4525825743023, 281.21626272668965, 281.8774516978079, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 786.8474, 6.979269, 5491.566, 795.5082, 6.912389, 5499.505, 816.5375, 6.720238, 5491.358, 788.4064, 2.784711, 2197.969, 795.4406, 2.765624, 2199.281, 823.9152, 6.633192, 5468.506, 99.84526, 99.98614, 99.84147, 99.90064, 99.96591, 99.44777
13298.040480000001, 60.00162939830567, 60.00167358543022, 60.00565684652405, 30.609400322014235, 30.819098274622217, 30.75141702089583, 0.9999725496687883, 0.9999768880043846, 0.9999712260068905, 8605.809021604631, 8634.986901764629, 8636.20922230506, 202.25388523020956, 49.96204586610247, 66.92546645590528, 8603.736276351583, 8623.3778606602, 8631.303922468052, 282.553093870732, 281.1842360729978, 281.8676556605244, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.7509, 6.954462, 5494.907, 797.7456, 6.894338, 5499.757, 816.2075, 6.717845, 5486.637, 786.5228, 2.792617, 2196.561, 799.1602, 2.753753, 2200.035, 819.4816, 6.689227, 5481.479, 99.906, 99.99433, 99.75564, 99.8297, 100.0, 99.6682
13300.507080000001, 60.00284633017095, 60.005053974632894, 60.000085243073, 30.626297620972988, 30.849459443991424, 30.772100618584577, 0.9999710380810078, 0.9999789846711435, 0.9999692886905819, 8607.150704963786, 8621.632973677992, 8631.14170112443, 201.41506268418743, 56.11265056155662, 67.10495306608414, 8608.10124848508, 8628.242269810955, 8637.384994828546, 282.50164637043673, 281.15391425078036, 281.8621220660206, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 786.8671, 6.978911, 5491.561, 795.5277, 6.912389, 5499.2, 817.0616, 6.713611, 5486.186, 786.5617, 2.792617, 2196.686, 799.0457, 2.753388, 2200.264, 819.4419, 6.688495, 5482.223, 99.84716, 99.98612, 99.76182, 99.82062, 100.0, 99.67538
13302.91092, 60.0019671352672, 60.0049629960662, 60.006068630549905, 30.575944287437853, 30.772436861473864, 30.747560083742087, 0.9999684838797324, 0.9999826600238568, 0.99996572334042, 8600.189221373506, 8620.602850753658, 8626.072923147589, 197.46657480058184, 56.0037763258797, 69.06102565607216, 8605.092471721877, 8618.825108297344, 8631.293277949351, 282.4609798979487, 281.1868635646505, 281.85243176197406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 780.5978, 7.022993, 5482.296, 789.2241, 6.961201, 5494.337, 823.5452, 6.64532, 5472.716, 780.037, 2.811004, 2192.906, 805.3404, 2.731838, 2200.09, 813.2787, 6.754601, 5492.348, 99.67776, 99.89563, 99.49941, 99.65735, 99.99756, 99.85946
13305.272040000002, 60.00477938399148, 60.00838822704608, 60.00561005835321, 30.627512556885122, 30.840947203920045, 30.7923267513645, 0.999967773418514, 0.9999840038550895, 0.9999711011253428, 8612.487618361758, 8637.65816289225, 8645.976747710522, 198.6215128544036, 53.81521286758198, 63.11329670758346, 8611.509949440753, 8637.277576464763, 8644.247537805393, 282.464735231124, 281.24354063881754, 281.90105813018306, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 786.8474, 6.97909, 5491.618, 795.5082, 6.912573, 5499.259, 817.1586, 6.712875, 5486.582, 786.4452, 2.793169, 2195.858, 799.1411, 2.754484, 2199.94, 819.4816, 6.689776, 5481.54, 99.84716, 99.98202, 99.74434, 99.81031, 100.0, 99.66296
13307.69684, 60.005057137622565, 60.00546418872497, 60.00841171812877, 30.61249733330414, 30.824563511066252, 30.75965587965288, 0.9999697980367521, 0.9999799540363259, 0.9999696386249032, 8609.350167361603, 8628.458363780717, 8636.624726814453, 200.66733775318653, 55.04414045201747, 66.78942667975525, 8604.590979826196, 8629.461495072492, 8635.888756614859, 282.59445233538804, 281.25661086896, 281.95268418173765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 786.8474, 6.97909, 5491.671, 795.5082, 6.912757, 5499.199, 817.178, 6.716557, 5487.529, 788.154, 2.788572, 2198.15, 796.2227, 2.764346, 2199.416, 823.3983, 6.64656, 5469.702, 99.84716, 99.98202, 99.77186, 99.86392, 99.97203, 99.4832
13309.988640000001, 60.00952888861243, 60.009687525351325, 60.01045318411685, 30.601901890282615, 30.8012920348171, 30.764321680298078, 0.9999717426325534, 0.9999819534012943, 0.999970681601893, 8604.960323566662, 8625.119116853928, 8635.76523176358, 206.1879398283038, 53.90938425278273, 65.77468761181854, 8611.242359292883, 8628.24415287499, 8632.638973845287, 282.6285910287561, 281.25374332480004, 281.8861570285941, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 792.2098, 6.939113, 5496.689, 799.769, 6.882365, 5500.271, 814.7516, 6.738645, 5489.3, 787.8239, 2.789492, 2196.284, 799.1411, 2.753388, 2199.664, 819.7401, 6.688128, 5481.424, 99.9384, 100.0, 99.80405, 99.82418, 99.9833, 99.66712
13312.35956, 60.01153131497204, 60.01206493541547, 60.01209359219143, 30.597330500002094, 30.815746081497043, 30.77268405574474, 0.999971836659231, 0.9999779032368803, 0.9999713453163757, 8606.820827516269, 8630.316127568638, 8634.879812741254, 204.83345823025536, 54.39609672303368, 69.4392918286685, 8609.200476129956, 8631.82270525371, 8638.825586341381, 282.5329450960029, 281.2619572195769, 281.8381539430128, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 791.3818, 6.940541, 5497.356, 795.5277, 6.912757, 5499.147, 817.1392, 6.71085, 5486.188, 786.5228, 2.79225, 2196.352, 799.103, 2.753753, 2200.153, 819.5413, 6.689593, 5481.944, 99.9475, 99.98309, 99.73418, 99.83278, 100.0, 99.67032
13314.78304, 60.01628481449961, 60.01046604563582, 60.01662672868254, 30.59444195071537, 30.804175734108522, 30.759931223568472, 0.9999742725144868, 0.9999828997439177, 0.9999724655191116, 8600.93225895822, 8621.612059490031, 8640.684595458124, 201.03724651601624, 55.02028260656925, 67.50428094241761, 8609.792130489615, 8627.866418788675, 8632.924492007529, 282.4098761704475, 281.1763656100742, 281.84558038215533, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 799.4648, 6.880041, 5500.36, 789.2435, 6.961201, 5494.338, 823.6034, 6.6444, 5472.6, 780.2119, 2.809533, 2192.992, 805.3595, 2.731473, 2200.193, 813.1992, 6.753502, 5492.748, 100.0, 99.89256, 99.49734, 99.68006, 99.98543, 99.86673
13317.118160000002, 60.01446266359739, 60.01707242263457, 60.016325805462664, 30.62939731317117, 30.84253800324064, 30.798381519629622, 0.9999725561775374, 0.9999820753599933, 0.9999736169623682, 8614.3064636442, 8629.58367344333, 8634.652553855281, 198.63423670100474, 49.861664930293955, 67.484960470651, 8611.898077278049, 8637.351992407095, 8638.145272888405, 282.4844801277114, 281.1952488822082, 281.7720476280649, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 793.1758, 6.931261, 5497.804, 795.5082, 6.912573, 5499.316, 817.2751, 6.713059, 5486.527, 786.5811, 2.794272, 2196.729, 799.0648, 2.753388, 2201.479, 819.4816, 6.689593, 5482.173, 99.95866, 99.98309, 99.75363, 99.85716, 100.0, 99.67447
13319.494200000001, 60.01827845459387, 60.019166814497865, 60.01232226850536, 30.592285816498936, 30.797263280171435, 30.75044454058452, 0.9999747201907508, 0.9999829484788864, 0.9999681678140155, 8596.632761051973, 8622.303239105544, 8626.591328783043, 202.44855375808038, 54.39840264445684, 62.04821524294675, 8605.396783721844, 8622.97064073351, 8622.206169385323, 282.54691696483115, 281.27544326137, 281.8813610627901, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 793.1758, 6.931439, 5497.862, 795.5082, 6.912573, 5499.205, 823.5452, 6.644952, 5472.656, 786.4258, 2.794088, 2197.204, 798.9694, 2.754484, 2199.879, 819.4816, 6.689227, 5480.339, 99.95972, 99.98211, 99.49848, 99.84555, 100.0, 99.65362
13322.105360000001, 60.01976845324155, 60.02032789095724, 60.01811150899296, 30.629337039574835, 30.82075604239288, 30.822264723720046, 0.9999690727288797, 0.999980453097463, 0.9999682292274478, 8606.387866523479, 8626.826927763414, 8641.32963433582, 202.03542820401617, 53.4985637337968, 64.66110684115168, 8612.835439736826, 8631.665206213422, 8636.730981751172, 282.53540316426705, 281.2458099053112, 281.79877444844124, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 786.8671, 6.978198, 5492.286, 800.7418, 6.868918, 5500.306, 827.6605, 6.605008, 5463.682, 788.9307, 2.785263, 2197.071, 798.34, 2.756493, 2200.087, 819.9787, 6.687213, 5481.254, 99.85834, 100.0, 99.33828, 99.88507, 100.0, 99.66195
13324.506800000001, 60.01746389038882, 60.01604101309397, 60.01629250617673, 30.619754338962228, 30.841954550401354, 30.80484058659899, 0.9999695380807501, 0.9999827913818837, 0.9999714826815211, 8613.516157838927, 8628.317227254387, 8642.350226271594, 199.28903204070116, 47.605078727706314, 68.66283901571751, 8610.541422898745, 8630.56310425263, 8647.0607872803, 282.4842405354237, 281.192784720347, 281.87422559001635, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 793.1758, 6.931261, 5497.857, 795.5082, 6.912757, 5498.977, 823.5258, 6.645504, 5472.545, 786.4258, 2.792985, 2196.352, 799.0457, 2.753206, 2200.392, 819.4618, 6.688128, 5481.999, 99.95772, 99.98298, 99.50143, 99.85768, 100.0, 99.66511
13326.927080000001, 60.01364805285466, 60.014054970391356, 60.018037671549685, 30.593463256844267, 30.8284259041671, 30.77464979955032, 0.999968407309033, 0.9999845286062894, 0.9999651297182724, 8615.185255159478, 8628.916244741447, 8631.595346101347, 192.53039683387073, 45.178255580407495, 63.432850911707646, 8607.33920066833, 8627.407111017743, 8637.98320083357, 282.4610208694025, 281.2306336410954, 281.87705123391845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 799.4648, 6.880041, 5500.47, 789.2241, 6.961385, 5494.338, 817.178, 6.712691, 5486.13, 780.1536, 2.810268, 2192.827, 805.3022, 2.731838, 2199.811, 813.239, 6.753685, 5492.522, 100.0, 99.89566, 99.7495, 99.67257, 100.0, 99.85938
13329.306040000001, 60.011223369974516, 60.0128027626371, 60.01412458702046, 30.60578518748334, 30.817578999518357, 30.77919110320468, 0.9999679970215529, 0.9999840085102165, 0.9999695310784554, 8613.034083114702, 8636.545828188677, 8641.76068809491, 198.25211731881018, 51.498707915951854, 64.58111667084995, 8609.605078345363, 8630.930313655455, 8643.95732719831, 282.58898101278834, 281.27635153344954, 281.91616311386815, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 793.1758, 6.931439, 5497.857, 795.5082, 6.912389, 5499.03, 823.5452, 6.645136, 5472.6, 786.2899, 2.793537, 2195.6, 799.122, 2.753936, 2199.398, 819.4022, 6.688495, 5481.598, 99.95972, 99.98096, 99.49837, 99.79861, 99.97124, 99.66617
13331.699600000002, 60.01031343492334, 60.01159980531025, 60.01068751396648, 30.61483514516338, 30.822828788439747, 30.77986780744917, 0.9999739461673477, 0.9999831598580099, 0.9999718895559748, 8605.49422638509, 8629.251738409603, 8628.73520301561, 200.76501493119258, 50.69947675838023, 68.69900126165976, 8606.138407160459, 8622.943653462238, 8626.863563537405, 282.37599638906227, 281.21989826604243, 281.8154239033318, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 793.1956, 6.931082, 5497.862, 795.5082, 6.912389, 5499.2, 817.1586, 6.713795, 5486.134, 786.3869, 2.792985, 2195.799, 799.1411, 2.752658, 2199.883, 819.4419, 6.689227, 5480.057, 99.95763, 99.98311, 99.75152, 99.80765, 99.99811, 99.65789
13334.110680000002, 60.00820959323637, 60.01268622145397, 60.01082789519716, 30.641900906995847, 30.854634584827846, 30.803352973071544, 0.9999714110620375, 0.9999828896094135, 0.9999722375530011, 8609.499735715912, 8636.791447336032, 8643.512059781802, 200.82246028728878, 45.0998089793477, 67.01038832499808, 8615.520344075894, 8636.66976890052, 8637.362700706184, 282.3272204814509, 281.06025718063853, 281.7152770045739, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 786.8868, 6.978911, 5491.729, 801.7729, 6.860261, 5500.596, 811.6263, 6.769385, 5494.024, 790.6978, 2.781034, 2197.815, 796.2799, 2.762337, 2199.689, 821.8077, 6.668351, 5478.511, 99.84822, 100.0, 99.88994, 99.91857, 99.99946, 99.60789
13336.472080000001, 60.01011488186138, 60.01438670694695, 60.00927659034838, 30.640221553472948, 30.82851161789278, 30.808560179484967, 0.9999686727760893, 0.9999816697803074, 0.999968144123795, 8613.542053978066, 8636.393147535931, 8640.456189491148, 201.97191426938753, 51.448439273623535, 66.11315176666835, 8613.516190120528, 8643.320089609193, 8645.373150606927, 282.53387027433, 281.25322926256865, 281.7717843049667, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 793.1561, 6.931261, 5498.024, 795.5082, 6.912941, 5499.206, 817.2363, 6.714532, 5486.301, 786.2899, 2.791698, 2197.025, 799.0267, 2.753388, 2200.605, 819.5612, 6.690509, 5482.052, 99.95972, 99.98813, 99.75355, 99.86338, 100.0, 99.67228
13338.966760000001, 60.010502257451684, 60.00809433343675, 60.00749204665132, 30.59453882570573, 30.794535006572186, 30.745285205898742, 0.9999695679996574, 0.9999842732690353, 0.9999709744793368, 8603.80778510924, 8612.795164738953, 8637.763400863572, 199.7956462589409, 48.09786375669637, 70.85822124755282, 8606.589879520414, 8619.556345697902, 8631.718785435496, 282.46764298610475, 281.2061451735274, 281.8046295224333, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 798.3806, 6.88361, 5500.474, 789.263, 6.961385, 5494.45, 823.5063, 6.645504, 5472.321, 780.2313, 2.810452, 2193.229, 805.3214, 2.731656, 2200.096, 813.06, 6.754784, 5492.576, 100.0, 99.89363, 99.49534, 99.69083, 99.99482, 99.86362
13341.36512, 60.01504563396046, 60.0150444263136, 60.01761046999891, 30.648111291083346, 30.844050266085542, 30.777457349117064, 0.9999708014603704, 0.9999831677778765, 0.9999710474812351, 8614.14870118566, 8634.861347676331, 8645.529554131921, 200.1921768105799, 51.63575538721216, 68.16770197995083, 8613.489296772721, 8639.074939614587, 8649.275378920629, 282.47297901288476, 281.32030396738367, 281.93373619633593, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 793.1758, 6.931439, 5497.752, 795.5082, 6.912573, 5499.088, 817.178, 6.713059, 5486.523, 786.3675, 2.793353, 2196.958, 798.9885, 2.754484, 2200.179, 819.5214, 6.68996, 5481.712, 99.95772, 99.98202, 99.74742, 99.86031, 100.0, 99.6661
13343.769400000001, 60.01356799383238, 60.01086864265066, 60.0145433380035, 30.616508265736144, 30.817749063690982, 30.762012249590946, 0.9999705851102062, 0.9999824617039875, 0.9999728031460103, 8602.174541460543, 8626.789074444761, 8625.086291016869, 200.41138389035024, 52.093922540567746, 62.98332561519646, 8610.24745922252, 8631.181302885194, 8631.269842990121, 282.4562811823144, 281.31311041700695, 281.9260985247254, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 793.1561, 6.931439, 5497.804, 795.5277, 6.912757, 5499.03, 817.2946, 6.713059, 5486.523, 786.5617, 2.792801, 2196.438, 798.9122, 2.753388, 2199.957, 819.5015, 6.689044, 5481.827, 99.95962, 99.98307, 99.74857, 99.87026, 100.0, 99.66711
13346.224760000001, 60.011462206225175, 60.018979684097296, 60.0198466223392, 30.627428440837768, 30.82437512596549, 30.767877992088795, 0.999973905816223, 0.9999808878323468, 0.9999747197660854, 8603.784926870685, 8631.169590201383, 8640.339450193236, 197.84490247243343, 51.75303855722996, 61.23961599235554, 8604.216720418788, 8625.606583859333, 8635.662903007367, 282.42065310391956, 281.19924807081713, 281.9440188693346, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 786.8868, 6.978911, 5491.613, 801.7535, 6.860261, 5500.261, 810.9468, 6.776564, 5495.579, 791.8436, 2.777173, 2198.412, 794.5823, 2.766355, 2199.793, 822.7422, 6.65828, 5476.399, 99.84611, 100.0, 99.90787, 99.93731, 99.98532, 99.55179
13348.56204, 60.014066140764996, 60.01615214465428, 60.01505548109889, 30.595977836152425, 30.810801655823756, 30.790979437983744, 0.9999715626167794, 0.999978130915458, 0.9999718577860615, 8608.196206361565, 8624.8922708848, 8626.04808060614, 202.46166835786698, 54.00968040102346, 66.25471185255856, 8599.708163959695, 8615.487685525957, 8634.824289451302, 282.50031079638103, 281.35298182522706, 281.92975470767027, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 793.0181, 6.936793, 5497.028, 795.5277, 6.912389, 5499.09, 817.0616, 6.715268, 5486.129, 786.5617, 2.792617, 2196.821, 799.1602, 2.753388, 2200.546, 819.5413, 6.68941, 5481.827, 99.94456, 99.98418, 99.74748, 99.8394, 99.99103, 99.67133
13350.904760000001, 60.01219825660727, 60.00922365612664, 60.01088441411178, 30.584985815055337, 30.786613102432828, 30.775777147493415, 0.9999698863762989, 0.9999776000236101, 0.9999706193006194, 8596.057818799443, 8614.838165985051, 8622.58506203892, 199.68704408729081, 56.33968459806965, 70.17291804245633, 8594.961281333957, 8619.084054549341, 8629.537155942464, 282.5261234087947, 281.2128296385869, 281.86612144832594, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 784.0873, 7.001577, 5486.372, 791.3447, 6.945176, 5495.282, 822.9045, 6.652131, 5473.67, 780.1342, 2.81082, 2192.493, 805.4358, 2.731291, 2199.88, 812.722, 6.757531, 5492.742, 99.76702, 99.9192, 99.51988, 99.65538, 99.99316, 99.86872
13353.298960000002, 60.01002903284663, 60.007359029546535, 60.00818157770579, 30.644971085814607, 30.842681083230516, 30.80273990475041, 0.9999732733503967, 0.9999824590393319, 0.9999695493825486, 8613.755070091594, 8633.370489986577, 8644.889819515281, 200.06655824757445, 49.900448572328514, 68.18730695828106, 8617.094310389224, 8635.265074319677, 8641.007182828913, 282.58399044801547, 281.3468974978786, 281.8829492518048, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 786.6897, 6.97909, 5491.561, 795.5082, 6.912757, 5499.147, 817.178, 6.714347, 5486.297, 786.2899, 2.793904, 2195.814, 799.0267, 2.754484, 2199.556, 819.4816, 6.68941, 5481.999, 99.8442, 99.98309, 99.74946, 99.83977, 100.0, 99.66494
13355.703720000001, 60.00387024179522, 60.00701512442082, 60.00703546741011, 30.624414248606293, 30.817771988221075, 30.76733089842421, 0.9999702018291263, 0.9999811286282453, 0.9999698503852262, 8605.970258418838, 8629.126827600632, 8634.21652860414, 206.0687802399093, 48.28078970428669, 67.15533641660818, 8605.040413565928, 8622.899937969445, 8629.40937373096, 282.5460782028513, 281.21840037529637, 281.8853215402249, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 786.8671, 6.978911, 5491.786, 795.5277, 6.912573, 5499.206, 823.4869, 6.645136, 5472.492, 786.4258, 2.793169, 2196.672, 799.1793, 2.753936, 2199.602, 819.4419, 6.68996, 5481.48, 99.84925, 99.98309, 99.50049, 99.81979, 99.98049, 99.67019
13358.159080000001, 60.007274147818194, 60.00736034513399, 60.00529517923217, 30.600708020351586, 30.79803346170807, 30.752474903684384, 0.9999670177493954, 0.9999786613358737, 0.9999709264428642, 8605.675028706171, 8631.25651201756, 8628.790988552359, 199.91707536951935, 53.20614124523581, 67.93606081338271, 8614.02994670582, 8635.542417726889, 8638.275186911796, 282.50668993767715, 281.2183966237559, 281.8784615204734, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 800.0, 793.1758, 6.931439, 5498.082, 801.7924, 6.860077, 5500.374, 829.7958, 6.572611, 5453.516, 792.7756, 2.773495, 2198.451, 792.7701, 2.773112, 2198.798, 825.1876, 6.632277, 5470.736, 99.96067, 100.0, 99.15345, 99.94162, 99.94396, 99.44152
