TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
13643.510080000002, 60.00794636724799, 60.00934581256825, 60.01238663332974, 30.61702945137454, 30.82360357945233, 30.769567400252573, 0.9999665720571946, 0.9999814016516708, 0.9999654691236528, 8591.391746615216, 8622.664920016334, 8633.367431115808, 205.96539932293126, 55.930478307706835, 69.20808116337616, 8601.53026640957, 8623.5802963539, 8636.955335255021, 282.3665454151003, 281.00816397668945, 281.764515667859, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 799.5437, 6.876293, 5500.633, 786.2474, 6.98791, 5489.32, 825.894, 2.651118, 2188.288, 780.3672, 7.026808, 5479.672, 799.7897, 6.875259, 5500.189, 810.5749, 2.711859, 2198.266, 100.0, 99.80442, 99.42839, 99.62901, 100.0, 99.92245
13645.987840000002, 60.009202842337444, 60.009246054273376, 60.007625628386776, 30.611422733142916, 30.84968759068557, 30.8100866497991, 0.9999675941828994, 0.9999775324342611, 0.9999693059204102, 8603.132827174943, 8627.366738751816, 8641.502507081286, 199.54247408224, 55.59661289462383, 69.32985887378351, 8601.269462413627, 8625.547008668875, 8637.620539007385, 282.26090096945296, 281.0439560252366, 281.74526649635123, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 799.1888, 6.882539, 5500.47, 788.0568, 6.969859, 5492.993, 828.6699, 2.634552, 2183.572, 784.9305, 6.992793, 5488.83, 793.762, 6.926394, 5497.994, 816.8971, 2.686771, 2194.939, 100.0, 99.8712, 99.23971, 99.79465, 99.96108, 99.76871
13648.389280000001, 60.00720016190899, 60.0075119485825, 60.00437376726235, 30.6338777623219, 30.844300614822274, 30.804029839485512, 0.9999667465210105, 0.9999776005577136, 0.9999631134311222, 8599.978263742983, 8627.963727022736, 8632.708575655955, 207.2438080857214, 55.03691668112515, 69.75571615750937, 8605.99443482074, 8622.933855957792, 8630.915099169912, 282.22960812519193, 280.9346267756946, 281.67894772178664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 798.9917, 6.884324, 5500.47, 788.0762, 6.970043, 5492.939, 828.9417, 2.633816, 2182.365, 784.9305, 6.992793, 5488.718, 793.7811, 6.926212, 5498.051, 810.555, 2.712042, 2198.38, 100.0, 99.87118, 99.197, 99.79764, 99.96016, 99.92245
13650.843280000001, 60.003350789248316, 60.00305692472983, 60.00807784164853, 30.639494500248457, 30.839832430324687, 30.806116682165808, 0.9999657174421908, 0.9999752245247, 0.9999694961263832, 8609.786572875393, 8635.142198436068, 8634.767759468128, 200.57098611672745, 54.675391269442116, 71.8262289701006, 8602.711888445976, 8622.468868828084, 8638.896225288861, 282.2769977929646, 281.007572647294, 281.70021105302374, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 792.7421, 6.93483, 5497.521, 794.3604, 6.921783, 5498.711, 835.3864, 2.60105, 2173.412, 791.2222, 6.946643, 5496.07, 787.5246, 6.973695, 5492.164, 804.2526, 2.734932, 2199.99, 99.95353, 99.97306, 98.79007, 99.93021, 99.85612, 99.98795
13653.302200000002, 60.00360891378074, 60.001372870773274, 60.00522120182044, 30.625848191543486, 30.84555450917656, 30.801097288306398, 0.9999646873169953, 0.9999761801030673, 0.9999635439049327, 8605.152380616379, 8632.259311478354, 8636.58659366827, 201.1686728293596, 59.04815655447419, 73.33350733118141, 8605.110678655015, 8626.70256991094, 8636.575798288899, 282.3093092600639, 281.0243427620159, 281.71791861057585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 799.0114, 6.883967, 5500.581, 788.0957, 6.969674, 5493.046, 828.9611, 2.633079, 2182.816, 785.7461, 6.98268, 5491.342, 793.762, 6.926212, 5497.938, 810.5152, 2.711675, 2198.205, 100.0, 99.87015, 99.21753, 99.84118, 99.96214, 99.93278
13655.649000000001, 60.00539677714301, 60.00668325394178, 60.00516983747098, 30.64058281313469, 30.86905695859534, 30.813486407592155, 0.9999663604047156, 0.9999783661033688, 0.999968834397413, 8610.768754495668, 8632.06677870633, 8644.541981606828, 199.1353496911436, 52.06671713112746, 71.26288943996451, 8604.408979797203, 8632.702637156617, 8639.201408456927, 282.21766060382464, 281.01511913059954, 281.7803736869061, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 792.1901, 6.941969, 5496.19, 795.839, 6.906679, 5499.756, 828.3981, 2.638969, 2187.369, 795.8243, 6.909871, 5499.512, 799.8278, 6.87672, 5500.242, 816.9965, 2.686588, 2194.879, 99.93936, 99.99417, 99.42447, 99.98857, 100.0, 99.76567
13658.155400000001, 60.00219972122898, 60.00435169284748, 60.003329603210204, 30.64849327178595, 30.841204560680865, 30.818941459329878, 0.9999680392001207, 0.9999751105476453, 0.9999678317908792, 8609.39333950118, 8624.54036327278, 8638.989966462826, 205.80642922995355, 57.97929112408292, 71.92772002115316, 8612.12952832054, 8626.777507575276, 8641.934379509401, 282.24153012828384, 281.03268406291164, 281.73200949948955, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 792.4267, 6.93715, 5497.469, 794.3993, 6.921599, 5498.708, 828.6699, 2.634184, 2183.844, 791.1833, 6.946276, 5495.963, 793.7811, 6.926394, 5497.943, 810.555, 2.712225, 2198.38, 99.95257, 99.96899, 99.26426, 99.92519, 99.95912, 99.92494
13660.621120000002, 60.00487023327395, 60.00277842828557, 59.99711032142719, 30.635781271614913, 30.845338895346917, 30.79975888388461, 0.9999664579876177, 0.9999762381660047, 0.99996340900962, 8603.456308887096, 8624.10721500547, 8629.698151206407, 199.9646056657134, 59.57487266779117, 66.55801554576192, 8603.967224600568, 8622.752417990563, 8628.756486419683, 282.2662251051946, 281.0410325222529, 281.7385289362673, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 792.683, 6.935009, 5497.412, 794.3604, 6.921783, 5498.483, 828.9611, 2.633447, 2182.589, 791.2027, 6.946459, 5496.18, 793.762, 6.926394, 5498.051, 816.8772, 2.686771, 2194.884, 99.95459, 99.9751, 99.23296, 99.92819, 99.96316, 99.76062
13663.052640000002, 59.99924934168288, 59.99896076585027, 59.99843116210585, 30.635275577195742, 30.84615168163505, 30.783206361356946, 0.9999622021201887, 0.9999780054474164, 0.9999703480346587, 8606.549639669893, 8628.510770579245, 8643.150056348857, 203.55064340343915, 55.35045605676396, 68.2490814437233, 8606.498063043982, 8629.830923572003, 8639.079369000965, 282.36249271875624, 280.9707343330865, 281.7306193613989, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 798.9917, 6.884324, 5500.58, 788.0762, 6.970043, 5493.051, 835.3476, 2.60105, 2173.64, 784.9111, 6.992977, 5488.952, 787.4865, 6.973877, 5492.053, 823.1199, 2.660036, 2190.34, 100.0, 99.87118, 98.7672, 99.79762, 99.85617, 99.5378
13665.575840000001, 59.99447100630293, 59.99502120788472, 59.99698152085091, 30.633064177777314, 30.833048063915296, 30.80611003964672, 0.9999654190124512, 0.9999758156663076, 0.9999618065047026, 8610.9052778826, 8624.374738682964, 8643.492006185414, 200.9304606832643, 52.873864999854504, 76.67201421462596, 8602.638860278315, 8627.568919449277, 8636.045405271283, 282.3057380678891, 281.03310662522387, 281.8012997348883, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 792.7224, 6.935009, 5497.584, 794.3214, 6.925651, 5498.056, 828.9999, 2.632711, 2182.586, 788.7172, 6.968339, 5492.369, 793.8193, 6.925847, 5497.995, 816.917, 2.686771, 2194.765, 99.95258, 99.96449, 99.23009, 99.87631, 99.96214, 99.76066
13667.924040000002, 59.99542830111749, 59.996053641339486, 59.998787915370265, 30.618353782418623, 30.80482089765739, 30.760188177269157, 0.9999649804243311, 0.9999803973917833, 0.9999669003749075, 8600.826449241598, 8619.545963378643, 8636.501119082708, 200.40054163472655, 56.16856332570205, 66.89445630346927, 8597.98709508219, 8627.43622709613, 8633.257383467186, 282.3034095846083, 281.11748294609663, 281.72962270564994, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 799.9183, 6.871117, 5500.686, 785.5859, 6.991041, 5488.33, 825.0593, 2.651302, 2188.854, 779.9399, 7.03122, 5478.99, 799.9995, 6.875077, 5500.078, 810.5947, 2.712042, 2198.38, 100.0, 99.80432, 99.46884, 99.61661, 100.0, 99.92494
13670.34696, 59.996921748666814, 59.99557543717444, 59.994232368125964, 30.61913837564982, 30.829122344853495, 30.761674639352325, 0.9999671037008774, 0.9999785983322784, 0.9999648055088081, 8605.637908665609, 8632.882568821615, 8634.54199824442, 200.03935146412493, 57.715086317705754, 69.72704763509319, 8600.894450826394, 8625.498907466113, 8638.818965434992, 282.33494659700034, 281.09955387792536, 281.79667667374537, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 799.5437, 6.88236, 5500.465, 787.9984, 6.970043, 5492.993, 828.437, 2.63492, 2183.543, 784.9111, 6.992793, 5488.666, 793.743, 6.926212, 5497.995, 816.8772, 2.686771, 2194.938, 100.0, 99.86808, 99.23559, 99.7987, 99.96214, 99.76583
13672.775160000001, 59.998165691936215, 59.996039759973776, 59.996195788755365, 30.618020831616157, 30.832529739618632, 30.801481101721382, 0.9999661643814887, 0.9999779888195083, 0.9999642081195911, 8600.250441327207, 8623.811046274166, 8634.697374497293, 199.9408519180398, 57.22759524404864, 71.09686287934937, 8602.349422508933, 8623.469158704394, 8634.201600761353, 282.3724410357796, 281.07000384451777, 281.70349105158647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 798.972, 6.884145, 5500.47, 788.0762, 6.969859, 5492.992, 828.6699, 2.63492, 2183.412, 784.9111, 6.992793, 5488.777, 793.7811, 6.926212, 5497.994, 810.5749, 2.712042, 2198.438, 100.0, 99.87014, 99.23293, 99.79657, 99.95912, 99.92762
13675.237640000001, 60.00009955045816, 60.00155930083192, 59.99942616858786, 30.63519039169661, 30.833793309954128, 30.79369210498509, 0.9999689974245591, 0.9999800229978864, 0.999969830256815, 8609.323241562213, 8629.310882961227, 8636.518791822558, 201.0105888860602, 57.29005618710107, 70.00003854755869, 8605.598127650976, 8623.979904638221, 8636.605887656226, 282.3048386056764, 281.0418237177186, 281.7968464537528, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 792.7224, 6.935009, 5497.579, 794.3409, 6.921599, 5498.541, 835.3476, 2.601971, 2173.524, 791.2222, 6.946276, 5496.07, 787.5436, 6.973695, 5492.106, 804.2924, 2.735298, 2200.337, 99.95458, 99.96997, 98.7672, 99.92714, 99.85416, 99.989
13677.62844, 60.00725086084936, 60.00483849541178, 60.003182371368624, 30.621952606533586, 30.831728490809553, 30.810707918281263, 0.9999674059399098, 0.999977446104813, 0.9999657159092431, 8606.679943530877, 8628.835472682937, 8634.824245760894, 202.23234285782155, 60.39362987866343, 70.1432013863814, 8605.066082408603, 8622.617395151445, 8639.00993524825, 282.31275233573524, 281.1086558386372, 281.7492279983139, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 798.9917, 6.884145, 5500.638, 788.1151, 6.969674, 5493.106, 828.9611, 2.633079, 2182.465, 785.7655, 6.987093, 5491.394, 793.8002, 6.926212, 5497.995, 810.5749, 2.712591, 2198.207, 100.0, 99.87325, 99.20157, 99.82972, 99.96214, 99.93337
13680.0344, 59.99901163821273, 60.00199238421157, 59.998363240033946, 30.64219162983113, 30.848465551416627, 30.819275129649824, 0.9999680720715294, 0.9999785505144851, 0.9999680412815675, 8612.146406788388, 8632.246281066986, 8642.747758365167, 197.78998825097165, 55.261680572973546, 68.78342184129451, 8607.817066149504, 8625.269349691216, 8638.924769822434, 282.29604903100454, 281.0247282282928, 281.73747924902096, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 792.6436, 6.939113, 5496.799, 795.8584, 6.909995, 5499.698, 828.9999, 2.634368, 2187.038, 795.2029, 6.909871, 5499.566, 799.3891, 6.880373, 5500.403, 817.2351, 2.686222, 2194.756, 99.9404, 99.9928, 99.40941, 99.98341, 100.0, 99.75992
13682.4302, 59.998859858534175, 59.99839627327429, 59.99703437571123, 30.629136793847415, 30.86266372032936, 30.808900631362516, 0.9999697855646638, 0.9999733009706812, 0.9999700904832906, 8607.98739995854, 8628.378985038911, 8643.180723432055, 205.62426569289755, 60.03515436513908, 70.35836625741013, 8609.478778828365, 8632.752374340822, 8642.92671416434, 282.3194442445588, 280.997511966388, 281.6430890233455, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 791.0466, 6.948037, 5497.132, 795.0413, 6.919573, 5498.545, 828.9028, 2.633816, 2183.023, 791.2027, 6.946459, 5496.133, 793.762, 6.926212, 5497.886, 810.555, 2.712042, 2198.384, 99.93433, 99.97529, 99.21558, 99.92615, 99.96212, 99.92245
13684.896960000002, 59.99215401133638, 59.994241661037485, 59.99567625372333, 30.62240528286373, 30.84172725240838, 30.822157072124238, 0.9999647105787325, 0.9999802644849084, 0.9999664278539836, 8599.234617788654, 8629.666740503331, 8634.75576767946, 200.6146795297086, 58.66354113919624, 74.9587382637983, 8599.28711894422, 8619.142248439197, 8632.982113307282, 282.2592422942011, 280.95424009016654, 281.78469084523266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 786.3546, 6.982838, 5491.005, 794.3798, 6.921968, 5498.654, 828.9417, 2.632343, 2183.097, 791.1833, 6.946459, 5495.963, 793.762, 6.926394, 5497.994, 816.8772, 2.686771, 2194.938, 99.83506, 99.96899, 99.2303, 99.92819, 99.96212, 99.76334
13687.293800000001, 59.986803010903515, 59.990271807973556, 59.99339540183069, 30.596783720890784, 30.8226765371428, 30.7656249790521, 0.9999710686508904, 0.9999768873525514, 0.9999664476290968, 8597.902301312422, 8629.977412654996, 8630.947328131499, 196.58946876495088, 52.377411926469904, 68.94009706605084, 8607.429836663734, 8633.731324299471, 8633.445624229147, 282.3291452722863, 281.0915646937244, 281.7159029139198, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 780.0655, 7.026741, 5481.458, 788.0568, 6.970043, 5492.992, 835.367, 2.601971, 2172.903, 784.9305, 6.992977, 5488.889, 787.5246, 6.97406, 5492.053, 823.1995, 2.659853, 2189.584, 99.65956, 99.87118, 98.79534, 99.79356, 99.8541, 99.51995
13689.66992, 59.98485358635278, 59.986611453563945, 59.99033651893598, 30.60585870232676, 30.801039161279622, 30.761874672630785, 0.999965981370617, 0.9999784627164299, 0.9999656387060655, 8593.397199686817, 8622.52692652721, 8627.988125263999, 198.50517446381605, 55.14083079227612, 67.70127904998753, 8597.43463966691, 8617.286353450398, 8633.149587112035, 282.38130227055916, 280.9953353212971, 281.72318588039695, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 786.3546, 6.982838, 5491.058, 794.3798, 6.921783, 5498.596, 828.9999, 2.633079, 2182.696, 791.1833, 6.946643, 5495.613, 793.7811, 6.926212, 5498.052, 816.917, 2.686771, 2194.821, 99.83496, 99.96995, 99.21731, 99.91884, 99.96111, 99.76317
13692.04096, 59.98174623622508, 59.983296595083544, 59.9842225354998, 30.58741040720892, 30.79768946955438, 30.744618945565826, 0.9999669243098298, 0.9999800627307437, 0.9999662577944249, 8586.14369715443, 8617.2731210577, 8619.282660358087, 203.23154163416507, 59.90458351982306, 68.34917645758105, 8590.47631949099, 8610.53197184678, 8612.520791564815, 282.29757804358667, 281.017109311012, 281.67632582333755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 780.1049, 7.026384, 5481.405, 788.0568, 6.970227, 5491.948, 828.7281, 2.634184, 2182.792, 782.4061, 7.010076, 5483.145, 797.2718, 6.892974, 5499.84, 811.8075, 2.707281, 2198.292, 99.66051, 99.85851, 99.23894, 99.71181, 99.99634, 99.92395
13694.40688, 59.980418132224635, 59.98266635536539, 59.98257979895426, 30.60047505725222, 30.800183106554883, 30.775922896434203, 0.999968463710883, 0.9999753502329344, 0.99996540989163, 8596.061519783696, 8618.715157343664, 8633.017533186567, 201.02048411483202, 60.09262475154355, 66.64636958014637, 8598.208282712198, 8616.232013219314, 8630.867953996392, 282.28343906776365, 281.01444575656484, 281.6459696819447, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 775.6888, 7.051191, 5474.932, 784.6132, 6.990673, 5489.96, 827.4858, 2.638785, 2183.316, 784.1344, 6.995367, 5488.663, 793.762, 6.926394, 5498.211, 816.917, 2.686771, 2194.934, 99.5276, 99.81605, 99.29585, 99.79246, 99.96607, 99.77122
13696.83308, 59.980751407760806, 59.98167373687516, 59.98620319674818, 30.609063989598567, 30.819178482413026, 30.775336301406664, 0.9999679673730261, 0.999975990284718, 0.9999673152701587, 8600.262875497814, 8621.413088202748, 8634.266692496478, 201.23160740907815, 57.83592159812406, 70.87602413193008, 8599.464775074259, 8621.48992129987, 8629.576336858105, 282.3654573558159, 281.04368032568726, 281.7512729043986, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 780.1049, 7.026562, 5481.238, 788.0568, 6.970043, 5492.826, 828.7864, 2.635288, 2183.234, 784.9111, 6.992793, 5489.005, 793.7811, 6.926394, 5497.994, 810.5749, 2.712225, 2198.435, 99.66051, 99.87225, 99.2365, 99.79251, 99.96212, 99.93012
13699.283360000001, 59.98690070229544, 59.983563850172246, 59.982798839945936, 30.60826802187145, 30.80473615561253, 30.773291712413414, 0.999969132836748, 0.9999781738775716, 0.9999665863559188, 8600.332474887753, 8630.748610074748, 8634.409741770822, 196.89537864084377, 58.585069613809765, 71.26732270933599, 8601.175797685932, 8626.22874206473, 8631.910241788857, 282.31600198522415, 281.1097689141291, 281.6969156039525, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 786.3546, 6.982838, 5491.005, 794.3409, 6.921599, 5498.424, 835.3087, 2.600866, 2173.524, 791.2222, 6.946276, 5496.07, 787.5246, 6.973695, 5492.329, 804.3521, 2.735115, 2200.302, 99.83706, 99.96995, 98.76416, 99.92714, 99.85912, 100.0
13701.661960000001, 59.98659987193132, 59.985742228377475, 59.9911995801167, 30.608658534291806, 30.80447768875909, 30.787407793451177, 0.9999674554745565, 0.999980011928171, 0.9999649026526293, 8606.678798413093, 8621.857476283925, 8631.96375931803, 201.9954548833739, 54.891993781806576, 70.08557182660616, 8605.568858796649, 8633.52205849862, 8634.850857348385, 282.3443855823146, 281.073123754007, 281.75006312866316, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 780.1246, 7.026384, 5481.348, 788.0957, 6.969674, 5492.88, 829.0387, 2.632895, 2182.63, 784.9305, 6.992609, 5488.836, 793.7811, 6.926212, 5497.995, 810.6544, 2.712042, 2197.97, 99.66051, 99.87216, 99.2147, 99.79562, 99.96411, 99.92245
13704.05176, 59.99529055213654, 59.99860928991397, 59.99580859264185, 30.64795990575924, 30.83937700956043, 30.819084572716605, 0.9999608641191355, 0.9999772796527288, 0.9999644132458242, 8611.21869188022, 8633.098320541936, 8641.75027339832, 201.0622166816438, 55.2803602293377, 64.62949505417146, 8613.42938762762, 8626.868736635852, 8641.544219403262, 282.2891230554225, 281.0765624037085, 281.7183069615998, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 786.3546, 6.982838, 5491.115, 794.3798, 6.921783, 5498.601, 828.9611, 2.633263, 2182.224, 791.6105, 6.939105, 5497.382, 795.1926, 6.909958, 5499.366, 813.8155, 2.697575, 2195.547, 99.83497, 99.97315, 99.19059, 99.94478, 99.98706, 99.85613
13706.494320000002, 60.0029768284687, 60.0021813291749, 60.00431421756665, 30.642956961315928, 30.825572801463284, 30.797523651012746, 0.9999676137861079, 0.9999786752621952, 0.9999702607987327, 8607.247780107908, 8635.212185902381, 8644.094425014067, 203.61281400624466, 56.64504637941786, 68.65482830843303, 8606.943753298496, 8629.878060510579, 8636.318984884623, 282.428246188023, 281.1263971968244, 281.77268351419275, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 792.2098, 6.941612, 5496.301, 798.6017, 6.89047, 5500.127, 826.4569, 2.644492, 2184.123, 792.3484, 6.93745, 5496.703, 793.9719, 6.925664, 5497.887, 810.5749, 2.712225, 2198.439, 99.93946, 100.0, 99.34836, 99.93865, 99.96213, 99.92224
13708.89184, 60.00874724558476, 60.007822779397685, 60.00827670798624, 30.625008847030998, 30.837919915091327, 30.814984910898563, 0.9999655568572605, 0.9999766529093566, 0.9999653859650367, 8607.020102480792, 8630.86222071879, 8637.176871800073, 202.12854326080605, 60.213255225319244, 74.67824875571705, 8616.653036914442, 8627.579889346473, 8638.537346646739, 282.42384442794264, 281.0803117407773, 281.7647396131486, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 791.3818, 6.945181, 5497.136, 800.4888, 6.87076, 5500.45, 829.0581, 2.632711, 2183.185, 791.1833, 6.946276, 5496.127, 793.7811, 6.926394, 5497.994, 816.8772, 2.686771, 2194.884, 99.9455, 100.0, 99.20939, 99.92818, 99.96504, 99.76604
13711.354920000002, 60.01554523004341, 60.01640821249367, 60.01877043028651, 30.59434190103022, 30.804261700340387, 30.746788054502375, 0.9999665844787138, 0.999978157536604, 0.999967382328332, 8599.795107070506, 8624.306501560266, 8631.26250786509, 200.32232905736873, 58.22210093144167, 73.52636604198756, 8605.601864693472, 8631.790416872558, 8637.77084587074, 282.31333984189274, 281.0589864968024, 281.7547596594586, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 798.9917, 6.884145, 5500.413, 806.9092, 6.814028, 5498.545, 835.3281, 2.60105, 2173.469, 784.9111, 6.992793, 5489.064, 787.5055, 6.973877, 5492.27, 823.1995, 2.659853, 2189.639, 100.0, 99.97215, 98.76677, 99.79976, 99.85713, 99.52788
13713.75884, 60.01966231507511, 60.02156076367637, 60.01847485393173, 30.627010953332995, 30.85450014469547, 30.788854232771907, 0.9999658394780145, 0.9999766507144224, 0.9999623102362336, 8607.595742481068, 8633.448507296253, 8632.723997206202, 204.7657784083458, 57.995785297049224, 71.08078985468455, 8606.93197572093, 8631.280634570046, 8633.895375296053, 282.3743438105159, 281.1033634155561, 281.7603240859087, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 792.7224, 6.93483, 5497.522, 800.6445, 6.870208, 5500.563, 829.1746, 2.632343, 2182.832, 791.1833, 6.946643, 5495.958, 793.762, 6.926394, 5498.046, 816.8574, 2.686954, 2194.938, 99.95153, 100.0, 99.2109, 99.92915, 99.96016, 99.7685
13716.190120000001, 60.02116052442675, 60.01962795314959, 60.01962759155054, 30.639810623408405, 30.842003008680425, 30.802331859403367, 0.999967220779271, 0.9999755431827845, 0.9999702203914492, 8604.565781497176, 8632.364745196684, 8636.015513686567, 202.97445238925843, 56.54031725239747, 69.93782565544961, 8604.1526665845, 8627.693577672704, 8635.96120261937, 282.2852376696113, 280.9767445192844, 281.71607264104966, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 799.0114, 6.883788, 5500.528, 800.625, 6.870024, 5500.452, 829.0387, 2.633447, 2183.213, 784.9111, 6.993528, 5488.206, 794.8302, 6.917994, 5499.133, 814.3722, 2.697209, 2197.232, 100.0, 100.0, 99.18929, 99.78415, 99.9762, 99.85604
13718.463880000001, 60.02093893656334, 60.02205670999083, 60.02537780892738, 30.63630528482904, 30.860928108269334, 30.8112736200628, 0.999967807474798, 0.9999795358740602, 0.9999653605779882, 8607.197302974233, 8636.29106363426, 8636.97420794424, 199.08812646326987, 59.65518366461356, 72.09695789324633, 8608.725655322452, 8631.398439585939, 8636.013059483153, 282.34100599702447, 281.05295684472475, 281.62373351766007, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 805.2807, 6.829712, 5499.946, 794.4965, 6.918283, 5499.252, 824.2245, 2.653695, 2187.248, 781.0274, 7.015408, 5484.456, 795.8984, 6.912698, 5498.589, 815.585, 2.689701, 2194.975, 99.98857, 99.97741, 99.46731, 99.71598, 99.97849, 99.77017
13720.865600000001, 60.01797442006795, 60.019916130753934, 60.021055259807895, 30.64085745261284, 30.852495768499203, 30.830962036410217, 0.9999656188448967, 0.9999744370798149, 0.9999676755636185, 8611.082037202912, 8633.948213463842, 8631.295310839934, 201.0857046094643, 62.15592633835513, 72.89332655230464, 8614.748990153594, 8631.131709949788, 8647.009648018991, 282.3016896165883, 281.06678839447306, 281.76529097168395, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 798.972, 6.884324, 5500.465, 796.0919, 6.907784, 5499.257, 829.0387, 2.634736, 2182.944, 784.9111, 6.992977, 5488.777, 793.762, 6.926577, 5497.771, 810.5749, 2.712042, 2198.38, 100.0, 99.98509, 99.24476, 99.79454, 99.96209, 99.92494
13723.238000000001, 60.01661174415297, 60.019362401863724, 60.018539826286094, 30.61111241385539, 30.8199022976516, 30.77582649616625, 0.9999674093248984, 0.9999774148900878, 0.999966137592595, 8599.912905186968, 8625.136796676627, 8627.8906848256, 200.18231931166747, 58.44730578712006, 69.17899179400786, 8600.746857403145, 8623.43580210458, 8629.906966508586, 282.3485211221002, 281.10677156933247, 281.71779780933093, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 793.3138, 6.930547, 5497.582, 788.1346, 6.969859, 5492.88, 835.3281, 2.601234, 2172.895, 791.2027, 6.946459, 5496.075, 787.5055, 6.97406, 5492.219, 804.3123, 2.735298, 2199.634, 99.95462, 99.86915, 98.79539, 99.92724, 99.85814, 100.0
13725.693280000001, 60.013163648707014, 60.01914241352841, 60.014620311776426, 30.622544652447086, 30.846672465334155, 30.80133055908903, 0.9999641782941164, 0.9999761823367903, 0.9999639213197581, 8600.974770174766, 8630.618308207278, 8636.149564082134, 201.61577072749333, 60.48794628645737, 74.79960507176202, 8601.170400595352, 8624.90460709532, 8637.971672514404, 282.1142070042694, 281.01101729152566, 281.69957351794477, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 799.0114, 6.883967, 5500.413, 794.3993, 6.921599, 5498.485, 829.0193, 2.633079, 2182.625, 784.95, 6.992609, 5488.889, 793.8002, 6.926029, 5498.104, 810.5947, 2.712591, 2197.915, 100.0, 99.97104, 99.21112, 99.79658, 99.96318, 99.9038
13728.160800000001, 60.00589949085301, 60.0006348161338, 60.009327427751366, 30.639001615467592, 30.8184028168018, 30.79064094576824, 0.9999706874974894, 0.9999789897395686, 0.9999658087607297, 8605.53246858317, 8626.924165171611, 8629.677243211294, 205.47296227462232, 57.64135050027653, 68.6134278522486, 8606.951954231894, 8626.600405763593, 8633.910208786574, 282.20910860889444, 281.0014351387301, 281.6684546489133, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 792.7224, 6.93483, 5497.469, 788.0957, 6.970043, 5492.993, 829.0387, 2.632343, 2183.196, 791.2222, 6.946459, 5496.128, 793.7811, 6.926029, 5498.109, 810.7538, 2.708929, 2197.872, 99.95258, 99.8712, 99.2348, 99.92916, 99.96318, 99.8823
13730.5526, 60.001611121963805, 60.00024851926421, 60.00520709919573, 30.646380441645125, 30.848376235877893, 30.818205928245206, 0.9999724493179405, 0.9999792889101272, 0.9999703359552341, 8600.16398732469, 8631.044176096979, 8638.055744074985, 203.52629579728094, 58.41645183700621, 68.83217320050699, 8606.174592022246, 8633.83523560591, 8637.485761082302, 282.2186207640589, 281.07701167026573, 281.7443060938482, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 786.3743, 6.982838, 5490.838, 781.7337, 7.014987, 5484.038, 822.7687, 2.661979, 2189.407, 796.4069, 6.908951, 5498.766, 797.4625, 6.901375, 5499.263, 812.8215, 2.705816, 2197.944, 99.83201, 99.70832, 99.53238, 99.97921, 99.99156, 99.88968
13732.894040000001, 59.99938143305444, 60.0043874585608, 60.000147667938464, 30.624289942922637, 30.84612878363111, 30.80233105030253, 0.9999660001719148, 0.9999803490754291, 0.9999637687497717, 8602.967707930564, 8628.855559491683, 8635.379914729943, 210.37611814652723, 55.16720593775108, 71.01129154439832, 8606.369126428348, 8630.380626208716, 8634.520947762046, 282.29647593513045, 281.09502614586694, 281.68283334492855, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 792.7027, 6.935009, 5497.417, 788.0568, 6.970411, 5493.162, 829.0775, 2.633263, 2182.593, 791.1833, 6.946459, 5496.074, 793.762, 6.926577, 5498.102, 816.8772, 2.686954, 2194.938, 99.95162, 99.87118, 99.20738, 99.92818, 99.96408, 99.77096
13735.300400000002, 59.991864471332754, 59.99266696307668, 59.993733118923736, 30.600060496331817, 30.806739106332557, 30.77655653643382, 0.9999673011736372, 0.9999796480639885, 0.9999651434593809, 8593.014759464944, 8621.022200185202, 8623.385553432727, 204.2833987566715, 58.60083368034111, 70.82539435012632, 8593.0000404763, 8621.681141454234, 8627.211384073302, 282.26954330144673, 281.1022833927851, 281.7692208930868, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 796.7048, 6.897709, 5500.085, 793.6794, 6.927493, 5498.59, 835.2117, 2.602339, 2173.024, 784.8917, 6.993161, 5488.893, 787.5055, 6.97406, 5492.218, 823.1796, 2.659853, 2189.475, 100.0, 99.96877, 98.77242, 99.79454, 99.8571, 99.52788
13737.75472, 59.993750999870336, 59.99752414892369, 59.99341429598332, 30.627382109772018, 30.851566797813064, 30.815360108334623, 0.99996605748478, 0.99997801004265, 0.9999695104999073, 8601.198217719659, 8627.423564437951, 8635.579399013792, 202.20495179661205, 58.80363389435615, 67.69257184994603, 8605.519247655697, 8632.780357016572, 8639.491879118597, 282.27477073264834, 281.08423502977513, 281.7273285840214, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 792.7027, 6.93483, 5497.469, 788.0762, 6.970227, 5493.168, 828.9417, 2.633816, 2183.254, 791.1833, 6.946643, 5496.186, 793.743, 6.926394, 5497.879, 816.8772, 2.686954, 2194.884, 99.95258, 99.87118, 99.1995, 99.92924, 99.96212, 99.76355
13740.21116, 59.98808862124173, 59.986020406246595, 59.986691651637784, 30.63710015387956, 30.855287518387385, 30.79752681353032, 0.9999672245513507, 0.9999752539470779, 0.9999701039327162, 8604.441603644405, 8626.794143050893, 8638.836006973814, 202.23854025690116, 61.25144052490759, 69.05739730953701, 8611.949942809268, 8622.01624543494, 8645.029242118491, 282.180579775491, 281.06251932542364, 281.67372959825906, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 798.9917, 6.884324, 5500.413, 794.3798, 6.921783, 5498.654, 828.9999, 2.632527, 2182.486, 784.9111, 6.992977, 5488.946, 793.762, 6.926394, 5497.938, 816.8971, 2.686771, 2194.933, 100.0, 99.972, 99.23214, 99.79455, 99.96111, 99.76583
13742.630680000002, 59.98737382603738, 59.98481839645437, 59.984634927408294, 30.616074869035362, 30.81874469025678, 30.78843435870217, 0.999967855611711, 0.9999786499119726, 0.999969412158541, 8601.915673779058, 8625.716788018584, 8636.531223076712, 204.34007765665183, 59.22861261526032, 65.54809553086807, 8605.321699472925, 8636.314860533132, 8635.434230742781, 282.2692563826125, 281.0693405520093, 281.6877064286232, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 805.2807, 6.829356, 5499.612, 800.6639, 6.86984, 5500.393, 822.7687, 2.661611, 2190.046, 778.7554, 7.035081, 5479.33, 798.9313, 6.88786, 5499.859, 813.1395, 2.700688, 2196.436, 99.98647, 100.0, 99.5431, 99.62278, 99.99338, 99.84933
13744.958520000002, 59.984974502124416, 59.98528362953202, 59.98477774454833, 30.636170023403793, 30.87169362474502, 30.80105077943694, 0.999969746179189, 0.9999792947192421, 0.9999681221252231, 8600.33884953795, 8630.013859416365, 8638.434367974633, 202.0935370819425, 52.691327944940895, 73.42382067057002, 8607.089433917692, 8635.903944695634, 8636.489245822828, 282.1921493299342, 281.0546322841736, 281.6591294303447, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 798.9917, 6.884324, 5500.638, 795.4109, 6.909995, 5499.517, 829.0581, 2.633263, 2182.519, 784.9111, 6.992609, 5488.947, 793.7811, 6.926394, 5498.103, 810.7936, 2.711675, 2198.375, 100.0, 99.98946, 99.20401, 99.79455, 99.96304, 99.92211
13747.390280000001, 59.98836367468657, 59.99018647959652, 59.98855793064273, 30.616142604442928, 30.826567462948972, 30.776273056387442, 0.9999625603595877, 0.9999801051907548, 0.999968838269215, 8601.26193416827, 8628.049724823235, 8629.498268775213, 204.34240323757922, 56.569881764559796, 70.24989624195382, 8598.092204268627, 8627.822603820847, 8627.139146216245, 282.2942549067199, 281.0527623113952, 281.5959058837186, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 795.9951, 6.908595, 5498.746, 804.769, 6.829869, 5499.364, 834.804, 2.604732, 2173.71, 791.2027, 6.946459, 5496.127, 787.5436, 6.973877, 5492.384, 804.3521, 2.735847, 2199.957, 99.98596, 99.98704, 98.79421, 99.92819, 99.86013, 100.0
13749.791280000001, 59.99126000893408, 59.98785338246944, 59.99120352122633, 30.627384877523326, 30.845813024945016, 30.785331914710575, 0.999966398679054, 0.999978697841373, 0.9999640627661941, 8601.954419486, 8627.931366740753, 8633.477534080004, 193.66350248673552, 54.12708699125369, 75.8922478785953, 8601.492144618687, 8627.882349025298, 8635.54517424327, 282.2449948616327, 281.01235733486754, 281.6217620754903, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 798.9917, 6.884145, 5500.36, 800.6445, 6.86984, 5500.505, 829.0193, 2.633079, 2182.862, 784.95, 6.992793, 5488.72, 793.8193, 6.925847, 5498.106, 810.5947, 2.711675, 2198.143, 100.0, 100.0, 99.21998, 99.7935, 99.96318, 99.93778
13752.208520000002, 59.98331248710281, 59.989981601253845, 59.99116414189387, 30.639138814023873, 30.844612800131102, 30.80317296990654, 0.9999651993498505, 0.999974688185033, 0.9999678998936398, 8604.15466737562, 8629.053595142857, 8639.200365139239, 198.49244108729545, 62.27170707559867, 69.46697242761002, 8614.403813311268, 8632.391799591505, 8637.762093896099, 282.26970286397165, 281.0449505061049, 281.6269925906705, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 792.7421, 6.935009, 5497.47, 800.6445, 6.86984, 5500.505, 829.0193, 2.633263, 2182.638, 791.2222, 6.946276, 5496.127, 793.8002, 6.926029, 5497.939, 810.6146, 2.711859, 2198.316, 99.95259, 100.0, 99.22726, 99.92819, 99.96122, 99.93278
13754.616960000001, 59.976005094037085, 59.981215186309136, 59.9766468128175, 30.640346642552124, 30.87926285336934, 30.839234028394426, 0.9999683241709042, 0.9999792437991923, 0.9999673295091457, 8617.999508879313, 8627.71866723873, 8639.40135267785, 201.0983955601655, 54.38012889282709, 70.78293279983882, 8607.224026795253, 8628.879033430254, 8633.387776518042, 282.28782259492726, 280.99908434219776, 281.5939213433981, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 786.3546, 6.982481, 5491.11, 794.3798, 6.921783, 5498.373, 822.7104, 2.662163, 2190.041, 797.4943, 6.896265, 5499.798, 800.0567, 6.874894, 5500.276, 816.3802, 2.690617, 2196.048, 99.83697, 99.972, 99.54593, 99.99395, 100.0, 99.81894
13757.053280000002, 59.97496200986893, 59.97408670464373, 59.97367106591043, 30.637636207677005, 30.864951306533044, 30.80064030241904, 0.9999642774888883, 0.999974075271272, 0.9999640236087641, 8600.104996428148, 8629.447512087809, 8631.29633336, 203.25186866657668, 62.858363064872265, 77.71091764990979, 8604.52244468111, 8632.403173097795, 8642.353751808183, 282.3149601709013, 281.0109423580518, 281.63524097052857, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 792.7224, 6.935009, 5497.469, 800.6056, 6.871129, 5500.32, 828.9417, 2.632895, 2183.093, 791.1833, 6.946459, 5496.074, 793.743, 6.926394, 5497.827, 815.2072, 2.692265, 2195.202, 99.95258, 100.0, 99.23009, 99.92519, 99.96212, 99.79044
13759.51496, 59.97379575406967, 59.971619795029156, 59.97127415383351, 30.593168258980867, 30.803711300067363, 30.7591300147566, 0.9999618087330309, 0.999973977636569, 0.9999675724295266, 8598.611723369597, 8619.362946934501, 8623.502943374475, 202.79006850245696, 56.68675321707087, 67.60999116912444, 8598.44506572264, 8623.167058532901, 8625.990320665902, 282.2574797636822, 280.9834660827907, 281.65225508931735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 794.201, 6.92323, 5499.026, 791.8895, 6.945729, 5495.341, 833.814, 2.608229, 2174.33, 785.0859, 6.99169, 5489.0, 787.5246, 6.97406, 5492.167, 823.1796, 2.659853, 2189.59, 99.97989, 99.92243, 98.88789, 99.79359, 99.85408, 99.52517
13761.909200000002, 59.975048984508156, 59.96687055454709, 59.97334488295912, 30.6486893507873, 30.85405538678091, 30.8067313810683, 0.9999636763528277, 0.9999795036154048, 0.9999647302942041, 8602.117579986927, 8633.638657905813, 8641.237884989667, 200.0840969102337, 54.61646136949821, 74.28973082950506, 8610.330998804056, 8630.463571939625, 8640.124420122514, 282.3118161591597, 281.0467484063998, 281.5979093583756, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 800.0, 792.7618, 6.934651, 5497.527, 794.3604, 6.921783, 5498.595, 828.9805, 2.633263, 2182.58, 791.2027, 6.946459, 5496.075, 793.743, 6.926394, 5498.049, 816.8772, 2.686954, 2194.939, 99.95363, 99.97101, 99.20678, 99.92724, 99.96108, 99.76854
